  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 45 4kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.80182723810031,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 44, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 417,                               !- Inlet Node Name
  Node 418,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 421,                               !- Air Inlet Node Name
  Node 419,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  Node 419,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 44; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 44, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 44, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Dwelling units general Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  g Ceilin NWA,                           !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 GFloor NWA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  g EIWALL NWA Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  g NWall NWA_FixedWindow,                !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  g NWall NWA,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.06812271303443,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.06812271303443; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  g SIWall NWA Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  g WWall NWA_FixedWindow,                !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  g WWall NWA,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.06882561145756,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.06882561145756; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  g WWall NWA_FixedWindow - Overhang,     !- Name
  g NWall NWA,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.0253999999999994, 1.06882561145756, !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 1.06882561145756,            !- X,Y,Z Vertex 2 {m}
  -0.15341280572878, 7.5942, 1.06882561145756, !- X,Y,Z Vertex 3 {m}
  -0.15341280572878, 0.0253999999999994, 1.06882561145756; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  G NW Apartment Infiltration,            !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00013760384,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 218; !- Control 1 Name

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 218, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 178,                               !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Inlet Node List, !- Name
  Node 528,                               !- Node Name 1
  Node 531;                               !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Exhaust Node List, !- Name
  Node 527;                               !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Return Node List, !- Name
  Node 532;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 527,                               !- Air Inlet Node Name
  Node 528,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 61,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 60,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 61 4kBtu/hr 11.0EER, !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 PTAC OA Mixer, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 PTAC Mixed Air Node, !- Mixed Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 PTAC OA Node, !- Outdoor Air Stream Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 527;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 61,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 528,                               !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:Electric,
  Coil Heating Electric 60,               !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 61 4kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.80182723810031,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 60, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 529,                               !- Inlet Node Name
  Node 530,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 533,                               !- Air Inlet Node Name
  Node 531,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  Node 531,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 60; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 60, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 60, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Dwelling units general Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  g Ceilin N1A,                           !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 GFloor N1A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  g EIWALL N1A Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  g EIWALL NWA,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  g NWall N1A_FixedWindow,                !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  g NWall N1A,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.06812271303443,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.06812271303443; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  g SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  g SIWall N1A Reversed,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  G N1 Apartment Infiltration,            !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00013760384,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 221; !- Control 1 Name

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 221, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 187,                               !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Inlet Node List, !- Name
  Node 549,                               !- Node Name 1
  Node 552;                               !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Exhaust Node List, !- Name
  Node 548;                               !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Return Node List, !- Name
  Node 553;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 548,                               !- Air Inlet Node Name
  Node 549,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 64,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 63,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 64 3kBtu/hr 11.0EER, !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 PTAC OA Mixer, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 PTAC Mixed Air Node, !- Mixed Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 PTAC OA Node, !- Outdoor Air Stream Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 548;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 64,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 549,                               !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:Electric,
  Coil Heating Electric 63,               !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 64 3kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.80182723810031,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 63, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 550,                               !- Inlet Node Name
  Node 551,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 554,                               !- Air Inlet Node Name
  Node 552,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  Node 552,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 63; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 63, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 63, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Dwelling units general Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  F2 Ceilin N1A,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 GFloor N1A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL N1A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL N1A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL NWA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor N1A,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  g Ceilin N1A,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 NWall N1A_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F2 NWall N1A,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.06812271303443,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.06812271303443; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SIWall N1A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 SIWall N1A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F2 N1 Apartment Infiltration,           !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00013760384,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 178; !- Control 1 Name

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 178, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 58,                                !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Inlet Node List, !- Name
  Node 237,                               !- Node Name 1
  Node 242;                               !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Exhaust Node List, !- Name
  Node 236;                               !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Return Node List, !- Name
  Node 243;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 236,                               !- Air Inlet Node Name
  Node 237,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 21,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 20,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 21 4kBtu/hr 11.0EER, !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC OA Mixer, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC Mixed Air Node, !- Mixed Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC OA Node, !- Outdoor Air Stream Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 236;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 21,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 237,                               !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:Electric,
  Coil Heating Electric 20,               !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 21 4kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.80182723810031,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 20, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 239,                               !- Inlet Node Name
  Node 240,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 245,                               !- Air Inlet Node Name
  Node 242,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  Node 242,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 20; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 20, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 20, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Dwelling units general Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  F2 Ceilin NEA,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 GFloor NEA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL N2A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 EWall NEA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F2 EWall NEA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.06882561145756,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.06882561145756;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor NEA,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  g Ceilin NEA,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 NWall NEA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F2 NWall NEA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.06812271303443,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.06812271303443; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SIWall NEA,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 SIWall NEA Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  F2 EWall NEA_FixedWindow - Overhang,    !- Name
  F2 EWall NEA,                           !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5818, 7.5942, 1.06882561145756,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 1.06882561145756,      !- X,Y,Z Vertex 2 {m}
  11.7352128057288, 0.0254, 1.06882561145756, !- X,Y,Z Vertex 3 {m}
  11.7352128057288, 7.5942, 1.06882561145756; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F2 NE Apartment Infiltration,           !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00013760384,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 188; !- Control 1 Name

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 188, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 88,                                !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Inlet Node List, !- Name
  Node 318,                               !- Node Name 1
  Node 321;                               !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Exhaust Node List, !- Name
  Node 317;                               !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Return Node List, !- Name
  Node 322;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 317,                               !- Air Inlet Node Name
  Node 318,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 31,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 30,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 31 5kBtu/hr 11.0EER, !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 PTAC OA Mixer, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 PTAC Mixed Air Node, !- Mixed Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 PTAC OA Node, !- Outdoor Air Stream Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 317;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 31,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 318,                               !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:Electric,
  Coil Heating Electric 30,               !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 31 5kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.80182723810031,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 30, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 319,                               !- Inlet Node Name
  Node 320,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 323,                               !- Air Inlet Node Name
  Node 321,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  Node 321,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 30; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 30, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 30, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Dwelling units general Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  F2 Ceilin SWA,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 GFloor SWA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL SWA,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL SWA Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor SWA,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  g Ceilin SWA,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NIWall SWA,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 NIWall SWA Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 SWall SWA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F2 SWall SWA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.06812271303443,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.06812271303443;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 WWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 WWall SWA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F2 WWall SWA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.06882561145756,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.06882561145756; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  F2 SWall SWA_FixedWindow - Overhang,    !- Name
  F2 SWall SWA,                           !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5564, 0, 1.06812271303443,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.06812271303443,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.229592034775822, 1.06812271303443, !- X,Y,Z Vertex 3 {m}
  11.5564, -0.229592034775822, 1.06812271303443; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  F2 WWall SWA_FixedWindow - Overhang,    !- Name
  F2 SWall SWA,                           !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.0253999999999994, 1.06882561145756, !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 1.06882561145756,            !- X,Y,Z Vertex 2 {m}
  -0.15341280572878, 7.5942, 1.06882561145756, !- X,Y,Z Vertex 3 {m}
  -0.15341280572878, 0.0253999999999994, 1.06882561145756; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F2 SW Apartment Infiltration,           !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00013760384,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 199; !- Control 1 Name

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 199, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 121,                               !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Inlet Node List, !- Name
  Node 395,                               !- Node Name 1
  Node 398;                               !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Exhaust Node List, !- Name
  Node 394;                               !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Return Node List, !- Name
  Node 399;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 394,                               !- Air Inlet Node Name
  Node 395,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 42,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 41,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 42 5kBtu/hr 11.0EER, !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 PTAC OA Mixer, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 PTAC Mixed Air Node, !- Mixed Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 PTAC OA Node, !- Outdoor Air Stream Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 394;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 42,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 395,                               !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:Electric,
  Coil Heating Electric 41,               !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 42 5kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.80182723810031,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 41, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 396,                               !- Inlet Node Name
  Node 397,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 400,                               !- Air Inlet Node Name
  Node 398,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  Node 398,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 41; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 41, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 41, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Dwelling units general Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  F2 Ceilin S1A,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 GFloor S1A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL S1A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL S1A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL SWA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor S1A,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  g Ceilin S1A,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NIWall S1A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 NIWall S1A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 SWall S1A_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F2 SWall S1A,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.06812271303443,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.06812271303443;           !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  F2 SWall S1A_FixedWindow - Overhang,    !- Name
  F2 SWall S1A,                           !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5564, 0, 1.06812271303443,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.06812271303443,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.229592034775822, 1.06812271303443, !- X,Y,Z Vertex 3 {m}
  11.5564, -0.229592034775822, 1.06812271303443; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F2 S1 Apartment Infiltration,           !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00013760384,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 201; !- Control 1 Name

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 201, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 127,                               !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Inlet Node List, !- Name
  Node 409,                               !- Node Name 1
  Node 412;                               !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Exhaust Node List, !- Name
  Node 408;                               !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Return Node List, !- Name
  Node 413;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 408,                               !- Air Inlet Node Name
  Node 409,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 44,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 43,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 44 5kBtu/hr 11.0EER, !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 PTAC OA Mixer, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 PTAC Mixed Air Node, !- Mixed Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 PTAC OA Node, !- Outdoor Air Stream Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 408;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 44,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 409,                               !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:Electric,
  Coil Heating Electric 43,               !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 44 5kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.80182723810031,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 43, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 410,                               !- Inlet Node Name
  Node 411,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 414,                               !- Air Inlet Node Name
  Node 412,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  Node 412,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 43; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 43, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 43, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Dwelling units general Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  F2 Ceilin NWA,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 GFloor NWA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL NWA,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL NWA Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor NWA,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  g Ceilin NWA,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 NWall NWA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F2 NWall NWA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.06812271303443,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.06812271303443; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SIWall NWA,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 SIWall NWA Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 WWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 WWall NWA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F2 WWall NWA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.06882561145756,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.06882561145756; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  F2 WWall NWA_FixedWindow - Overhang,    !- Name
  F2 WWall NWA,                           !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.0253999999999994, 1.06882561145756, !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 1.06882561145756,            !- X,Y,Z Vertex 2 {m}
  -0.15341280572878, 7.5942, 1.06882561145756, !- X,Y,Z Vertex 3 {m}
  -0.15341280572878, 0.0253999999999994, 1.06882561145756; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F2 NW Apartment Infiltration,           !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00013760384,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 227; !- Control 1 Name

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 227, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 205,                               !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Inlet Node List, !- Name
  Node 591,                               !- Node Name 1
  Node 594;                               !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Exhaust Node List, !- Name
  Node 590;                               !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Return Node List, !- Name
  Node 595;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 590,                               !- Air Inlet Node Name
  Node 591,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 70,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 69,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 70 5kBtu/hr 11.0EER, !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 PTAC OA Mixer, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 PTAC Mixed Air Node, !- Mixed Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 PTAC OA Node, !- Outdoor Air Stream Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 590;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 70,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 591,                               !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:Electric,
  Coil Heating Electric 69,               !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 70 5kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.80182723810031,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 69, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 592,                               !- Inlet Node Name
  Node 593,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 69, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 596,                               !- Air Inlet Node Name
  Node 594,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 69, !- Name
  Node 594,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 69; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 69, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 69, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Dwelling units general Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  F2 Ceilin S2A,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 GFloor S2A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL S1A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-05, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-05, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-05, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-05, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL S2A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL S2A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor S2A,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  g Ceilin S2A,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NIWall S2A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 NIWall S2A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 SWall S2A_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F2 SWall S2A,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.06812271303443,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.06812271303443;           !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  F2 SWall S2A_FixedWindow - Overhang,    !- Name
  F2 SWall S2A,                           !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5564, 0, 1.06812271303443,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.06812271303443,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.229592034775822, 1.06812271303443, !- X,Y,Z Vertex 3 {m}
  11.5564, -0.229592034775822, 1.06812271303443; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F2 S2 Apartment Infiltration,           !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00013760384,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 229; !- Control 1 Name

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 229, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 211,                               !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Inlet Node List, !- Name
  Node 605,                               !- Node Name 1
  Node 608;                               !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Exhaust Node List, !- Name
  Node 604;                               !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Return Node List, !- Name
  Node 609;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 604,                               !- Air Inlet Node Name
  Node 605,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 72,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 71,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 72 5kBtu/hr 11.0EER, !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 PTAC OA Mixer, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 PTAC Mixed Air Node, !- Mixed Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 PTAC OA Node, !- Outdoor Air Stream Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 604;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 72,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 605,                               !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:Electric,
  Coil Heating Electric 71,               !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 72 5kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.80182723810031,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 71, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 606,                               !- Inlet Node Name
  Node 607,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 71, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 610,                               !- Air Inlet Node Name
  Node 608,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 71, !- Name
  Node 608,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 71; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 71, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 71, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Dwelling units general Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  F2 Ceilin SEA,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 GFloor SEA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL S2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL S2A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 EWall SEA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F2 EWall SEA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.06882561145756,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.06882561145756;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor SEA,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  g Ceilin SEA,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NIWall SEA,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 NIWall SEA Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 SWall SEA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F2 SWall SEA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.06812271303443,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.06812271303443;           !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  F2 EWall SEA_FixedWindow - Overhang,    !- Name
  F2 SWall SEA,                           !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5818, 7.5942, 1.06882561145756,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 1.06882561145756,      !- X,Y,Z Vertex 2 {m}
  11.7352128057288, 0.0254, 1.06882561145756, !- X,Y,Z Vertex 3 {m}
  11.7352128057288, 7.5942, 1.06882561145756; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  F2 SWall SEA_FixedWindow - Overhang,    !- Name
  F2 SWall SEA,                           !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5564, 0, 1.06812271303443,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.06812271303443,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.229592034775822, 1.06812271303443, !- X,Y,Z Vertex 3 {m}
  11.5564, -0.229592034775822, 1.06812271303443; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F2 SE Apartment Infiltration,           !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00013760384,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 230; !- Control 1 Name

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 230, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 214,                               !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Inlet Node List, !- Name
  Node 612,                               !- Node Name 1
  Node 615;                               !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Exhaust Node List, !- Name
  Node 611;                               !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Return Node List, !- Name
  Node 616;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 611,                               !- Air Inlet Node Name
  Node 612,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 73,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 72,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 73 5kBtu/hr 11.0EER, !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 PTAC OA Mixer, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 PTAC Mixed Air Node, !- Mixed Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 PTAC OA Node, !- Outdoor Air Stream Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 611;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 73,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 612,                               !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:Electric,
  Coil Heating Electric 72,               !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 73 5kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.80182723810031,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 72, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 613,                               !- Inlet Node Name
  Node 614,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 72, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 617,                               !- Air Inlet Node Name
  Node 615,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 72, !- Name
  Node 615,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 72; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 72, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 72, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Dwelling units general Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  3.0478,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  F2 Ceilin N2A,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 GFloor N2A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL N1A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-05, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-05, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-05, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-05, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL N2A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 EIWALL N2A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor N2A,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  g Ceilin N2A,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F2 NWall N2A_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F2 NWall N2A,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.06812271303443,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.06812271303443; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SIWall N2A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 SIWall N2A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F2 N2 Apartment Infiltration,           !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00013760384,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 237; !- Control 1 Name

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 237, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 235,                               !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Inlet Node List, !- Name
  Node 661,                               !- Node Name 1
  Node 664;                               !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Exhaust Node List, !- Name
  Node 660;                               !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Return Node List, !- Name
  Node 665;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 660,                               !- Air Inlet Node Name
  Node 661,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 80,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 79,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 80 4kBtu/hr 11.0EER, !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC OA Mixer, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC Mixed Air Node, !- Mixed Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC OA Node, !- Outdoor Air Stream Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 660;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 80,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 661,                               !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:Electric,
  Coil Heating Electric 79,               !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 80 4kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.80182723810031,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 79, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 662,                               !- Inlet Node Name
  Node 663,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 79, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 666,                               !- Air Inlet Node Name
  Node 664,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 79, !- Name
  Node 664,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 79; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 79, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 79, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Dwelling units general Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.0957,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  F3 Ceilin SWA,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F4 GFloor SWA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL SWA,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 EIWALL SWA Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 GFloor SWA,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 Ceilin SWA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 NIWall SWA,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 NIWall SWA Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 SWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F3 SWall SWA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F3 SWall SWA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.06812271303443,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.06812271303443;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 WWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F3 WWall SWA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F3 WWall SWA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.06882561145756,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.06882561145756; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  F3 SWall SWA_FixedWindow - Overhang,    !- Name
  F3 WWall SWA,                           !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5564, 0, 1.06812271303443,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.06812271303443,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.229592034775822, 1.06812271303443, !- X,Y,Z Vertex 3 {m}
  11.5564, -0.229592034775822, 1.06812271303443; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  F3 WWall SWA_FixedWindow - Overhang,    !- Name
  F3 WWall SWA,                           !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.0253999999999994, 1.06882561145756, !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 1.06882561145756,            !- X,Y,Z Vertex 2 {m}
  -0.15341280572878, 7.5942, 1.06882561145756, !- X,Y,Z Vertex 3 {m}
  -0.15341280572878, 0.0253999999999994, 1.06882561145756; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F3 SW Apartment Infiltration,           !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00013760384,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 161; !- Control 1 Name

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 161, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Inlet Node List, !- Name
  Node 59,                                !- Node Name 1
  Node 63;                                !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Exhaust Node List, !- Name
  Node 57;                                !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Return Node List, !- Name
  Node 65;                                !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 57,                                !- Air Inlet Node Name
  Node 59,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 4,                  !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 3,                !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 4 6kBtu/hr 11.0EER, !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC OA Mixer, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC Mixed Air Node, !- Mixed Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC OA Node, !- Outdoor Air Stream Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 57;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 4,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 59,                                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:Electric,
  Coil Heating Electric 3,                !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 4 6kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.80182723810031,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 3, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 60,                                !- Inlet Node Name
  Node 62,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 66,                                !- Air Inlet Node Name
  Node 63,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  Node 63,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 3; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 3, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 3, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Dwelling units general Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  6.0957,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  F3 Ceilin N1A,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F4 GFloor N1A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL N1A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 EIWALL N1A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL NWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 EIWALL NWA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 GFloor N1A,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 Ceilin N1A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 NWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F3 NWall N1A_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F3 NWall N1A,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.06812271303443,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.06812271303443; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 SIWall N1A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 SIWall N1A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F3 N1 Apartment Infiltration,           !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00013760384,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 172; !- Control 1 Name

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 172, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 40,                                !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Inlet Node List, !- Name
  Node 174,                               !- Node Name 1
  Node 179;                               !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Exhaust Node List, !- Name
  Node 173;                               !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Return Node List, !- Name
  Node 180;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 173,                               !- Air Inlet Node Name
  Node 174,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 15,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 14,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 15 4kBtu/hr 11.0EER, !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 PTAC OA Mixer, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 PTAC Mixed Air Node, !- Mixed Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 PTAC OA Node, !- Outdoor Air Stream Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 173;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 15,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 174,                               !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:Electric,
  Coil Heating Electric 14,               !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 15 4kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.80182723810031,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 14, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 176,                               !- Inlet Node Name
  Node 177,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 182,                               !- Air Inlet Node Name
  Node 179,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  Node 179,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 14; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 14, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 14, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Dwelling units general Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  6.0957,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  F3 Ceilin NWA,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F4 GFloor NWA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL NWA,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 EIWALL NWA Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 GFloor NWA,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 Ceilin NWA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 NWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F3 NWall NWA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F3 NWall NWA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.06812271303443,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.06812271303443; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 SIWall NWA,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 SIWall NWA Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 WWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F3 WWall NWA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F3 WWall NWA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.06882561145756,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.06882561145756; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  F3 WWall NWA_FixedWindow - Overhang,    !- Name
  F3 WWall NWA,                           !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0.0253999999999994, 1.06882561145756, !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 1.06882561145756,            !- X,Y,Z Vertex 2 {m}
  -0.15341280572878, 7.5942, 1.06882561145756, !- X,Y,Z Vertex 3 {m}
  -0.15341280572878, 0.0253999999999994, 1.06882561145756; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F3 NW Apartment Infiltration,           !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00013760384,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 177; !- Control 1 Name

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 177, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 55,                                !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Inlet Node List, !- Name
  Node 227,                               !- Node Name 1
  Node 231;                               !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Exhaust Node List, !- Name
  Node 225;                               !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Return Node List, !- Name
  Node 233;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 225,                               !- Air Inlet Node Name
  Node 227,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 20,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 19,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 20 5kBtu/hr 11.0EER, !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 PTAC OA Mixer, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 PTAC Mixed Air Node, !- Mixed Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 PTAC OA Node, !- Outdoor Air Stream Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 225;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 20,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 227,                               !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:Electric,
  Coil Heating Electric 19,               !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 20 5kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.80182723810031,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 19, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 228,                               !- Inlet Node Name
  Node 230,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 234,                               !- Air Inlet Node Name
  Node 231,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  Node 231,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 19; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 19, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 19, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Dwelling units general Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Name
  0,                                      !- Direction of Relative North {deg}
  11.5818,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.0957,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  F3 Ceilin S1A,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F4 GFloor S1A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL S1A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 EIWALL S1A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL SWA Reversed,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 EIWALL SWA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 GFloor S1A,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 Ceilin S1A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 NIWall S1A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 NIWall S1A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 SWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F3 SWall S1A_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F3 SWall S1A,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.06812271303443,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.06812271303443;           !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  F3 SWall S1A_FixedWindow - Overhang,    !- Name
  F3 SWall S1A,                           !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5564, 0, 1.06812271303443,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.06812271303443,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.229592034775822, 1.06812271303443, !- X,Y,Z Vertex 3 {m}
  11.5564, -0.229592034775822, 1.06812271303443; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F3 S1 Apartment Infiltration,           !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00013760384,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 185; !- Control 1 Name

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 185, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 79,                                !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Inlet Node List, !- Name
  Node 297,                               !- Node Name 1
  Node 300;                               !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Exhaust Node List, !- Name
  Node 296;                               !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Return Node List, !- Name
  Node 301;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 296,                               !- Air Inlet Node Name
  Node 297,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 28,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 27,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 28 5kBtu/hr 11.0EER, !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 PTAC OA Mixer, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 PTAC Mixed Air Node, !- Mixed Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 PTAC OA Node, !- Outdoor Air Stream Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 296;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 28,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 297,                               !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:Electric,
  Coil Heating Electric 27,               !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 28 5kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.80182723810031,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 27, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 298,                               !- Inlet Node Name
  Node 299,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 302,                               !- Air Inlet Node Name
  Node 300,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  Node 300,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 27; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 27, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 27, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Dwelling units general Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.0957,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  F3 Ceilin S2A,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F4 GFloor S2A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL S1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 EIWALL S1A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-05, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-05, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-05, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-05, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL S2A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 EIWALL S2A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 GFloor S2A,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 Ceilin S2A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 NIWall S2A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 NIWall S2A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 SWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F3 SWall S2A_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F3 SWall S2A,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.06812271303443,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.06812271303443;           !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  F3 SWall S2A_FixedWindow - Overhang,    !- Name
  F3 SWall S2A,                           !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5564, 0, 1.06812271303443,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.06812271303443,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.229592034775822, 1.06812271303443, !- X,Y,Z Vertex 3 {m}
  11.5564, -0.229592034775822, 1.06812271303443; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F3 S2 Apartment Infiltration,           !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00013760384,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 215; !- Control 1 Name

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 215, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 169,                               !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Inlet Node List, !- Name
  Node 507,                               !- Node Name 1
  Node 510;                               !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Exhaust Node List, !- Name
  Node 506;                               !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Return Node List, !- Name
  Node 511;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 506,                               !- Air Inlet Node Name
  Node 507,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 58,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 57,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 58 5kBtu/hr 11.0EER, !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 PTAC OA Mixer, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 PTAC Mixed Air Node, !- Mixed Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 PTAC OA Node, !- Outdoor Air Stream Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 506;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 58,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 507,                               !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:Electric,
  Coil Heating Electric 57,               !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 58 5kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.80182723810031,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 57, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 508,                               !- Inlet Node Name
  Node 509,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 512,                               !- Air Inlet Node Name
  Node 510,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  Node 510,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 57; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 57, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 57, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Dwelling units general Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Name
  0,                                      !- Direction of Relative North {deg}
  34.7455,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  6.0957,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  F3 Ceilin NEA,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F4 GFloor NEA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL N2A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 EIWALL N2A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F3 EWall NEA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F3 EWall NEA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.06882561145756,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.06882561145756;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 GFloor NEA,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 Ceilin NEA,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 NWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F3 NWall NEA_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F3 NWall NEA,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.06812271303443,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.06812271303443; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 SIWall NEA,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 SIWall NEA Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  F3 EWall NEA_FixedWindow - Overhang,    !- Name
  F3 NWall NEA,                           !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5818, 7.5942, 1.06882561145756,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 1.06882561145756,      !- X,Y,Z Vertex 2 {m}
  11.7352128057288, 0.0254, 1.06882561145756, !- X,Y,Z Vertex 3 {m}
  11.7352128057288, 7.5942, 1.06882561145756; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F3 NE Apartment Infiltration,           !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00013760384,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Thermostat, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Zone or ZoneList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Function Dwelling units general Thermostat 222; !- Control 1 Name

Schedule:Compact,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Thermostat Schedule, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Dwelling units general Thermostat 222, !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Zone Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Equipment List, !- Zone Conditioning Equipment List Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 190,                               !- Zone Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Inlet Node List, !- Name
  Node 556,                               !- Node Name 1
  Node 559;                               !- Node Name 2

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Exhaust Node List, !- Name
  Node 555;                               !- Node Name 1

NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Return Node List, !- Name
  Node 560;                               !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 PTAC, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 555,                               !- Air Inlet Node Name
  Node 556,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  1e-05,                                  !- Cooling Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- Heating Outdoor Air Flow Rate {m3/s}
  1e-05,                                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Constant Volume 65,                 !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Coil Heating Electric 64,               !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 65 5kBtu/hr 11.0EER, !- Cooling Coil Name
  DrawThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 PTAC OA Mixer, !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 PTAC Mixed Air Node, !- Mixed Air Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 PTAC OA Node, !- Outdoor Air Stream Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 PTAC Relief Air Node, !- Relief Air Stream Node Name
  Node 555;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 PTAC OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  Fan Constant Volume 65,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 556,                               !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Heating:Electric,
  Coil Heating Electric 64,               !- Name
  ON_OFF_ALWAYS_OFF,                      !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 PTAC Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 65 5kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.80182723810031,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 PTAC Mixed Air Node, !- Air Inlet Node Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  DXCOOL-NECB2011-REF-CAPFT,              !- Total Cooling Capacity Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Energy Input Ratio Function of Temperature Curve Name
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 64, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 557,                               !- Inlet Node Name
  Node 558,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 561,                               !- Air Inlet Node Name
  Node 559,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  Node 559,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 64; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 PTAC, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 64, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU Air Terminal Single Duct Constant Volume No Reheat 64, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

Sizing:Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Dwelling units general Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Name
  0,                                      !- Direction of Relative North {deg}
  23.1637,                                !- X Origin {m}
  9.2959,                                 !- Y Origin {m}
  6.0957,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  F3 Ceilin N2A,                          !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F4 GFloor N2A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL N1A Reversed,                 !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 EIWALL N1A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.99999999997669e-05, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-05, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-05, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-05, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL N2A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 EIWALL N2A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 0, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 GFloor N2A,                          !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F2 Ceilin N2A,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 NWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.12}, !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818, 7.6196, 3.0478,                !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  F3 NWall N2A_FixedWindow,               !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600-:{ "cond"=>0.8}, !- Construction Name
  F3 NWall N2A,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.06812271303443,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.06812271303443; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F3 SIWall N2A,                          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  F3 SIWall N2A Reversed,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  F3 N2 Apartment Infiltration,           !- Name
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00013760384,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
