
OS:Version,
  {4031d80c-6d3e-4941-99be-0ca1d996821c}, !- Handle
  3.2.1;                                  !- Version Identifier

OS:Site,
  {0a545789-8b9d-4e1f-b84e-8d745e2cce44}, !- Handle
  Windsor Intl AP_ON_CAN,                 !- Name
  42.276,                                 !- Latitude {deg}
  -82.956,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  189.6,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {8f80387e-5af4-461f-b76a-cf34fd1096ff}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {34f597db-6ae3-4d1d-a0c1-1857094e2624}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {27d6ecc8-0de6-4091-8915-bc78e4c42eab}, !- Handle
  SmallOffice_Rectangular_NECB2017,       !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {c3001396-5319-4625-8d2b-5ac347604524}, !- Space Type Name
  {603204ed-1599-4100-a9d3-8cbe94826647}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  NECB2020,                               !- Standards Template
  SmallOffice;                            !- Standards Building Type

OS:Facility,
  {fe15b1ea-56d9-49b4-b576-127e03921848}; !- Handle

OS:LifeCycleCost:Parameters,
  {1077e295-742d-4b6c-954b-84d770548b82}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {0a82c3f0-d07f-4adf-b745-f2d83075724c}, !- Handle
  Windsor Intl AP,                        !- City
  ON,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  715380,                                 !- WMO Number
  42.276,                                 !- Latitude {deg}
  -82.956,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  189.6,                                  !- Elevation {m}
  D:/var/gems/ruby/2.7.0/bundler/gems/openstudio-standards-bda985be03e8/data/weather/CAN_ON_Windsor.Intl.AP.715380_CWEC2016.epw, !- Url
  D3ED6019;                               !- Checksum

OS:RunPeriod,
  {a5fbe55a-8a75-4569-9461-b573500d2f74}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Exterior:Lights:Definition,
  {3ee27195-eec9-411f-aae2-063c2ffc1d11}, !- Handle
  Exterior Lights Definition 1,           !- Name
  10000;                                  !- Design Level {W}

OS:ScheduleTypeLimits,
  {86996550-e222-4f42-ac0c-79730acfcae9}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {ea510019-270f-4f74-a8a7-e18061943433}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {ba808a67-7e6f-4a0e-9f89-def235281648}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {cd7c5aa1-a707-46e5-ae4f-6850c9c9f30b}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {abb48550-a221-48c9-8bba-cf84f6d972e9}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {812fee2c-f10d-4b65-8d37-ec22513287bc}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {a92a4399-2942-4ca6-9aeb-a8e0a87632a7}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {efb4d17e-b5a1-4ae4-a8ac-1be4c8eb0d6f}, !- Handle
  Dimensionless 1,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {673bc936-bcb4-4526-bf8f-8b7ccd3b2562}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {cc3c8f90-e859-4d0a-b08a-5b99ec765121}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {76cec689-f816-4ee3-aa3f-cc8ed9a7d892}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {d29310ac-c60a-483a-a406-03c31fbf685b}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {bcf4a70b-180d-45ca-b619-a3bdd786427f}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {699fc495-8d2e-4e8c-8c09-255a3f5d18a9}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f43d6e35-6a21-4cf5-a802-858576dc643d}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {6ee33ecc-173c-4311-a8d4-9a575a45c787}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Day,
  {577ee714-352e-4d10-ac2c-3b45e2b670ba}, !- Handle
  Schedule Day 2,                         !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:BuildingStory,
  {b9be1577-5fbf-404d-bf88-1c809915a51d}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1e167949-3133-4a0f-922c-ebdf769e01d3}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b9be1577-5fbf-404d-bf88-1c809915a51d}, !- Building Story Name
  {770965c5-73d1-4d37-b1dd-408f0d2e548e}; !- Thermal Zone Name

OS:Surface,
  {c58043ce-0115-4ae1-87e4-163ca50adcba}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e167949-3133-4a0f-922c-ebdf769e01d3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 11.5470053837925, 0,                 !- X,Y,Z Vertex 2 {m}
  1.28300059819917, 10.2640047855933, 0,  !- X,Y,Z Vertex 3 {m}
  1.28300059819917, 1.28300059819917, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e60ac579-6c7f-49e2-b06e-2ee218563f58}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e167949-3133-4a0f-922c-ebdf769e01d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.5470053837925, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 11.5470053837925, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f25c4d50-c533-42c7-a22d-aef1ae9344d6}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e167949-3133-4a0f-922c-ebdf769e01d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27099a28-a9fc-42af-ba87-8b510e3eb063}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.28300059819917, 10.2640047855933, 3,  !- X,Y,Z Vertex 1 {m}
  1.28300059819917, 10.2640047855933, 0,  !- X,Y,Z Vertex 2 {m}
  0, 11.5470053837925, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 11.5470053837925, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f0a43b5-a179-4f59-a9be-3e2c11669379}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e167949-3133-4a0f-922c-ebdf769e01d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3f22bf6-824b-4f69-a10f-40378bf78fbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.28300059819917, 1.28300059819917, 3,  !- X,Y,Z Vertex 1 {m}
  1.28300059819917, 1.28300059819917, 0,  !- X,Y,Z Vertex 2 {m}
  1.28300059819917, 10.2640047855933, 0,  !- X,Y,Z Vertex 3 {m}
  1.28300059819917, 10.2640047855933, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8956231e-c43e-46c6-8a8b-424e633b3b8c}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e167949-3133-4a0f-922c-ebdf769e01d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fac88ccd-2a45-4641-985d-be1a548ea499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.28300059819917, 1.28300059819917, 0,  !- X,Y,Z Vertex 3 {m}
  1.28300059819917, 1.28300059819917, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e9e4b63-95a3-4e92-8c6a-3ad9b619cf7c}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e167949-3133-4a0f-922c-ebdf769e01d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.28300059819917, 1.28300059819917, 3,  !- X,Y,Z Vertex 1 {m}
  1.28300059819917, 10.2640047855933, 3,  !- X,Y,Z Vertex 2 {m}
  0, 11.5470053837925, 3,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4e4b76c8-efd9-49f9-89fd-ccc94930bdf7}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.28300059819917,                       !- X Origin {m}
  10.2640047855933,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b9be1577-5fbf-404d-bf88-1c809915a51d}, !- Building Story Name
  {5a8cc0e7-df2e-40ce-9b44-fba08ba855f1}; !- Thermal Zone Name

OS:Surface,
  {34afb918-7bf4-457b-94b0-601114a4ac82}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4e4b76c8-efd9-49f9-89fd-ccc94930bdf7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.28300059819917, 1.28300059819915, 0, !- X,Y,Z Vertex 1 {m}
  24.697761515334, 1.28300059819915, 0,   !- X,Y,Z Vertex 2 {m}
  23.4147609171348, -4.79616346638068e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, -4.79616346638068e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66b15dc3-9011-4b25-a05d-d27aec290738}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e4b76c8-efd9-49f9-89fd-ccc94930bdf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.697761515334, 1.28300059819915, 3,   !- X,Y,Z Vertex 1 {m}
  24.697761515334, 1.28300059819915, 0,   !- X,Y,Z Vertex 2 {m}
  -1.28300059819917, 1.28300059819915, 0, !- X,Y,Z Vertex 3 {m}
  -1.28300059819917, 1.28300059819915, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7dad8cb-1887-4da7-9d35-5b9d19763483}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e4b76c8-efd9-49f9-89fd-ccc94930bdf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36f95723-9fe3-4b07-8d21-480ebb640156}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4147609171348, -4.79616346638068e-14, 3, !- X,Y,Z Vertex 1 {m}
  23.4147609171348, -4.79616346638068e-14, 0, !- X,Y,Z Vertex 2 {m}
  24.697761515334, 1.28300059819915, 0,   !- X,Y,Z Vertex 3 {m}
  24.697761515334, 1.28300059819915, 3;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88b7e551-2ccc-43c1-92e6-750e23cee4e6}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e4b76c8-efd9-49f9-89fd-ccc94930bdf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eff9ef6e-fc33-4a48-a1b3-f576f0785db8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, -4.79616346638068e-14, 3, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, -4.79616346638068e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.4147609171348, -4.79616346638068e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.4147609171348, -4.79616346638068e-14, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27099a28-a9fc-42af-ba87-8b510e3eb063}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e4b76c8-efd9-49f9-89fd-ccc94930bdf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f25c4d50-c533-42c7-a22d-aef1ae9344d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.28300059819917, 1.28300059819915, 3, !- X,Y,Z Vertex 1 {m}
  -1.28300059819917, 1.28300059819915, 0, !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, -4.79616346638068e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, -4.79616346638068e-14, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f71ea61c-c8c4-4055-b4ea-70e866aa3124}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4e4b76c8-efd9-49f9-89fd-ccc94930bdf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, -4.79616346638068e-14, 3, !- X,Y,Z Vertex 1 {m}
  23.4147609171348, -4.79616346638068e-14, 3, !- X,Y,Z Vertex 2 {m}
  24.697761515334, 1.28300059819915, 3,   !- X,Y,Z Vertex 3 {m}
  -1.28300059819917, 1.28300059819915, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6082ba9e-cc69-4c18-af0c-58ebcd955cc1}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.697761515334,                        !- X Origin {m}
  1.28300059819917,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b9be1577-5fbf-404d-bf88-1c809915a51d}, !- Building Story Name
  {fc402461-bd86-422b-982a-bf2ad385b5a0}; !- Thermal Zone Name

OS:Surface,
  {ba303a1f-da1c-4430-bc53-529d6fec3115}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6082ba9e-cc69-4c18-af0c-58ebcd955cc1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.28300059819921, 10.2640047855933, 0,  !- X,Y,Z Vertex 1 {m}
  1.28300059819921, -1.28300059819917, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 8.98100418739413, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cda231b4-dc3d-44dd-b713-1e1dcb16a7d0}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6082ba9e-cc69-4c18-af0c-58ebcd955cc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.28300059819921, -1.28300059819917, 3, !- X,Y,Z Vertex 1 {m}
  1.28300059819921, -1.28300059819917, 0, !- X,Y,Z Vertex 2 {m}
  1.28300059819921, 10.2640047855933, 0,  !- X,Y,Z Vertex 3 {m}
  1.28300059819921, 10.2640047855933, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dc439ba-9d83-44d0-ba31-c34df4e36d7b}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6082ba9e-cc69-4c18-af0c-58ebcd955cc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a901a48-225e-4848-a947-2462892b9115}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.33226762955019e-15, 3, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.28300059819921, -1.28300059819917, 0, !- X,Y,Z Vertex 3 {m}
  1.28300059819921, -1.28300059819917, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c7e01dd-8d65-4b48-91ba-b11e1ddd4f25}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6082ba9e-cc69-4c18-af0c-58ebcd955cc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f14ccba3-920c-4598-8649-0fccb784a765}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 8.98100418739413, 3, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 8.98100418739413, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.33226762955019e-15, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36f95723-9fe3-4b07-8d21-480ebb640156}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6082ba9e-cc69-4c18-af0c-58ebcd955cc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7dad8cb-1887-4da7-9d35-5b9d19763483}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.28300059819921, 10.2640047855933, 3,  !- X,Y,Z Vertex 1 {m}
  1.28300059819921, 10.2640047855933, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 8.98100418739413, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 8.98100418739413, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1d42747-b78e-43c3-b480-9670a5e609b4}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6082ba9e-cc69-4c18-af0c-58ebcd955cc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 8.98100418739413, 3, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 1.33226762955019e-15, 3, !- X,Y,Z Vertex 2 {m}
  1.28300059819921, -1.28300059819917, 3, !- X,Y,Z Vertex 3 {m}
  1.28300059819921, 10.2640047855933, 3;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d369f628-15af-4f25-98ff-602a0de9f02f}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b9be1577-5fbf-404d-bf88-1c809915a51d}, !- Building Story Name
  {ca413757-eadb-44de-9585-8833121b3967}; !- Thermal Zone Name

OS:Surface,
  {7d921cd7-b443-4cbf-bd8a-3d66ec7f46ce}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d369f628-15af-4f25-98ff-602a0de9f02f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9807621135332, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.28300059819917, 1.28300059819917, 0,  !- X,Y,Z Vertex 3 {m}
  24.697761515334, 1.28300059819917, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14da04d7-e387-422c-81f9-635b9e56f9f7}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d369f628-15af-4f25-98ff-602a0de9f02f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.9807621135332, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9807621135332, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fac88ccd-2a45-4641-985d-be1a548ea499}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d369f628-15af-4f25-98ff-602a0de9f02f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8956231e-c43e-46c6-8a8b-424e633b3b8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.28300059819917, 1.28300059819917, 3,  !- X,Y,Z Vertex 1 {m}
  1.28300059819917, 1.28300059819917, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a7cb1fa-f28f-4a4f-ac26-f5e18df20990}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d369f628-15af-4f25-98ff-602a0de9f02f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9097a133-9263-4281-8dc5-5dc7aa7c6f63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.697761515334, 1.28300059819917, 3,   !- X,Y,Z Vertex 1 {m}
  24.697761515334, 1.28300059819917, 0,   !- X,Y,Z Vertex 2 {m}
  1.28300059819917, 1.28300059819917, 0,  !- X,Y,Z Vertex 3 {m}
  1.28300059819917, 1.28300059819917, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a901a48-225e-4848-a947-2462892b9115}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d369f628-15af-4f25-98ff-602a0de9f02f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dc439ba-9d83-44d0-ba31-c34df4e36d7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9807621135332, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  25.9807621135332, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  24.697761515334, 1.28300059819917, 0,   !- X,Y,Z Vertex 3 {m}
  24.697761515334, 1.28300059819917, 3;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {340323cb-9c2f-4d85-a2b3-56aa8be6a536}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d369f628-15af-4f25-98ff-602a0de9f02f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.697761515334, 1.28300059819917, 3,   !- X,Y,Z Vertex 1 {m}
  1.28300059819917, 1.28300059819917, 3,  !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  25.9807621135332, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b2ca31f1-78d3-4e26-9cbe-e8af9f792ada}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.28300059819917,                       !- X Origin {m}
  1.28300059819917,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b9be1577-5fbf-404d-bf88-1c809915a51d}, !- Building Story Name
  {a928abf3-21d8-4d36-b53c-138b59af0409}; !- Thermal Zone Name

OS:Surface,
  {d98af9b4-e598-4052-baa3-216f3a4deb2e}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2ca31f1-78d3-4e26-9cbe-e8af9f792ada}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 8.98100418739413, 0, !- X,Y,Z Vertex 2 {m}
  23.4147609171348, 8.98100418739413, 0,  !- X,Y,Z Vertex 3 {m}
  23.4147609171348, 1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3f22bf6-824b-4f69-a10f-40378bf78fbd}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2ca31f1-78d3-4e26-9cbe-e8af9f792ada}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f0a43b5-a179-4f59-a9be-3e2c11669379}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 8.98100418739413, 3, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 8.98100418739413, 0, !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 1.33226762955019e-15, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eff9ef6e-fc33-4a48-a1b3-f576f0785db8}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2ca31f1-78d3-4e26-9cbe-e8af9f792ada}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88b7e551-2ccc-43c1-92e6-750e23cee4e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4147609171348, 8.98100418739413, 3,  !- X,Y,Z Vertex 1 {m}
  23.4147609171348, 8.98100418739413, 0,  !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 8.98100418739413, 0, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 8.98100418739413, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f14ccba3-920c-4598-8649-0fccb784a765}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2ca31f1-78d3-4e26-9cbe-e8af9f792ada}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c7e01dd-8d65-4b48-91ba-b11e1ddd4f25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4147609171348, 1.33226762955019e-15, 3, !- X,Y,Z Vertex 1 {m}
  23.4147609171348, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  23.4147609171348, 8.98100418739413, 0,  !- X,Y,Z Vertex 3 {m}
  23.4147609171348, 8.98100418739413, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9097a133-9263-4281-8dc5-5dc7aa7c6f63}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2ca31f1-78d3-4e26-9cbe-e8af9f792ada}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a7cb1fa-f28f-4a4f-ac26-f5e18df20990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33226762955019e-15, 1.33226762955019e-15, 3, !- X,Y,Z Vertex 1 {m}
  1.33226762955019e-15, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  23.4147609171348, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  23.4147609171348, 1.33226762955019e-15, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea8d16d4-36cc-4587-bc86-12ff82c73dba}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2ca31f1-78d3-4e26-9cbe-e8af9f792ada}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4147609171348, 1.33226762955019e-15, 3, !- X,Y,Z Vertex 1 {m}
  23.4147609171348, 8.98100418739413, 3,  !- X,Y,Z Vertex 2 {m}
  1.33226762955019e-15, 8.98100418739413, 3, !- X,Y,Z Vertex 3 {m}
  1.33226762955019e-15, 1.33226762955019e-15, 3; !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {c3001396-5319-4625-8d2b-5ac347604524}, !- Handle
  Office WholeBuilding,                   !- Name
  ,                                       !- Default Construction Set Name
  {1f3f9683-b4b3-4e97-974d-f120ae139f90}, !- Default Schedule Set Name
  {d9e8af59-3d85-4ca4-b0a6-133a46d9dfec}, !- Group Rendering Name
  {82065e0f-262b-4f27-b9d2-1b29bbca10b9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {6bd0cd14-09c4-4c0a-a234-9337e0c936fd}, !- Handle
  Office WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9a6fdd7e-66dd-4d59-bb8b-fa4c08488c3f}, !- Handle
  Office WholeBuilding People,            !- Name
  {6bd0cd14-09c4-4c0a-a234-9337e0c936fd}, !- People Definition Name
  {c3001396-5319-4625-8d2b-5ac347604524}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {da17e725-2c44-42d7-98cd-eca3cf12b287}, !- Work Efficiency Schedule Name
  {00ebf09c-41ee-43df-86af-e642107d3360}, !- Clothing Insulation Schedule Name
  {4177debf-5731-400a-aa38-b1e93ef02a69}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {87b524f1-568c-44f2-a84d-d8ce0df9ea9b}, !- Handle
  Office WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.90000667362446,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7fb0d148-53b1-4c1a-923a-058b4477cd67}, !- Handle
  Office WholeBuilding Lights,            !- Name
  {87b524f1-568c-44f2-a84d-d8ce0df9ea9b}, !- Lights Definition Name
  {c3001396-5319-4625-8d2b-5ac347604524}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {04bb04e9-ddf6-4ff2-b2ba-f157ba670ade}, !- Handle
  Office WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e11416fc-2d49-4847-9047-54e75e9fb7c1}, !- Handle
  Office WholeBuilding Elec Equip,        !- Name
  {04bb04e9-ddf6-4ff2-b2ba-f157ba670ade}, !- Electric Equipment Definition Name
  {c3001396-5319-4625-8d2b-5ac347604524}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {82065e0f-262b-4f27-b9d2-1b29bbca10b9}, !- Handle
  Office WholeBuilding Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1f3f9683-b4b3-4e97-974d-f120ae139f90}, !- Handle
  Office WholeBuilding Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eccbe4b3-86d9-40cb-9b72-24fbc1ce20ac}, !- Number of People Schedule Name
  {3fe53044-dc6e-47a2-97b3-3925a71129a9}, !- People Activity Level Schedule Name
  {88b417f4-0ddf-4dc8-9e3f-4d6b0d74b290}, !- Lighting Schedule Name
  {cd78d70a-c2af-4416-93ce-1e4f933f72a2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3d05d3bb-2981-40b0-bcc2-f870948a5c0a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Day,
  {a047fa04-520e-4942-a22e-197675632725}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88e73fc6-2b86-4b94-be90-6e17045e2e27}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Site:WaterMainsTemperature,
  {cfe78a49-e481-4d57-a8ee-74a3f5f53026}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.5083333333333,                       !- Annual Average Outdoor Air Temperature {C}
  24.6;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {836092fc-beee-4510-9f2e-fdf97931341f}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Rendering:Color,
  {71c45991-bbad-4601-a711-7fa8240d3c4c}, !- Handle
  Office WholeBuilding,                   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Schedule:Day,
  {c589511c-a6c0-4be1-9bd8-2fd4c38e3260}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09103071-683e-4daf-bff2-28905375062b}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f6c3aa93-311c-4159-9e57-f10b23079ea2}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SurfaceConvectionAlgorithm:Inside,
  {bf86b328-ee6c-44a5-b94f-396fe9cd7e69}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9bf57c99-395c-4878-8fe1-956595be32c8}, !- Handle
  TARP;                                   !- Algorithm

OS:SimulationControl,
  {872cb5c1-9760-413b-a784-0e93e30cc37e}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Rendering:Color,
  {666ea04a-d5ee-4cfa-b96c-7b83978e4cd7}, !- Handle
  ALL_ST=WholeBuilding_FL=Story 1_SCH=A,  !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5d9bfaa9-09d7-49b1-9ff8-8ec1bed7f66a}, !- Handle
  ALL_ST=WholeBuilding_FL=Story 1_SCH=A 1, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02f079a7-5a80-4d6c-b1b7-e2874a040a4a}, !- Handle
  ALL_ST=WholeBuilding_FL=Story 1_SCH=A 2, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe41503e-dd48-4191-9387-37def63b8800}, !- Handle
  ALL_ST=WholeBuilding_FL=Story 1_SCH=A 3, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {442d228a-4fc1-469c-b841-06d39a15a668}, !- Handle
  ALL_ST=WholeBuilding_FL=Story 1_SCH=A 4, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4aadd03d-aedc-4222-afc0-e01074e042a4}, !- Handle
  Office WholeBuilding 1,                 !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Connection,
  {d84e9734-b1be-4692-b060-08a8ca720641}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2149b03-5552-4ee2-8b9f-b83e585a070a}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dfa14c8-bd18-4653-b6bb-0f0aea3f545d}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e66002b-4833-4068-a475-307b62346ea1}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4143d951-fa86-4391-98b7-6f1607e41bb6}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {651816c3-0e86-4e51-a334-dd1d85947737}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b871649-19cd-4c46-beca-5e9ea68408f8}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e0905d-6b7f-433d-ab4d-df8fb32eae05}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f28c005-a59b-476e-a2e6-700676288752}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21738adc-b015-4bda-bfb1-38778c289a19}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {544bbc88-ee76-4876-9daf-f14ed0638650}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {7acbfbdb-3651-467e-8fa0-49042f9356d6}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Sizing:Parameters,
  {ec04ea68-2a4d-46b4-b2f5-6f7edbc48b2f}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {a8ce1ba9-63f1-4682-910d-12b87ced3d38}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:AvailabilityManager:NightCycle,
  {837710e9-6cec-47f6-bb45-481e8517aceb}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e2cff2c5-2c6e-4ce0-a24e-8e0d9ecc5a0d}, !- Control Zone or Zone List Name
  {0bf8d975-ba78-42b9-a3e0-2a48683644b5}, !- Cooling Control Zone or Zone List Name
  {ebf9f99f-27ca-4b38-9fb7-289f87d5c855}, !- Heating Control Zone or Zone List Name
  {0b3b19de-ad65-40d3-ade7-5cacde11e5a6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e2cff2c5-2c6e-4ce0-a24e-8e0d9ecc5a0d}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {0bf8d975-ba78-42b9-a3e0-2a48683644b5}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ebf9f99f-27ca-4b38-9fb7-289f87d5c855}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0b3b19de-ad65-40d3-ade7-5cacde11e5a6}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {ba958443-f069-4df8-9c3a-2c158dce07c4}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5355e955-7959-4809-83b5-5c19c47a41a8}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d8d6b449-4528-43cd-a674-ca0edc48c316}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1da1cf37-e1d2-4c19-b271-d27d6a3bc258}, !- Control Zone or Zone List Name
  {0b2739a7-3ce6-4fac-96c3-4051ef8f8f3b}, !- Cooling Control Zone or Zone List Name
  {e9c48e8b-ae6a-4ba1-9233-b84cc37da46a}, !- Heating Control Zone or Zone List Name
  {20eef281-603a-4821-9e42-253c85e72d06}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1da1cf37-e1d2-4c19-b271-d27d6a3bc258}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {0b2739a7-3ce6-4fac-96c3-4051ef8f8f3b}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e9c48e8b-ae6a-4ba1-9233-b84cc37da46a}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {20eef281-603a-4821-9e42-253c85e72d06}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {7b323585-5b95-476d-a719-5f0caf985ce7}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02beabc9-e714-470e-9b87-e5bd866eb2f8}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {4e369efc-762f-4f4e-bb38-209734b329bf}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {66be00a0-4737-492f-97bf-e018da112710}, !- Control Zone or Zone List Name
  {3311bff5-3f0e-4d34-9b96-22944d719a7c}, !- Cooling Control Zone or Zone List Name
  {912305f9-d8a8-4820-bd1b-155df1010aba}, !- Heating Control Zone or Zone List Name
  {33603ad0-cf83-47fc-be1a-5e9ef5d39a5c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {66be00a0-4737-492f-97bf-e018da112710}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {3311bff5-3f0e-4d34-9b96-22944d719a7c}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {912305f9-d8a8-4820-bd1b-155df1010aba}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {33603ad0-cf83-47fc-be1a-5e9ef5d39a5c}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {0b356951-b2a9-4048-a9e1-cfd7a9718e2e}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0dd8fa80-2b44-4d79-bcbf-6e5c05371910}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6cea9626-2799-4d2f-8435-d567c8e33b5d}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7637808e-8e8f-4c15-84cb-6dcac2ddbc7b}, !- Control Zone or Zone List Name
  {e924ec4a-7a3f-4ecf-884a-ed78fbab7efa}, !- Cooling Control Zone or Zone List Name
  {3177c52a-078c-4a86-b72b-50f2520f7216}, !- Heating Control Zone or Zone List Name
  {c3617630-0ac5-4de4-b6ee-c16de928eb0a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7637808e-8e8f-4c15-84cb-6dcac2ddbc7b}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {e924ec4a-7a3f-4ecf-884a-ed78fbab7efa}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3177c52a-078c-4a86-b72b-50f2520f7216}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c3617630-0ac5-4de4-b6ee-c16de928eb0a}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {c2ffb0d2-144c-480e-8df7-38bcd3834caa}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a767bb7a-ad93-468b-9c93-6bc57d86d748}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e2e847b1-38cb-4408-9136-ce4ab456f7fc}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {527ec79a-6849-4bbf-b307-87208388f2c2}, !- Control Zone or Zone List Name
  {9d3b8aad-9f10-4b87-8d44-ddb468a1a5a1}, !- Cooling Control Zone or Zone List Name
  {92ec6e7c-8591-4db3-beac-917a495c28a5}, !- Heating Control Zone or Zone List Name
  {c0e3e0e5-7b7b-46ae-968c-3983ce62a9b8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {527ec79a-6849-4bbf-b307-87208388f2c2}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {9d3b8aad-9f10-4b87-8d44-ddb468a1a5a1}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {92ec6e7c-8591-4db3-beac-917a495c28a5}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c0e3e0e5-7b7b-46ae-968c-3983ce62a9b8}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {bef66510-ed04-4166-b2ef-a1d20d50aefb}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {395e0a47-e009-4abc-9adb-fa91b9270670}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SizingPeriod:DesignDay,
  {fbcf1892-705a-4b5e-9888-44d145841343}, !- Handle
  Windsor Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99068,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.438,                                  !- ASHRAE Taub {dimensionless}
  2.254;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8a54feda-cdd3-4e59-a752-328e8c8d7dbb}, !- Handle
  Windsor Intl AP Ann Htg 99.6% Condns DB, !- Name
  -15.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -15.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99068,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {7da61ec0-012c-4134-8aa2-9bfeb1dbcc88}, !- Handle
  Office WholeBuilding 2,                 !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {00ebf09c-41ee-43df-86af-e642107d3360}, !- Handle
  Clothing Schedule,                      !- Name
  {abb48550-a221-48c9-8bba-cf84f6d972e9}, !- Schedule Type Limits Name
  {7d4cf323-0c15-4296-861f-00a94f85c31f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d4cf323-0c15-4296-861f-00a94f85c31f}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {abb48550-a221-48c9-8bba-cf84f6d972e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98ae1f89-03d1-47a6-b529-5171b5fa742c}, !- Handle
  Schedule Rule 1,                        !- Name
  {00ebf09c-41ee-43df-86af-e642107d3360}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c251842b-4fe5-4f57-a50d-7ab3ed0db5fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c251842b-4fe5-4f57-a50d-7ab3ed0db5fc}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {abb48550-a221-48c9-8bba-cf84f6d972e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4177debf-5731-400a-aa38-b1e93ef02a69}, !- Handle
  Air Velocity Schedule,                  !- Name
  {f43d6e35-6a21-4cf5-a802-858576dc643d}, !- Schedule Type Limits Name
  {563da5a0-85ac-4efa-a818-8746f76e889f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {563da5a0-85ac-4efa-a818-8746f76e889f}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {f43d6e35-6a21-4cf5-a802-858576dc643d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {da17e725-2c44-42d7-98cd-eca3cf12b287}, !- Handle
  Work Efficiency Schedule,               !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  {7e7b3db6-95a4-4c7f-9eb4-5db5951aeb8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e7b3db6-95a4-4c7f-9eb4-5db5951aeb8c}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {eccbe4b3-86d9-40cb-9b72-24fbc1ce20ac}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  {ad3dc842-54cf-4714-9d22-1bb4048137be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad3dc842-54cf-4714-9d22-1bb4048137be}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {a06f6fb9-a5fb-45a9-af36-d8f400fad84d}, !- Handle
  Schedule Rule 2,                        !- Name
  {eccbe4b3-86d9-40cb-9b72-24fbc1ce20ac}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ab80d024-93dd-4399-8585-d2d06cefee28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab80d024-93dd-4399-8585-d2d06cefee28}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {f87d9f09-12f3-4564-9c2a-4b326aec6441}, !- Handle
  Schedule Rule 3,                        !- Name
  {eccbe4b3-86d9-40cb-9b72-24fbc1ce20ac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0744734-43e3-4ce6-87a7-56228b7f9ba6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0744734-43e3-4ce6-87a7-56228b7f9ba6}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b67a02cf-a256-4036-b72e-6105dde6832c}, !- Handle
  Schedule Rule 4,                        !- Name
  {eccbe4b3-86d9-40cb-9b72-24fbc1ce20ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {39e2f6de-4334-46c2-90ff-96af39221b91}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39e2f6de-4334-46c2-90ff-96af39221b91}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3fe53044-dc6e-47a2-97b3-3925a71129a9}, !- Handle
  NECB-Activity,                          !- Name
  {ba808a67-7e6f-4a0e-9f89-def235281648}, !- Schedule Type Limits Name
  {d6bb70e7-cc46-453b-bf1b-aaa7b5f8885b}, !- Default Day Schedule Name
  {1eb33aa7-7b1e-4be1-9254-da2a9262368f}, !- Summer Design Day Schedule Name
  {b04055fc-40b2-4510-aa8a-74c18feee4a6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6bb70e7-cc46-453b-bf1b-aaa7b5f8885b}, !- Handle
  NECB-Activity Default,                  !- Name
  {ba808a67-7e6f-4a0e-9f89-def235281648}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f3f1cef2-399a-4358-b3ab-f0e11c3bf67c}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b04055fc-40b2-4510-aa8a-74c18feee4a6}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {ba808a67-7e6f-4a0e-9f89-def235281648}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {46dead09-8386-4efb-bb32-d516aa66a452}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1eb33aa7-7b1e-4be1-9254-da2a9262368f}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {ba808a67-7e6f-4a0e-9f89-def235281648}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {88b417f4-0ddf-4dc8-9e3f-4d6b0d74b290}, !- Handle
  NECB-A-Lighting,                        !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  {98794bb2-6692-4a29-8ab1-802e40e43a5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98794bb2-6692-4a29-8ab1-802e40e43a5e}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {a8089609-f73f-4155-8579-9a6ce52c5d73}, !- Handle
  Schedule Rule 5,                        !- Name
  {88b417f4-0ddf-4dc8-9e3f-4d6b0d74b290}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {240db3a8-c081-40aa-af56-d5097b8d7a7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {240db3a8-c081-40aa-af56-d5097b8d7a7e}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {470a43ae-69ea-40fe-a8c0-0c8fbb6e33a3}, !- Handle
  Schedule Rule 6,                        !- Name
  {88b417f4-0ddf-4dc8-9e3f-4d6b0d74b290}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d4082c7f-2e59-4d21-a197-a1f226e7790f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4082c7f-2e59-4d21-a197-a1f226e7790f}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {96700f2d-4999-4ebf-a49d-d91c3c8431b4}, !- Handle
  Schedule Rule 7,                        !- Name
  {88b417f4-0ddf-4dc8-9e3f-4d6b0d74b290}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e310106-2459-48fd-bf2f-5941b1053f60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e310106-2459-48fd-bf2f-5941b1053f60}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd78d70a-c2af-4416-93ce-1e4f933f72a2}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  {333bed0b-1749-4619-99d3-119c468fb5ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {333bed0b-1749-4619-99d3-119c468fb5ac}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {d95a6eed-c58e-4178-b9f5-28a479091012}, !- Handle
  Schedule Rule 8,                        !- Name
  {cd78d70a-c2af-4416-93ce-1e4f933f72a2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8476e237-6fe2-4a36-994b-7582b3d58f88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8476e237-6fe2-4a36-994b-7582b3d58f88}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {239c8d80-628f-42b0-b8c5-091d49d4d0bb}, !- Handle
  Schedule Rule 9,                        !- Name
  {cd78d70a-c2af-4416-93ce-1e4f933f72a2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3e867f93-2a30-43f9-9081-bd1440b2b2af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e867f93-2a30-43f9-9081-bd1440b2b2af}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {33ed4084-83fa-4535-8c49-7537c9a1b10f}, !- Handle
  Schedule Rule 10,                       !- Name
  {cd78d70a-c2af-4416-93ce-1e4f933f72a2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7be0ab25-6037-4cfe-85fb-af7efc27b6a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7be0ab25-6037-4cfe-85fb-af7efc27b6a8}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d05d3bb-2981-40b0-bcc2-f870948a5c0a}, !- Handle
  Always On,                              !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  {0c41b61c-d42c-496d-a2f0-b592371a667c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c41b61c-d42c-496d-a2f0-b592371a667c}, !- Handle
  Always On Default,                      !- Name
  {eec0e163-c142-4837-9615-9d6b24743094}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {420155b8-7246-4a29-b940-95d274518ad3}, !- Handle
  Office WholeBuilding Thermostat,        !- Name
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Heating Setpoint Temperature Schedule Name
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {699fc495-8d2e-4e8c-8c09-255a3f5d18a9}, !- Schedule Type Limits Name
  {9fff33c9-9c64-4c5e-ae0c-5880f049ec31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9fff33c9-9c64-4c5e-ae0c-5880f049ec31}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {699fc495-8d2e-4e8c-8c09-255a3f5d18a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {babd7089-5eae-4e41-9124-362d8ffab704}, !- Handle
  Schedule Rule 11,                       !- Name
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fc658dad-3234-479d-a68f-b1efe55dcf49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc658dad-3234-479d-a68f-b1efe55dcf49}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {699fc495-8d2e-4e8c-8c09-255a3f5d18a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {e265f74a-7944-4508-9011-3212cf47368e}, !- Handle
  Schedule Rule 12,                       !- Name
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c34ae265-08e1-4755-a7ef-d5c8d7d804ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c34ae265-08e1-4755-a7ef-d5c8d7d804ab}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {699fc495-8d2e-4e8c-8c09-255a3f5d18a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {965bc1c6-56a3-40c4-b90d-8757d7211396}, !- Handle
  Schedule Rule 13,                       !- Name
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3ed56ae-8d51-478b-ad06-b389ce778717}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3ed56ae-8d51-478b-ad06-b389ce778717}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {699fc495-8d2e-4e8c-8c09-255a3f5d18a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {699fc495-8d2e-4e8c-8c09-255a3f5d18a9}, !- Schedule Type Limits Name
  {5c9782b5-ce81-4cb3-8a76-4239beabf887}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c9782b5-ce81-4cb3-8a76-4239beabf887}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {699fc495-8d2e-4e8c-8c09-255a3f5d18a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {2ae8e631-2925-4e59-9cf5-4a0e3b06385c}, !- Handle
  Schedule Rule 14,                       !- Name
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {78aebfdc-c8f7-4bb7-9d28-fdd5b0da0833}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78aebfdc-c8f7-4bb7-9d28-fdd5b0da0833}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {699fc495-8d2e-4e8c-8c09-255a3f5d18a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {3bb201a4-3aef-4acb-8ffd-6bc4c9ce86ba}, !- Handle
  Schedule Rule 15,                       !- Name
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4f2427d9-2b44-4df6-8c7e-ca89680bd888}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f2427d9-2b44-4df6-8c7e-ca89680bd888}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {699fc495-8d2e-4e8c-8c09-255a3f5d18a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {adc5b7ef-c462-41f0-ba47-a6e8c8132f52}, !- Handle
  Schedule Rule 16,                       !- Name
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd6098bb-1c1e-48e8-94e5-e01259d82b10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd6098bb-1c1e-48e8-94e5-e01259d82b10}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {699fc495-8d2e-4e8c-8c09-255a3f5d18a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Constant,
  {c86d1731-324d-4a8f-a21b-cc7a60a7a077}, !- Handle
  Always On Discrete,                     !- Name
  {7b5c2258-6591-4bc1-8d8c-46623930e2dc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {7b5c2258-6591-4bc1-8d8c-46623930e2dc}, !- Handle
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {6e73d030-fb84-4ad1-b6b1-7292325dd1df}, !- Handle
  Story 1 Core Space Infiltration,        !- Name
  {b2ca31f1-78d3-4e26-9cbe-e8af9f792ada}, !- Space or SpaceType Name
  {c86d1731-324d-4a8f-a21b-cc7a60a7a077}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000464174251027025,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cf46e6ab-42d3-4e4c-9af5-4e17a1d77979}, !- Handle
  Story 1 East Perimeter Space Infiltration, !- Name
  {6082ba9e-cc69-4c18-af0c-58ebcd955cc1}, !- Space or SpaceType Name
  {c86d1731-324d-4a8f-a21b-cc7a60a7a077}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000464174251027025,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dceb2709-dd9c-48a2-a277-b1b22e58cfa7}, !- Handle
  Story 1 North Perimeter Space Infiltration, !- Name
  {4e4b76c8-efd9-49f9-89fd-ccc94930bdf7}, !- Space or SpaceType Name
  {c86d1731-324d-4a8f-a21b-cc7a60a7a077}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000464174251027025,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {def40cd2-7012-46f8-aea9-1eb06895c5f5}, !- Handle
  Story 1 South Perimeter Space Infiltration, !- Name
  {d369f628-15af-4f25-98ff-602a0de9f02f}, !- Space or SpaceType Name
  {c86d1731-324d-4a8f-a21b-cc7a60a7a077}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000464174251027025,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d54a2b2b-5562-4f29-a7a3-67d192bbe5a9}, !- Handle
  Story 1 West Perimeter Space Infiltration, !- Name
  {1e167949-3133-4a0f-922c-ebdf769e01d3}, !- Space or SpaceType Name
  {c86d1731-324d-4a8f-a21b-cc7a60a7a077}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000464174251027025,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Material:NoMass,
  {8d8893f5-c57e-43d1-b4e6-64ca0bcf63e6}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {f789651b-4220-46c6-a11a-ca00c3d2555a}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {a43a791a-c583-4c72-abd4-e1eb2f962784}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {488db3a7-8d45-4c9f-9a9f-c5886335de43}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {8d8893f5-c57e-43d1-b4e6-64ca0bcf63e6}, !- Layer 1
  {f789651b-4220-46c6-a11a-ca00c3d2555a}, !- Layer 2
  {a43a791a-c583-4c72-abd4-e1eb2f962784}; !- Layer 3

OS:Material,
  {9a82b47a-9704-4ac6-8844-7ca7bbb87699}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b4e594ca-68c3-45a6-a4a4-ac30defc8309}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {9a82b47a-9704-4ac6-8844-7ca7bbb87699}, !- Layer 1
  {9a82b47a-9704-4ac6-8844-7ca7bbb87699}; !- Layer 2

OS:Material,
  {36025e1d-1dd8-4759-b4de-862a164ebc7b}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {dcc8222f-118f-4dcf-904b-1209fb67f1b0}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {36025e1d-1dd8-4759-b4de-862a164ebc7b}; !- Layer 1

OS:Construction,
  {c347bce3-d85e-4cf3-b702-a5d12aaa40b7}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {36025e1d-1dd8-4759-b4de-862a164ebc7b}, !- Layer 1
  {8d8893f5-c57e-43d1-b4e6-64ca0bcf63e6}; !- Layer 2

OS:DefaultConstructionSet,
  {603204ed-1599-4100-a9d3-8cbe94826647}, !- Handle
  BTAP-Mass at hdd = 3400.0,              !- Name
  {d8d91a35-3390-4a3e-8a5d-d52caa84916c}, !- Default Exterior Surface Constructions Name
  {8410330a-7ff0-4f18-99f1-0359a7257ad8}, !- Default Interior Surface Constructions Name
  {a3a83cf7-74c3-49e6-9c98-f78dbf0cbd58}, !- Default Ground Contact Surface Constructions Name
  {10a1b054-89d4-48d3-a5a3-cedfc7ac57b1}, !- Default Exterior SubSurface Constructions Name
  {efd75c30-3b4a-4708-b27b-2444685e8240}, !- Default Interior SubSurface Constructions Name
  {392daada-fb57-4d3c-a781-3d40102fce2e}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {592e5592-d07b-43f4-b3d4-2026c77ea098}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {e3733971-2577-45a8-81bf-5f2e6de4bab6}, !- Floor Construction Name
  {6be67e0b-e20d-4663-b353-9ed8a9c09b5a}, !- Wall Construction Name
  {39ee5aec-b034-4743-949f-b663afce48b5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8410330a-7ff0-4f18-99f1-0359a7257ad8}, !- Handle
  Default Surface Constructions 2,        !- Name
  {dd268309-2538-4809-b5fa-ee1ae85bfdb9}, !- Floor Construction Name
  {9b9e2726-e1f8-48b2-b489-17fe94c45ab0}, !- Wall Construction Name
  {588d76ab-6914-417f-9a08-215adf3d352e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {eca2f33b-0027-495c-b3e2-a390fdb57605}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {ab956337-58d4-432d-ba50-7d9696dc778b}, !- Floor Construction Name
  {b055301f-e3fa-489c-bd43-4ab6626d0d21}, !- Wall Construction Name
  {0e8256db-a234-4c94-8fca-5e3e6bb00ebc}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {87be6b84-856c-40bd-82ed-856dd439419c}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {de9bea52-a822-4b6a-bdd7-5be13e345f94}, !- Fixed Window Construction Name
  {de9bea52-a822-4b6a-bdd7-5be13e345f94}, !- Operable Window Construction Name
  {0786ac1c-d1b0-4f08-bbc6-3ec581ad8021}, !- Door Construction Name
  {559b2bc2-537b-464a-8337-c21e74b47339}, !- Glass Door Construction Name
  {cc8aa39c-dabd-490b-8c06-1c96508fc0d7}, !- Overhead Door Construction Name
  {80839cda-ed03-4e8e-ad02-889681174ded}, !- Skylight Construction Name
  {fc0d36e3-3611-4d37-8919-f0247cce20a1}, !- Tubular Daylight Dome Construction Name
  {9b283bfc-f589-43ec-aff7-4e7f641e7e30}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {efd75c30-3b4a-4708-b27b-2444685e8240}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {bd6a08c8-8756-4c6d-89bb-deb41a691c34}, !- Fixed Window Construction Name
  {bd6a08c8-8756-4c6d-89bb-deb41a691c34}, !- Operable Window Construction Name
  {8aa9c247-24cf-4aae-8c31-71e06ac55cbb}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {392daada-fb57-4d3c-a781-3d40102fce2e}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {148ce6b8-b0ae-4495-b46b-4f373c2e6093}; !- Layer 1

OS:StandardsInformation:Construction,
  {3b7e6f91-5217-4e97-a062-846ca2b574a2}, !- Handle
  {392daada-fb57-4d3c-a781-3d40102fce2e}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e3733971-2577-45a8-81bf-5f2e6de4bab6}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {8650397c-c3b4-4b3a-a42a-01aacb5ed8c1}, !- Layer 1
  {b1238bb8-5176-4bd1-a10e-91b7c2b7bab2}, !- Layer 2
  {97f3b773-5f29-4c2f-8739-2e40cd88aec9}; !- Layer 3

OS:StandardsInformation:Construction,
  {824aaa29-3254-464d-9fae-8c5c09cb3798}, !- Handle
  {e3733971-2577-45a8-81bf-5f2e6de4bab6}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6be67e0b-e20d-4663-b353-9ed8a9c09b5a}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {4c80915c-7bd7-466c-80aa-4cf437dbac00}, !- Layer 1
  {dd1a2409-aa89-46f9-a9fa-1dcdcd1941bf}, !- Layer 2
  {8650397c-c3b4-4b3a-a42a-01aacb5ed8c1}, !- Layer 3
  {4b583f82-32ac-46f4-ac2c-f279692b9e1d}; !- Layer 4

OS:StandardsInformation:Construction,
  {e3702155-713d-4499-b81f-13f22e4f1e50}, !- Handle
  {6be67e0b-e20d-4663-b353-9ed8a9c09b5a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {39ee5aec-b034-4743-949f-b663afce48b5}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {82549c5a-eed4-40e6-be23-ba0ad06d258b}, !- Layer 1
  {8650397c-c3b4-4b3a-a42a-01aacb5ed8c1}; !- Layer 2

OS:StandardsInformation:Construction,
  {0a85b087-df43-45fc-8369-c041e0cf583a}, !- Handle
  {39ee5aec-b034-4743-949f-b663afce48b5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {dd268309-2538-4809-b5fa-ee1ae85bfdb9}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {1c6a2064-c833-43a6-89d4-0f1aafc03161}, !- Layer 1
  {97f3b773-5f29-4c2f-8739-2e40cd88aec9}; !- Layer 2

OS:StandardsInformation:Construction,
  {dd2ee5c4-5386-425b-9dd2-19f7f1315a53}, !- Handle
  {dd268309-2538-4809-b5fa-ee1ae85bfdb9}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9b9e2726-e1f8-48b2-b489-17fe94c45ab0}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {219f2ae2-da68-462f-8d70-a656b6471193}, !- Layer 1
  {219f2ae2-da68-462f-8d70-a656b6471193}; !- Layer 2

OS:StandardsInformation:Construction,
  {a262e54c-2fe0-4780-b457-b236986a18e8}, !- Handle
  {9b9e2726-e1f8-48b2-b489-17fe94c45ab0}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {588d76ab-6914-417f-9a08-215adf3d352e}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {97f3b773-5f29-4c2f-8739-2e40cd88aec9}, !- Layer 1
  {1c6a2064-c833-43a6-89d4-0f1aafc03161}; !- Layer 2

OS:StandardsInformation:Construction,
  {52c859b1-0dab-4be3-87f9-b2e137ab090b}, !- Handle
  {588d76ab-6914-417f-9a08-215adf3d352e}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ab956337-58d4-432d-ba50-7d9696dc778b}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {b5bbfc0d-06ec-48f2-93e0-19b6896c814b}, !- Layer 1
  {97f3b773-5f29-4c2f-8739-2e40cd88aec9}; !- Layer 2

OS:StandardsInformation:Construction,
  {b4cef669-177c-4403-9055-464fbfc7826a}, !- Handle
  {ab956337-58d4-432d-ba50-7d9696dc778b}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {b055301f-e3fa-489c-bd43-4ab6626d0d21}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {b5bbfc0d-06ec-48f2-93e0-19b6896c814b}, !- Layer 1
  {97f3b773-5f29-4c2f-8739-2e40cd88aec9}; !- Layer 2

OS:StandardsInformation:Construction,
  {565b7ee3-bc00-456e-996f-a46e8eb5df3e}, !- Handle
  {b055301f-e3fa-489c-bd43-4ab6626d0d21}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {0e8256db-a234-4c94-8fca-5e3e6bb00ebc}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {b5bbfc0d-06ec-48f2-93e0-19b6896c814b}, !- Layer 1
  {97f3b773-5f29-4c2f-8739-2e40cd88aec9}; !- Layer 2

OS:StandardsInformation:Construction,
  {ae6886b5-c507-4433-9221-b62ab10b4d18}, !- Handle
  {0e8256db-a234-4c94-8fca-5e3e6bb00ebc}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {de9bea52-a822-4b6a-bdd7-5be13e345f94}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {34df05b6-a4fe-47ad-8df5-6acc5ad9dc0f}; !- Layer 1

OS:StandardsInformation:Construction,
  {436efd5e-8bb3-4ef2-9e2e-e75cee0b9f0a}, !- Handle
  {de9bea52-a822-4b6a-bdd7-5be13e345f94}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {0786ac1c-d1b0-4f08-bbc6-3ec581ad8021}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {39d14e61-4a3f-4cf1-8d3d-e7f714564f6c}, !- Layer 1
  {8650397c-c3b4-4b3a-a42a-01aacb5ed8c1}; !- Layer 2

OS:StandardsInformation:Construction,
  {52ce9ad1-caf7-4ecb-9793-4873bf328dd9}, !- Handle
  {0786ac1c-d1b0-4f08-bbc6-3ec581ad8021}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {559b2bc2-537b-464a-8337-c21e74b47339}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {34df05b6-a4fe-47ad-8df5-6acc5ad9dc0f}; !- Layer 1

OS:StandardsInformation:Construction,
  {2505ebc9-45fd-43ba-a80c-cf6ff7239ce1}, !- Handle
  {559b2bc2-537b-464a-8337-c21e74b47339}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {cc8aa39c-dabd-490b-8c06-1c96508fc0d7}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {8650397c-c3b4-4b3a-a42a-01aacb5ed8c1}; !- Layer 1

OS:StandardsInformation:Construction,
  {266a996e-3f5f-4b32-a024-766a74d0b1d9}, !- Handle
  {cc8aa39c-dabd-490b-8c06-1c96508fc0d7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {80839cda-ed03-4e8e-ad02-889681174ded}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {34df05b6-a4fe-47ad-8df5-6acc5ad9dc0f}; !- Layer 1

OS:StandardsInformation:Construction,
  {9cdec22a-5ed7-4c29-9d3e-cd24dd9c0254}, !- Handle
  {80839cda-ed03-4e8e-ad02-889681174ded}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {fc0d36e3-3611-4d37-8919-f0247cce20a1}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {34df05b6-a4fe-47ad-8df5-6acc5ad9dc0f}; !- Layer 1

OS:StandardsInformation:Construction,
  {41db9c85-5742-477e-9124-a3bc1b10c272}, !- Handle
  {fc0d36e3-3611-4d37-8919-f0247cce20a1}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {9b283bfc-f589-43ec-aff7-4e7f641e7e30}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {34df05b6-a4fe-47ad-8df5-6acc5ad9dc0f}; !- Layer 1

OS:StandardsInformation:Construction,
  {92dd4b03-3721-4777-a9ff-c066e779a54e}, !- Handle
  {9b283bfc-f589-43ec-aff7-4e7f641e7e30}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {bd6a08c8-8756-4c6d-89bb-deb41a691c34}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {34df05b6-a4fe-47ad-8df5-6acc5ad9dc0f}; !- Layer 1

OS:StandardsInformation:Construction,
  {01f1f7b2-a4e9-4be2-b61e-7c6323d749f6}, !- Handle
  {bd6a08c8-8756-4c6d-89bb-deb41a691c34}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8aa9c247-24cf-4aae-8c31-71e06ac55cbb}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {148ce6b8-b0ae-4495-b46b-4f373c2e6093}; !- Layer 1

OS:StandardsInformation:Construction,
  {4487505f-50ea-4360-8dcd-f9a072f008aa}, !- Handle
  {8aa9c247-24cf-4aae-8c31-71e06ac55cbb}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {148ce6b8-b0ae-4495-b46b-4f373c2e6093}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {27a23e4d-bbc8-4eb9-a8a2-4f46537db0fe}, !- Handle
  {148ce6b8-b0ae-4495-b46b-4f373c2e6093}; !- Material Name

OS:Material:NoMass,
  {8650397c-c3b4-4b3a-a42a-01aacb5ed8c1}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5b4ae6fb-135a-4824-9250-08fc87ebbd53}, !- Handle
  {8650397c-c3b4-4b3a-a42a-01aacb5ed8c1}; !- Material Name

OS:Material,
  {b1238bb8-5176-4bd1-a10e-91b7c2b7bab2}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e8bf04b0-a2f0-44e7-87d6-54af9c0cde61}, !- Handle
  {b1238bb8-5176-4bd1-a10e-91b7c2b7bab2}; !- Material Name

OS:Material:NoMass,
  {97f3b773-5f29-4c2f-8739-2e40cd88aec9}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ddfefd1b-f90e-4b0b-89f7-259df6243692}, !- Handle
  {97f3b773-5f29-4c2f-8739-2e40cd88aec9}; !- Material Name

OS:Material,
  {4c80915c-7bd7-466c-80aa-4cf437dbac00}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {3d5f3a55-25ca-439b-b85d-a4bbeac11e22}, !- Handle
  {4c80915c-7bd7-466c-80aa-4cf437dbac00}; !- Material Name

OS:Material,
  {dd1a2409-aa89-46f9-a9fa-1dcdcd1941bf}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9ef20b04-6ecc-4f64-ab76-a36750cc24c0}, !- Handle
  {dd1a2409-aa89-46f9-a9fa-1dcdcd1941bf}; !- Material Name

OS:Material,
  {4b583f82-32ac-46f4-ac2c-f279692b9e1d}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {43e325a7-1c17-40e8-9e82-cea15c86fdd7}, !- Handle
  {4b583f82-32ac-46f4-ac2c-f279692b9e1d}; !- Material Name

OS:Material,
  {82549c5a-eed4-40e6-be23-ba0ad06d258b}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9dfc914a-4617-4239-99b0-3756f7ade2e6}, !- Handle
  {82549c5a-eed4-40e6-be23-ba0ad06d258b}; !- Material Name

OS:Material,
  {1c6a2064-c833-43a6-89d4-0f1aafc03161}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {a8a817ef-d276-4b15-9ae5-a998be40c7ec}, !- Handle
  {1c6a2064-c833-43a6-89d4-0f1aafc03161}; !- Material Name

OS:Material,
  {219f2ae2-da68-462f-8d70-a656b6471193}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7c9a4493-6302-4a49-a02d-de2607304950}, !- Handle
  {219f2ae2-da68-462f-8d70-a656b6471193}; !- Material Name

OS:Material,
  {b5bbfc0d-06ec-48f2-93e0-19b6896c814b}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a3c2a545-6261-455b-861b-e542fe8d59f6}, !- Handle
  {b5bbfc0d-06ec-48f2-93e0-19b6896c814b}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {34df05b6-a4fe-47ad-8df5-6acc5ad9dc0f}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {d2d25ec1-6300-4518-bbe2-79296416f81c}, !- Handle
  {34df05b6-a4fe-47ad-8df5-6acc5ad9dc0f}; !- Material Name

OS:Material,
  {39d14e61-4a3f-4cf1-8d3d-e7f714564f6c}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {daa7be75-797a-4e69-9fca-743a95854db4}, !- Handle
  {39d14e61-4a3f-4cf1-8d3d-e7f714564f6c}; !- Material Name

OS:DefaultSurfaceConstructions,
  {d8d91a35-3390-4a3e-8a5d-d52caa84916c}, !- Handle
  BTAP-Mass at hdd = 3400.0,              !- Name
  {7ffde2ae-dcf3-4a09-adc2-b2651dd1c1b3}, !- Floor Construction Name
  {04af3be3-bbcf-49c7-b58e-15ded6157c36}, !- Wall Construction Name
  {ea7e564c-9857-4269-b7b1-153364dc9807}; !- Roof Ceiling Construction Name

OS:Construction,
  {7ffde2ae-dcf3-4a09-adc2-b2651dd1c1b3}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.175,            !- Name
  ,                                       !- Surface Rendering Name
  {5b9d83c3-8edd-48e3-883a-645cd3f9313e}, !- Layer 1
  {5b41b5d1-61c4-4ec4-a189-f03406bd966d}, !- Layer 2
  {2a9468f0-61db-4b3b-a767-cd1d4818fdee}; !- Layer 3

OS:StandardsInformation:Construction,
  {5a682bc1-af35-4f6f-8dfb-9954defe3d0e}, !- Handle
  {7ffde2ae-dcf3-4a09-adc2-b2651dd1c1b3}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {5b9d83c3-8edd-48e3-883a-645cd3f9313e}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.45382304330775,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6cdd77fb-a9a2-4f0b-accc-59ca718ef990}, !- Handle
  {5b9d83c3-8edd-48e3-883a-645cd3f9313e}; !- Material Name

OS:Material,
  {5b41b5d1-61c4-4ec4-a189-f03406bd966d}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {52a1a5d1-aff3-4b73-874c-23eca583b4c7}, !- Handle
  {5b41b5d1-61c4-4ec4-a189-f03406bd966d}; !- Material Name

OS:Material:NoMass,
  {2a9468f0-61db-4b3b-a767-cd1d4818fdee}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {616807a0-d35d-418c-8d71-bca23e22dc43}, !- Handle
  {2a9468f0-61db-4b3b-a767-cd1d4818fdee}; !- Material Name

OS:Construction,
  {04af3be3-bbcf-49c7-b58e-15ded6157c36}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.265,             !- Name
  ,                                       !- Surface Rendering Name
  {b070171b-a7dd-45c5-9e04-34fbe3073fd9}, !- Layer 1
  {2ae57bb0-6e96-43a2-9369-4d528979d992}, !- Layer 2
  {14bf7d4b-33ab-485e-a29f-66c9d0165361}, !- Layer 3
  {bc64a1aa-e138-419a-bfa9-fc6332260299}; !- Layer 4

OS:StandardsInformation:Construction,
  {dc6882b5-26f4-4e01-9939-58c1a72b77b2}, !- Handle
  {04af3be3-bbcf-49c7-b58e-15ded6157c36}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b070171b-a7dd-45c5-9e04-34fbe3073fd9}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {d20cdbb9-26c6-41b3-9246-fa6a7feaafc9}, !- Handle
  {b070171b-a7dd-45c5-9e04-34fbe3073fd9}; !- Material Name

OS:Material,
  {2ae57bb0-6e96-43a2-9369-4d528979d992}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {29231e03-1801-4e76-99f1-edeae899b2f2}, !- Handle
  {2ae57bb0-6e96-43a2-9369-4d528979d992}; !- Material Name

OS:Material:NoMass,
  {14bf7d4b-33ab-485e-a29f-66c9d0165361}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  3.50264245617199,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7d9ba8bb-0807-4bd4-a74a-0d2d46889111}, !- Handle
  {14bf7d4b-33ab-485e-a29f-66c9d0165361}; !- Material Name

OS:Material,
  {bc64a1aa-e138-419a-bfa9-fc6332260299}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e203f57a-f869-47dd-9d4d-df0f6c4acf29}, !- Handle
  {bc64a1aa-e138-419a-bfa9-fc6332260299}; !- Material Name

OS:Construction,
  {ea7e564c-9857-4269-b7b1-153364dc9807}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.156,            !- Name
  ,                                       !- Surface Rendering Name
  {95de6f14-8632-4f17-b072-8b02d6090326}, !- Layer 1
  {d7741ec4-3131-4f6a-b326-61d9656bb9ac}; !- Layer 2

OS:StandardsInformation:Construction,
  {3f42482b-8623-4251-931d-72efeabded05}, !- Handle
  {ea7e564c-9857-4269-b7b1-153364dc9807}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {95de6f14-8632-4f17-b072-8b02d6090326}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2534231d-5f5c-458c-a6f3-ed6aab3a0016}, !- Handle
  {95de6f14-8632-4f17-b072-8b02d6090326}; !- Material Name

OS:Material:NoMass,
  {d7741ec4-3131-4f6a-b326-61d9656bb9ac}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.41023874241189,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dfab7928-3bfb-4c12-99bf-44c74f2fb64b}, !- Handle
  {d7741ec4-3131-4f6a-b326-61d9656bb9ac}; !- Material Name

OS:DefaultSurfaceConstructions,
  {a3a83cf7-74c3-49e6-9c98-f78dbf0cbd58}, !- Handle
  BTAP-Mass at hdd = 3400.0 1,            !- Name
  {27c67e09-ab37-4bd5-aa52-dab0df549a94}, !- Floor Construction Name
  {73da2aa3-86e7-4334-b2a6-cd3a2586afa8}, !- Wall Construction Name
  {7ae3417e-dfd6-4585-a90f-043b7f341a32}; !- Roof Ceiling Construction Name

OS:Construction,
  {27c67e09-ab37-4bd5-aa52-dab0df549a94}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {5cb738fe-b467-4078-a003-cccbd057076c}, !- Layer 1
  {de6ad286-af1d-41e4-9796-00858c06ab79}; !- Layer 2

OS:StandardsInformation:Construction,
  {30cc5240-1f92-46b5-8d1d-42a23f5ba234}, !- Handle
  {27c67e09-ab37-4bd5-aa52-dab0df549a94}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {5cb738fe-b467-4078-a003-cccbd057076c}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7872b14b-0db3-46c7-9a84-13df209edbcf}, !- Handle
  {5cb738fe-b467-4078-a003-cccbd057076c}; !- Material Name

OS:Material:NoMass,
  {de6ad286-af1d-41e4-9796-00858c06ab79}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {62d9b65f-e569-4640-89e3-4d2336fb42fd}, !- Handle
  {de6ad286-af1d-41e4-9796-00858c06ab79}; !- Material Name

OS:Construction,
  {73da2aa3-86e7-4334-b2a6-cd3a2586afa8}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.379,            !- Name
  ,                                       !- Surface Rendering Name
  {b0985deb-87ab-4f39-ab5b-1f6b66ff67dc}, !- Layer 1
  {448c9f57-e2bd-4d17-a10e-086679146de5}; !- Layer 2

OS:StandardsInformation:Construction,
  {364464dc-887f-466c-8a62-8c33ba64ce4f}, !- Handle
  {73da2aa3-86e7-4334-b2a6-cd3a2586afa8}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b0985deb-87ab-4f39-ab5b-1f6b66ff67dc}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {28f77569-ab63-42f2-b3a3-7bfdfbecb01d}, !- Handle
  {b0985deb-87ab-4f39-ab5b-1f6b66ff67dc}; !- Material Name

OS:Material:NoMass,
  {448c9f57-e2bd-4d17-a10e-086679146de5}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  2.57254840146661,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {747b2c1b-0228-4688-80ea-eb0f89d91efc}, !- Handle
  {448c9f57-e2bd-4d17-a10e-086679146de5}; !- Material Name

OS:Construction,
  {7ae3417e-dfd6-4585-a90f-043b7f341a32}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.379,            !- Name
  ,                                       !- Surface Rendering Name
  {dc220386-343b-4088-b0f9-7c4ce2a973a7}, !- Layer 1
  {1fa62bbc-0a63-4f33-adb3-b8af974203fc}; !- Layer 2

OS:StandardsInformation:Construction,
  {ecf4501c-8dfb-40dc-86e1-f647bbb1b552}, !- Handle
  {7ae3417e-dfd6-4585-a90f-043b7f341a32}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {dc220386-343b-4088-b0f9-7c4ce2a973a7}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b2778934-83e3-40a6-ac63-7cc0bd554229}, !- Handle
  {dc220386-343b-4088-b0f9-7c4ce2a973a7}; !- Material Name

OS:Material:NoMass,
  {1fa62bbc-0a63-4f33-adb3-b8af974203fc}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  2.57254840146661,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {51445063-ee07-47e3-9081-ca571ba53567}, !- Handle
  {1fa62bbc-0a63-4f33-adb3-b8af974203fc}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {10a1b054-89d4-48d3-a5a3-cedfc7ac57b1}, !- Handle
  BTAP-Mass at hdd = 3400.0,              !- Name
  {4831ddd2-c50c-4de9-86cf-e222e250d906}, !- Fixed Window Construction Name
  {4831ddd2-c50c-4de9-86cf-e222e250d906}, !- Operable Window Construction Name
  {376176a5-79ae-42be-9f1c-df8048ebaae5}, !- Door Construction Name
  {1fb41e64-2055-4325-835a-ba5266cbcc18}, !- Glass Door Construction Name
  {73ff0071-8ca9-47f3-9878-d1ca1653219f}, !- Overhead Door Construction Name
  {2692ec55-0d96-4204-b5df-4d16744dc68c}, !- Skylight Construction Name
  {72a1c76a-cc2a-4c49-8109-7a8ace22e2d9}, !- Tubular Daylight Dome Construction Name
  {726244ea-2b37-40ef-988e-7b422ab608c5}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {ccad088a-62b7-42de-84ce-7b0d41d294bc}, !- Handle
  SimpleGlazing:U=0.190 SHGC=0.600,       !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {4831ddd2-c50c-4de9-86cf-e222e250d906}, !- Handle
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {ccad088a-62b7-42de-84ce-7b0d41d294bc}; !- Layer 1

OS:Construction,
  {376176a5-79ae-42be-9f1c-df8048ebaae5}, !- Handle
  BTAP-Ext-Door:U-1.9,                    !- Name
  ,                                       !- Surface Rendering Name
  {4adaa75c-c958-4f12-8908-c02022b80ac1}, !- Layer 1
  {76c8639b-a967-4adb-a8f8-fdb8b586ecb7}; !- Layer 2

OS:StandardsInformation:Construction,
  {c0c19033-622b-48b0-9000-5e14f6c667d5}, !- Handle
  {376176a5-79ae-42be-9f1c-df8048ebaae5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {4adaa75c-c958-4f12-8908-c02022b80ac1}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f72d1a2d-02f9-45c5-9ff7-482fe1c069a9}, !- Handle
  {4adaa75c-c958-4f12-8908-c02022b80ac1}; !- Material Name

OS:Material:NoMass,
  {76c8639b-a967-4adb-a8f8-fdb8b586ecb7}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.526298121629161,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ecb04154-7ee3-42db-9c35-39de7722ae2a}, !- Handle
  {76c8639b-a967-4adb-a8f8-fdb8b586ecb7}; !- Material Name

OS:Construction,
  {1fb41e64-2055-4325-835a-ba5266cbcc18}, !- Handle
  BTAP-Ext-GlassDoors:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {ccad088a-62b7-42de-84ce-7b0d41d294bc}; !- Layer 1

OS:Construction,
  {73ff0071-8ca9-47f3-9878-d1ca1653219f}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.9,            !- Name
  ,                                       !- Surface Rendering Name
  {6b152140-4eee-43da-96e7-4bfd28e19bbf}; !- Layer 1

OS:StandardsInformation:Construction,
  {8f85b013-55f2-4cf0-baa5-a5bece034a8e}, !- Handle
  {73ff0071-8ca9-47f3-9878-d1ca1653219f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {6b152140-4eee-43da-96e7-4bfd28e19bbf}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.526315789473684,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {91451d9c-834b-4d1f-8cef-02573f2318ba}, !- Handle
  {6b152140-4eee-43da-96e7-4bfd28e19bbf}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {d1a9d79e-35f2-403d-87ba-d3a48a638d56}, !- Handle
  SimpleGlazing:U=0.269 SHGC=0.600,       !- Name
  2.69,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {2692ec55-0d96-4204-b5df-4d16744dc68c}, !- Handle
  BTAP-Ext-Skylights:U=0.269 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {d1a9d79e-35f2-403d-87ba-d3a48a638d56}; !- Layer 1

OS:Construction,
  {72a1c76a-cc2a-4c49-8109-7a8ace22e2d9}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.269 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {d1a9d79e-35f2-403d-87ba-d3a48a638d56}; !- Layer 1

OS:Construction,
  {726244ea-2b37-40ef-988e-7b422ab608c5}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.269 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {d1a9d79e-35f2-403d-87ba-d3a48a638d56}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {db26ada0-3a18-4dba-9fb7-b3cea093e36d}, !- Handle
  Office WholeBuilding Thermostat 1,      !- Name
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Heating Setpoint Temperature Schedule Name
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f9572f6-d7bc-4ba2-adf7-14fe2561216f}, !- Handle
  Office WholeBuilding Thermostat 2,      !- Name
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Heating Setpoint Temperature Schedule Name
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca43cf45-0017-4100-91a9-31d18086dc56}, !- Handle
  Office WholeBuilding Thermostat 3,      !- Name
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Heating Setpoint Temperature Schedule Name
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5fd6756a-8e3a-43c7-b80e-42b5dd90c1a7}, !- Handle
  Office WholeBuilding Thermostat 4,      !- Name
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Heating Setpoint Temperature Schedule Name
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26a12d44-2d7b-4fbd-a5bf-fec2e4c7df93}, !- Handle
  Office WholeBuilding Thermostat 5,      !- Name
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Heating Setpoint Temperature Schedule Name
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {f95e6f62-5389-4dd4-9245-c61d13fafb73}, !- Handle
  Surface 14_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {4831ddd2-c50c-4de9-86cf-e222e250d906}, !- Construction Name
  {cda231b4-dc3d-44dd-b713-1e1dcb16a7d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.28300059819921, -1.25760059819917, 1.96730261925261, !- X,Y,Z Vertex 1 {m}
  1.28300059819921, -1.25760059819917, 0.762, !- X,Y,Z Vertex 2 {m}
  1.28300059819921, 10.2386047855933, 0.762, !- X,Y,Z Vertex 3 {m}
  1.28300059819921, 10.2386047855933, 1.96730261925261; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1381c019-9413-463e-8ce9-618f19fc2a9f}, !- Handle
  Surface 2_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4831ddd2-c50c-4de9-86cf-e222e250d906}, !- Construction Name
  {e60ac579-6c7f-49e2-b06e-2ee218563f58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.5216053837925, 1.96730261925261,  !- X,Y,Z Vertex 1 {m}
  0, 11.5216053837925, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.96730261925261; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2b62890-c3d7-466a-8a4a-978bc134e90e}, !- Handle
  Surface 20_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {4831ddd2-c50c-4de9-86cf-e222e250d906}, !- Construction Name
  {14da04d7-e387-422c-81f9-635b9e56f9f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.96435094828651,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  25.9553621135332, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  25.9553621135332, 0, 1.96435094828651;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d5909b4-794e-4b60-b3ba-a014c5c1ba9f}, !- Handle
  Surface 8_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {4831ddd2-c50c-4de9-86cf-e222e250d906}, !- Construction Name
  {66b15dc3-9011-4b25-a05d-d27aec290738}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.672361515334, 1.28300059819915, 1.96435094828651, !- X,Y,Z Vertex 1 {m}
  24.672361515334, 1.28300059819915, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.25760059819917, 1.28300059819915, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.25760059819917, 1.28300059819915, 1.96435094828651; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f47f0b1-eb05-4c4d-960a-e4f16791daff}, !- Handle
  Surface 12_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {2692ec55-0d96-4204-b5df-4d16744dc68c}, !- Construction Name
  {f71ea61c-c8c4-4055-b4ea-70e866aa3124}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.0517068361307, 0.550778456774209, 3, !- X,Y,Z Vertex 1 {m}
  13.3630540810043, 0.550778456774209, 3, !- X,Y,Z Vertex 2 {m}
  13.5444977656549, 0.732222141424791, 3, !- X,Y,Z Vertex 3 {m}
  9.87026315148013, 0.732222141424791, 3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ae7d51a-77e2-4368-9fa9-c0db2d774130}, !- Handle
  Surface 18_Skylight_0,                  !- Name
  Skylight,                               !- Sub Surface Type
  {2692ec55-0d96-4204-b5df-4d16744dc68c}, !- Construction Name
  {c1d42747-b78e-43c3-b480-9670a5e609b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.915814960349527, -0.367185637849473, 3, !- X,Y,Z Vertex 1 {m}
  0.734371275698945, -0.367185637849473, 3, !- X,Y,Z Vertex 2 {m}
  0.915814960349527, -0.548629322500055, 3; !- X,Y,Z Vertex 3 {m}

OS:SubSurface,
  {c6f52ea6-65df-49a8-be93-7b70ee06f7ac}, !- Handle
  Surface 18_Skylight_1,                  !- Name
  Skylight,                               !- Sub Surface Type
  {2692ec55-0d96-4204-b5df-4d16744dc68c}, !- Construction Name
  {c1d42747-b78e-43c3-b480-9670a5e609b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.732222141424791, 5.12555498997411, 3, !- X,Y,Z Vertex 1 {m}
  0.550778456774209, 5.12555498997411, 3, !- X,Y,Z Vertex 2 {m}
  0.550778456774209, 3.85544919741989, 3, !- X,Y,Z Vertex 3 {m}
  0.732222141424791, 3.85544919741989, 3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d1b90df-68f8-4ddb-b677-4dfe2d72c686}, !- Handle
  Surface 18_Skylight_2,                  !- Name
  Skylight,                               !- Sub Surface Type
  {2692ec55-0d96-4204-b5df-4d16744dc68c}, !- Construction Name
  {c1d42747-b78e-43c3-b480-9670a5e609b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.915814960349527, 9.52963350989405, 3, !- X,Y,Z Vertex 1 {m}
  0.734371275698945, 9.34818982524347, 3, !- X,Y,Z Vertex 2 {m}
  0.915814960349527, 9.34818982524347, 3; !- X,Y,Z Vertex 3 {m}

OS:SubSurface,
  {59397ca8-d4f4-4319-84db-59bec72fd1c5}, !- Handle
  Surface 24_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {2692ec55-0d96-4204-b5df-4d16744dc68c}, !- Construction Name
  {340323cb-9c2f-4d85-a2b3-56aa8be6a536}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.6460546792033, 0.732222141424791, 3, !- X,Y,Z Vertex 1 {m}
  11.3347074343297, 0.732222141424791, 3, !- X,Y,Z Vertex 2 {m}
  11.1532637496791, 0.550778456774209, 3, !- X,Y,Z Vertex 3 {m}
  14.8274983638539, 0.550778456774209, 3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd9b9b2a-7938-4bc4-bdf5-54bbd298eb31}, !- Handle
  Surface 30_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {2692ec55-0d96-4204-b5df-4d16744dc68c}, !- Construction Name
  {ea8d16d4-36cc-4587-bc86-12ff82c73dba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.3630540810043, 3.85544919741989, 3,  !- X,Y,Z Vertex 1 {m}
  13.3630540810043, 5.12555498997411, 3,  !- X,Y,Z Vertex 2 {m}
  10.0517068361307, 5.12555498997411, 3,  !- X,Y,Z Vertex 3 {m}
  10.0517068361307, 3.85544919741989, 3;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da5be141-6b4c-4dc5-ba94-de8c7290d30e}, !- Handle
  Surface 6_Skylight_0,                   !- Name
  Skylight,                               !- Sub Surface Type
  {2692ec55-0d96-4204-b5df-4d16744dc68c}, !- Construction Name
  {2e9e4b63-95a3-4e92-8c6a-3ad9b619cf7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.732222141424791, 6.40855558817311, 3, !- X,Y,Z Vertex 1 {m}
  0.550778456774209, 6.40855558817311, 3, !- X,Y,Z Vertex 2 {m}
  0.550778456774209, 5.13844979561889, 3, !- X,Y,Z Vertex 3 {m}
  0.732222141424791, 5.13844979561889, 3; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {741a074a-ccc3-4653-95c9-f1da90a59a6b}, !- Handle
  Surface 6_Skylight_1,                   !- Name
  Skylight,                               !- Sub Surface Type
  {2692ec55-0d96-4204-b5df-4d16744dc68c}, !- Construction Name
  {2e9e4b63-95a3-4e92-8c6a-3ad9b619cf7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.367185637849473, 10.8126341080935, 3, !- X,Y,Z Vertex 1 {m}
  0.367185637849473, 10.6311904234428, 3, !- X,Y,Z Vertex 2 {m}
  0.548629322500055, 10.6311904234428, 3; !- X,Y,Z Vertex 3 {m}

OS:SubSurface,
  {86e3e044-da7c-48b7-b4f0-bb137bdd8992}, !- Handle
  Surface 6_Skylight_2,                   !- Name
  Skylight,                               !- Sub Surface Type
  {2692ec55-0d96-4204-b5df-4d16744dc68c}, !- Construction Name
  {2e9e4b63-95a3-4e92-8c6a-3ad9b619cf7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.548629322500055, 0.915814960349527, 3, !- X,Y,Z Vertex 1 {m}
  0.367185637849473, 0.915814960349527, 3, !- X,Y,Z Vertex 2 {m}
  0.367185637849473, 0.734371275698945, 3; !- X,Y,Z Vertex 3 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {7ef9e547-ce19-4bbd-90d4-32c1877ecc74}, !- Handle
  Office WholeBuilding Thermostat 6,      !- Name
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Heating Setpoint Temperature Schedule Name
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80eeaaca-d610-4268-9a5b-1a704f91897f}, !- Handle
  Office WholeBuilding Thermostat 7,      !- Name
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Heating Setpoint Temperature Schedule Name
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b219b6ae-0727-4679-a3e3-a742b774141b}, !- Handle
  Office WholeBuilding Thermostat 8,      !- Name
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Heating Setpoint Temperature Schedule Name
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa508768-3082-4305-aa27-71e0a796d760}, !- Handle
  Office WholeBuilding Thermostat 9,      !- Name
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Heating Setpoint Temperature Schedule Name
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f47e772-d2aa-4408-87bd-219ede1737d5}, !- Handle
  Office WholeBuilding Thermostat 10,     !- Name
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Heating Setpoint Temperature Schedule Name
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ca413757-eadb-44de-9585-8833121b3967}, !- Handle
  ALL_ST=WholeBuilding_FL=Story 1_SCH=A,  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {388e48d7-7f0a-4aa7-a1f9-fc13552a3e6f}, !- Zone Air Inlet Port List
  {ae9b99ac-445e-4baa-829b-2a9db09d1dd4}, !- Zone Air Exhaust Port List
  {256a798b-cdee-4f2d-b8d3-ef160483d073}, !- Zone Air Node Name
  {e7f30d0c-4d04-4fc5-9495-8fe1d544c9f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {24173119-7608-4ba8-a2c8-106a6a309cfa}, !- Group Rendering Name
  {b996f6f5-c69b-4dc0-bad9-a3efc32cb8af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33795bfa-7283-4b57-b9d5-f7202fa777bc}, !- Handle
  Node 1,                                 !- Name
  {256a798b-cdee-4f2d-b8d3-ef160483d073}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {256a798b-cdee-4f2d-b8d3-ef160483d073}, !- Handle
  {ca413757-eadb-44de-9585-8833121b3967}, !- Source Object
  11,                                     !- Outlet Port
  {33795bfa-7283-4b57-b9d5-f7202fa777bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {388e48d7-7f0a-4aa7-a1f9-fc13552a3e6f}, !- Handle
  {ca413757-eadb-44de-9585-8833121b3967}, !- HVAC Component
  {fb225581-2a79-467a-8a7c-79a07b6a962a}; !- Port 1

OS:PortList,
  {ae9b99ac-445e-4baa-829b-2a9db09d1dd4}, !- Handle
  {ca413757-eadb-44de-9585-8833121b3967}, !- HVAC Component
  {d1edfd21-bced-4eec-9545-788cf81d2c44}; !- Port 1

OS:PortList,
  {e7f30d0c-4d04-4fc5-9495-8fe1d544c9f4}, !- Handle
  {ca413757-eadb-44de-9585-8833121b3967}; !- HVAC Component

OS:Sizing:Zone,
  {a1059b36-687f-485f-92ab-b8ac02a4cc14}, !- Handle
  {ca413757-eadb-44de-9585-8833121b3967}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {935c273a-878a-483e-b487-4bc7f98e4222}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {ca413757-eadb-44de-9585-8833121b3967}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fdd2f8df-f3a6-43c4-8aae-44ea957ce35f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b996f6f5-c69b-4dc0-bad9-a3efc32cb8af}, !- Handle
  Office WholeBuilding Thermostat 11,     !- Name
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Heating Setpoint Temperature Schedule Name
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {fdd2f8df-f3a6-43c4-8aae-44ea957ce35f}, !- Handle
  Zone HVAC Ideal Loads Air System 1,     !- Name
  ,                                       !- Availability Schedule Name
  {c4afa9b8-b071-43d9-9dc8-eda71e474aa5}, !- Zone Supply Air Node Name
  {0d0aad8e-eaf6-430b-b7b7-5e8916f45ef7}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {e20caa31-f6f1-4f53-82e0-7e08cb31a2a9}, !- Handle
  Node 2,                                 !- Name
  {d1edfd21-bced-4eec-9545-788cf81d2c44}, !- Inlet Port
  {c4afa9b8-b071-43d9-9dc8-eda71e474aa5}; !- Outlet Port

OS:Connection,
  {d1edfd21-bced-4eec-9545-788cf81d2c44}, !- Handle
  {ae9b99ac-445e-4baa-829b-2a9db09d1dd4}, !- Source Object
  2,                                      !- Outlet Port
  {e20caa31-f6f1-4f53-82e0-7e08cb31a2a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4afa9b8-b071-43d9-9dc8-eda71e474aa5}, !- Handle
  {e20caa31-f6f1-4f53-82e0-7e08cb31a2a9}, !- Source Object
  3,                                      !- Outlet Port
  {fdd2f8df-f3a6-43c4-8aae-44ea957ce35f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e292db33-f40a-459c-ac22-7234b3802d81}, !- Handle
  Node 3,                                 !- Name
  {0d0aad8e-eaf6-430b-b7b7-5e8916f45ef7}, !- Inlet Port
  {fb225581-2a79-467a-8a7c-79a07b6a962a}; !- Outlet Port

OS:Connection,
  {fb225581-2a79-467a-8a7c-79a07b6a962a}, !- Handle
  {e292db33-f40a-459c-ac22-7234b3802d81}, !- Source Object
  3,                                      !- Outlet Port
  {388e48d7-7f0a-4aa7-a1f9-fc13552a3e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d0aad8e-eaf6-430b-b7b7-5e8916f45ef7}, !- Handle
  {fdd2f8df-f3a6-43c4-8aae-44ea957ce35f}, !- Source Object
  4,                                      !- Outlet Port
  {e292db33-f40a-459c-ac22-7234b3802d81}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {770965c5-73d1-4d37-b1dd-408f0d2e548e}, !- Handle
  ALL_ST=WholeBuilding_FL=Story 1_SCH=A 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42bf5d78-0103-46bc-af11-89f74fc51f7c}, !- Zone Air Inlet Port List
  {751e04d0-7d7c-483c-aed5-3f80b09664b2}, !- Zone Air Exhaust Port List
  {dd61a64f-b8db-4b96-9553-d9fb11e52a89}, !- Zone Air Node Name
  {772b844e-2a3e-4238-9517-2cdc14befcfa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0d95a1f-aa68-4f53-b7df-2bc1acf87091}, !- Group Rendering Name
  {e0176b6f-cc15-4b12-a217-534543b6d025}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f7e351b-0c74-447a-83db-91958c726ea9}, !- Handle
  Node 4,                                 !- Name
  {dd61a64f-b8db-4b96-9553-d9fb11e52a89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd61a64f-b8db-4b96-9553-d9fb11e52a89}, !- Handle
  {770965c5-73d1-4d37-b1dd-408f0d2e548e}, !- Source Object
  11,                                     !- Outlet Port
  {0f7e351b-0c74-447a-83db-91958c726ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42bf5d78-0103-46bc-af11-89f74fc51f7c}, !- Handle
  {770965c5-73d1-4d37-b1dd-408f0d2e548e}, !- HVAC Component
  {9c1aa8e4-95c1-42ba-a176-32ec955f1700}; !- Port 1

OS:PortList,
  {751e04d0-7d7c-483c-aed5-3f80b09664b2}, !- Handle
  {770965c5-73d1-4d37-b1dd-408f0d2e548e}, !- HVAC Component
  {335af07a-5757-4475-b4ba-f814c1f44d05}; !- Port 1

OS:PortList,
  {772b844e-2a3e-4238-9517-2cdc14befcfa}, !- Handle
  {770965c5-73d1-4d37-b1dd-408f0d2e548e}; !- HVAC Component

OS:Sizing:Zone,
  {ca3e4164-d3f2-4502-8b8e-dcf3948ce8c2}, !- Handle
  {770965c5-73d1-4d37-b1dd-408f0d2e548e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e5799722-b02e-4457-859d-23dcb9235f43}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {770965c5-73d1-4d37-b1dd-408f0d2e548e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a6e5082-9977-4f0e-b1ab-b05bd9ce9eb9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e0176b6f-cc15-4b12-a217-534543b6d025}, !- Handle
  Office WholeBuilding Thermostat 12,     !- Name
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Heating Setpoint Temperature Schedule Name
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {6a6e5082-9977-4f0e-b1ab-b05bd9ce9eb9}, !- Handle
  Zone HVAC Ideal Loads Air System 2,     !- Name
  ,                                       !- Availability Schedule Name
  {cfa90173-fa1d-4d89-8b66-9f22697f429c}, !- Zone Supply Air Node Name
  {9b524db3-d4c2-4748-846a-bf2908f4b192}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {a90951b7-9be0-4592-8d19-fa59539cd66d}, !- Handle
  Node 5,                                 !- Name
  {335af07a-5757-4475-b4ba-f814c1f44d05}, !- Inlet Port
  {cfa90173-fa1d-4d89-8b66-9f22697f429c}; !- Outlet Port

OS:Connection,
  {335af07a-5757-4475-b4ba-f814c1f44d05}, !- Handle
  {751e04d0-7d7c-483c-aed5-3f80b09664b2}, !- Source Object
  2,                                      !- Outlet Port
  {a90951b7-9be0-4592-8d19-fa59539cd66d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfa90173-fa1d-4d89-8b66-9f22697f429c}, !- Handle
  {a90951b7-9be0-4592-8d19-fa59539cd66d}, !- Source Object
  3,                                      !- Outlet Port
  {6a6e5082-9977-4f0e-b1ab-b05bd9ce9eb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6d836ad6-44b1-4275-ba4b-6579f1f559bc}, !- Handle
  Node 6,                                 !- Name
  {9b524db3-d4c2-4748-846a-bf2908f4b192}, !- Inlet Port
  {9c1aa8e4-95c1-42ba-a176-32ec955f1700}; !- Outlet Port

OS:Connection,
  {9c1aa8e4-95c1-42ba-a176-32ec955f1700}, !- Handle
  {6d836ad6-44b1-4275-ba4b-6579f1f559bc}, !- Source Object
  3,                                      !- Outlet Port
  {42bf5d78-0103-46bc-af11-89f74fc51f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b524db3-d4c2-4748-846a-bf2908f4b192}, !- Handle
  {6a6e5082-9977-4f0e-b1ab-b05bd9ce9eb9}, !- Source Object
  4,                                      !- Outlet Port
  {6d836ad6-44b1-4275-ba4b-6579f1f559bc}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {5a8cc0e7-df2e-40ce-9b44-fba08ba855f1}, !- Handle
  ALL_ST=WholeBuilding_FL=Story 1_SCH=A 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b849a3a9-16c6-4e4a-a582-cc1118b308d1}, !- Zone Air Inlet Port List
  {7d67be4b-81d2-4377-95bd-c459dcdf00da}, !- Zone Air Exhaust Port List
  {ae4cedbe-c1b0-4005-b7dd-3d92807e6604}, !- Zone Air Node Name
  {c7522e05-2eac-47c1-af15-6f5cf429cbef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a929461-12ec-4126-b360-a4bf23f9419f}, !- Group Rendering Name
  {8e8271b8-d964-41a4-bfd5-d9a38a12a3d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c55c6ec-13e2-49b5-9d95-9b9dd45f3536}, !- Handle
  Node 7,                                 !- Name
  {ae4cedbe-c1b0-4005-b7dd-3d92807e6604}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae4cedbe-c1b0-4005-b7dd-3d92807e6604}, !- Handle
  {5a8cc0e7-df2e-40ce-9b44-fba08ba855f1}, !- Source Object
  11,                                     !- Outlet Port
  {5c55c6ec-13e2-49b5-9d95-9b9dd45f3536}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b849a3a9-16c6-4e4a-a582-cc1118b308d1}, !- Handle
  {5a8cc0e7-df2e-40ce-9b44-fba08ba855f1}, !- HVAC Component
  {a2eb3bc1-8c04-463a-b11e-7379a5faf7c0}; !- Port 1

OS:PortList,
  {7d67be4b-81d2-4377-95bd-c459dcdf00da}, !- Handle
  {5a8cc0e7-df2e-40ce-9b44-fba08ba855f1}, !- HVAC Component
  {e3adda06-ee7a-41b3-923e-58f15b8e15cd}; !- Port 1

OS:PortList,
  {c7522e05-2eac-47c1-af15-6f5cf429cbef}, !- Handle
  {5a8cc0e7-df2e-40ce-9b44-fba08ba855f1}; !- HVAC Component

OS:Sizing:Zone,
  {8aa1f41c-7612-416b-b0cf-3edd87a62c1e}, !- Handle
  {5a8cc0e7-df2e-40ce-9b44-fba08ba855f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69be0f59-5d77-45c3-acb7-328917e03c82}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {5a8cc0e7-df2e-40ce-9b44-fba08ba855f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b977714-6ca4-419b-99cf-01bda0d4aff5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8e8271b8-d964-41a4-bfd5-d9a38a12a3d6}, !- Handle
  Office WholeBuilding Thermostat 13,     !- Name
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Heating Setpoint Temperature Schedule Name
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {9b977714-6ca4-419b-99cf-01bda0d4aff5}, !- Handle
  Zone HVAC Ideal Loads Air System 3,     !- Name
  ,                                       !- Availability Schedule Name
  {c2a064c0-78ac-43c5-9aa1-31e4a8a6bf92}, !- Zone Supply Air Node Name
  {9da02919-de0b-4feb-9bf5-4cef0b8080b4}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {8e5493db-dd34-4e10-aff5-5863ea933288}, !- Handle
  Node 8,                                 !- Name
  {e3adda06-ee7a-41b3-923e-58f15b8e15cd}, !- Inlet Port
  {c2a064c0-78ac-43c5-9aa1-31e4a8a6bf92}; !- Outlet Port

OS:Connection,
  {e3adda06-ee7a-41b3-923e-58f15b8e15cd}, !- Handle
  {7d67be4b-81d2-4377-95bd-c459dcdf00da}, !- Source Object
  2,                                      !- Outlet Port
  {8e5493db-dd34-4e10-aff5-5863ea933288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2a064c0-78ac-43c5-9aa1-31e4a8a6bf92}, !- Handle
  {8e5493db-dd34-4e10-aff5-5863ea933288}, !- Source Object
  3,                                      !- Outlet Port
  {9b977714-6ca4-419b-99cf-01bda0d4aff5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e0ab28c5-e898-4684-b950-774ce0103bf9}, !- Handle
  Node 9,                                 !- Name
  {9da02919-de0b-4feb-9bf5-4cef0b8080b4}, !- Inlet Port
  {a2eb3bc1-8c04-463a-b11e-7379a5faf7c0}; !- Outlet Port

OS:Connection,
  {a2eb3bc1-8c04-463a-b11e-7379a5faf7c0}, !- Handle
  {e0ab28c5-e898-4684-b950-774ce0103bf9}, !- Source Object
  3,                                      !- Outlet Port
  {b849a3a9-16c6-4e4a-a582-cc1118b308d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9da02919-de0b-4feb-9bf5-4cef0b8080b4}, !- Handle
  {9b977714-6ca4-419b-99cf-01bda0d4aff5}, !- Source Object
  4,                                      !- Outlet Port
  {e0ab28c5-e898-4684-b950-774ce0103bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {fc402461-bd86-422b-982a-bf2ad385b5a0}, !- Handle
  ALL_ST=WholeBuilding_FL=Story 1_SCH=A 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {997187e8-56ed-4463-af74-e8d72f262460}, !- Zone Air Inlet Port List
  {ab99e4fa-34c6-435d-a738-960c8fb32706}, !- Zone Air Exhaust Port List
  {3fe36473-e31b-4b2c-b387-da2f9c227028}, !- Zone Air Node Name
  {7b0cebf7-e68e-4332-bfaa-ce2b98f7ced5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c07b328d-1549-42fe-8b45-7b8ebffc85e1}, !- Group Rendering Name
  {24694639-6a14-4edd-ba97-26d093404ce3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6b5cb60-434b-4fb9-9b61-a5c945862f85}, !- Handle
  Node 10,                                !- Name
  {3fe36473-e31b-4b2c-b387-da2f9c227028}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fe36473-e31b-4b2c-b387-da2f9c227028}, !- Handle
  {fc402461-bd86-422b-982a-bf2ad385b5a0}, !- Source Object
  11,                                     !- Outlet Port
  {a6b5cb60-434b-4fb9-9b61-a5c945862f85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {997187e8-56ed-4463-af74-e8d72f262460}, !- Handle
  {fc402461-bd86-422b-982a-bf2ad385b5a0}, !- HVAC Component
  {26648110-63c5-4e7c-9280-8c26acd1cf5a}; !- Port 1

OS:PortList,
  {ab99e4fa-34c6-435d-a738-960c8fb32706}, !- Handle
  {fc402461-bd86-422b-982a-bf2ad385b5a0}, !- HVAC Component
  {3e28a3ae-9dca-40af-b58e-991a4e476786}; !- Port 1

OS:PortList,
  {7b0cebf7-e68e-4332-bfaa-ce2b98f7ced5}, !- Handle
  {fc402461-bd86-422b-982a-bf2ad385b5a0}; !- HVAC Component

OS:Sizing:Zone,
  {b53bb88a-04f6-4520-83d3-fefe7bf95b2b}, !- Handle
  {fc402461-bd86-422b-982a-bf2ad385b5a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dfc4d5ee-c803-44d7-8893-bd59dcd2a31f}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {fc402461-bd86-422b-982a-bf2ad385b5a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {414dd0a5-f745-4ed2-91e3-c70cf20b5c56}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {24694639-6a14-4edd-ba97-26d093404ce3}, !- Handle
  Office WholeBuilding Thermostat 14,     !- Name
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Heating Setpoint Temperature Schedule Name
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {414dd0a5-f745-4ed2-91e3-c70cf20b5c56}, !- Handle
  Zone HVAC Ideal Loads Air System 4,     !- Name
  ,                                       !- Availability Schedule Name
  {cfcf94a8-b13d-4c86-8945-7dc89e381f06}, !- Zone Supply Air Node Name
  {6331f940-7b88-489d-b77e-4f4654a3197b}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {75a85892-d20f-4726-9abb-1241ba07b8aa}, !- Handle
  Node 11,                                !- Name
  {3e28a3ae-9dca-40af-b58e-991a4e476786}, !- Inlet Port
  {cfcf94a8-b13d-4c86-8945-7dc89e381f06}; !- Outlet Port

OS:Connection,
  {3e28a3ae-9dca-40af-b58e-991a4e476786}, !- Handle
  {ab99e4fa-34c6-435d-a738-960c8fb32706}, !- Source Object
  2,                                      !- Outlet Port
  {75a85892-d20f-4726-9abb-1241ba07b8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfcf94a8-b13d-4c86-8945-7dc89e381f06}, !- Handle
  {75a85892-d20f-4726-9abb-1241ba07b8aa}, !- Source Object
  3,                                      !- Outlet Port
  {414dd0a5-f745-4ed2-91e3-c70cf20b5c56}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99abe908-1246-49ca-bcd9-77328e93b211}, !- Handle
  Node 12,                                !- Name
  {6331f940-7b88-489d-b77e-4f4654a3197b}, !- Inlet Port
  {26648110-63c5-4e7c-9280-8c26acd1cf5a}; !- Outlet Port

OS:Connection,
  {26648110-63c5-4e7c-9280-8c26acd1cf5a}, !- Handle
  {99abe908-1246-49ca-bcd9-77328e93b211}, !- Source Object
  3,                                      !- Outlet Port
  {997187e8-56ed-4463-af74-e8d72f262460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6331f940-7b88-489d-b77e-4f4654a3197b}, !- Handle
  {414dd0a5-f745-4ed2-91e3-c70cf20b5c56}, !- Source Object
  4,                                      !- Outlet Port
  {99abe908-1246-49ca-bcd9-77328e93b211}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {a928abf3-21d8-4d36-b53c-138b59af0409}, !- Handle
  ALL_ST=WholeBuilding_FL=Story 1_SCH=A 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ff0946b-0c75-4745-8e45-cc54773b754b}, !- Zone Air Inlet Port List
  {971153f8-3b15-4e6a-bd08-1a463dcd3d93}, !- Zone Air Exhaust Port List
  {1f53b56b-ce0e-45c0-96ca-9b3e791e4065}, !- Zone Air Node Name
  {432d47b8-3680-4a6c-8d7e-1150d592659b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d06f7d56-0aab-46fa-a885-e4659da79951}, !- Group Rendering Name
  {f497ee1d-43ac-498d-8e8a-244be1e8aeeb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c07759e9-b7e6-4ee7-a491-f86638551ea0}, !- Handle
  Node 13,                                !- Name
  {1f53b56b-ce0e-45c0-96ca-9b3e791e4065}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f53b56b-ce0e-45c0-96ca-9b3e791e4065}, !- Handle
  {a928abf3-21d8-4d36-b53c-138b59af0409}, !- Source Object
  11,                                     !- Outlet Port
  {c07759e9-b7e6-4ee7-a491-f86638551ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ff0946b-0c75-4745-8e45-cc54773b754b}, !- Handle
  {a928abf3-21d8-4d36-b53c-138b59af0409}, !- HVAC Component
  {afb82d6d-f16f-4e2f-a44e-1cb44091929b}; !- Port 1

OS:PortList,
  {971153f8-3b15-4e6a-bd08-1a463dcd3d93}, !- Handle
  {a928abf3-21d8-4d36-b53c-138b59af0409}, !- HVAC Component
  {42bfc218-dcc2-4db3-86ef-c0b4917a1f72}; !- Port 1

OS:PortList,
  {432d47b8-3680-4a6c-8d7e-1150d592659b}, !- Handle
  {a928abf3-21d8-4d36-b53c-138b59af0409}; !- HVAC Component

OS:Sizing:Zone,
  {372f1790-4db8-438e-b895-f5ebdb8e4726}, !- Handle
  {a928abf3-21d8-4d36-b53c-138b59af0409}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b41cdda2-65d7-47e1-8e30-996c24c0c6d5}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {a928abf3-21d8-4d36-b53c-138b59af0409}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3cc93ff-4c4e-4309-93cd-088480d7e751}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f497ee1d-43ac-498d-8e8a-244be1e8aeeb}, !- Handle
  Office WholeBuilding Thermostat 15,     !- Name
  {56b075a5-96f5-494a-8a2c-8c89928954cd}, !- Heating Setpoint Temperature Schedule Name
  {c906cc60-2ded-4dbc-b5dc-ad1ae2d83768}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {c3cc93ff-4c4e-4309-93cd-088480d7e751}, !- Handle
  Zone HVAC Ideal Loads Air System 5,     !- Name
  ,                                       !- Availability Schedule Name
  {c14f6586-f89e-4cc4-a5d1-568de07cd7a7}, !- Zone Supply Air Node Name
  {e35711dd-5c9d-43be-b834-0b1702e3da21}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {ad3c4158-a3b1-4c5a-8c0e-9c47535ff54d}, !- Handle
  Node 14,                                !- Name
  {42bfc218-dcc2-4db3-86ef-c0b4917a1f72}, !- Inlet Port
  {c14f6586-f89e-4cc4-a5d1-568de07cd7a7}; !- Outlet Port

OS:Connection,
  {42bfc218-dcc2-4db3-86ef-c0b4917a1f72}, !- Handle
  {971153f8-3b15-4e6a-bd08-1a463dcd3d93}, !- Source Object
  2,                                      !- Outlet Port
  {ad3c4158-a3b1-4c5a-8c0e-9c47535ff54d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c14f6586-f89e-4cc4-a5d1-568de07cd7a7}, !- Handle
  {ad3c4158-a3b1-4c5a-8c0e-9c47535ff54d}, !- Source Object
  3,                                      !- Outlet Port
  {c3cc93ff-4c4e-4309-93cd-088480d7e751}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2e582c0a-3fd1-4f64-993e-d1d37222e404}, !- Handle
  Node 15,                                !- Name
  {e35711dd-5c9d-43be-b834-0b1702e3da21}, !- Inlet Port
  {afb82d6d-f16f-4e2f-a44e-1cb44091929b}; !- Outlet Port

OS:Connection,
  {afb82d6d-f16f-4e2f-a44e-1cb44091929b}, !- Handle
  {2e582c0a-3fd1-4f64-993e-d1d37222e404}, !- Source Object
  3,                                      !- Outlet Port
  {9ff0946b-0c75-4745-8e45-cc54773b754b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e35711dd-5c9d-43be-b834-0b1702e3da21}, !- Handle
  {c3cc93ff-4c4e-4309-93cd-088480d7e751}, !- Source Object
  4,                                      !- Outlet Port
  {2e582c0a-3fd1-4f64-993e-d1d37222e404}, !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {24173119-7608-4ba8-a2c8-106a6a309cfa}, !- Handle
  ALL_ST=WholeBuilding_FL=Story 1_SCH=A 9, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e0d95a1f-aa68-4f53-b7df-2bc1acf87091}, !- Handle
  ALL_ST=WholeBuilding_FL=Story 1_SCH=A 5, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a929461-12ec-4126-b360-a4bf23f9419f}, !- Handle
  ALL_ST=WholeBuilding_FL=Story 1_SCH=A 6, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c07b328d-1549-42fe-8b45-7b8ebffc85e1}, !- Handle
  ALL_ST=WholeBuilding_FL=Story 1_SCH=A 7, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d06f7d56-0aab-46fa-a885-e4659da79951}, !- Handle
  ALL_ST=WholeBuilding_FL=Story 1_SCH=A 8, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9e8af59-3d85-4ca4-b0a6-133a46d9dfec}, !- Handle
  Office WholeBuilding 3,                 !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

