  {6626a171-137e-4531-b8b4-225c7740556a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34baafda-704e-42b8-84e4-93892e5449a8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34baafda-704e-42b8-84e4-93892e5449a8}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {a666a197-a37b-4568-8a2f-f06c5062e018}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {779d0d7c-82d8-4e70-9885-b9652c1b9bdc}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {34c04860-aa4c-4bd8-8bfc-70e014852520}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34c04860-aa4c-4bd8-8bfc-70e014852520}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {a666a197-a37b-4568-8a2f-f06c5062e018}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {75186de6-aa5c-40f3-9689-b97656af6710}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none|, !- Name
  ,                                       !- Controller List Name
  {c8cfb4e1-ef25-47c3-b764-19d73cbe4d22}, !- Availability Schedule
  {fd7ae3cf-4330-4836-abd6-792192690c31}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b527e1de-7d53-42c8-b9b2-72fa16c5fcba}, !- Supply Side Inlet Node Name
  {bfd9dacf-1723-4775-be95-405ad3a3f3c9}, !- Demand Side Outlet Node Name
  {31b15e22-e500-41f0-a4e8-6b97fda60b89}, !- Demand Side Inlet Node A
  {293a8290-d637-4592-a351-b0483511e973}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Demand Mixer Name
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0cd51009-0a66-42a5-9abd-6e56c3e5600f}, !- Handle
  Node 2,                                 !- Name
  {b527e1de-7d53-42c8-b9b2-72fa16c5fcba}, !- Inlet Port
  {82fffd62-1ebd-47a1-b5d7-7389a81ab0d4}; !- Outlet Port

OS:Node,
  {787e2ea1-11a8-4f07-98e3-9b98a9442a55}, !- Handle
  Node 3,                                 !- Name
  {38b93f67-58d4-479c-983d-4672db841104}, !- Inlet Port
  {293a8290-d637-4592-a351-b0483511e973}; !- Outlet Port

OS:Connection,
  {b527e1de-7d53-42c8-b9b2-72fa16c5fcba}, !- Handle
  {75186de6-aa5c-40f3-9689-b97656af6710}, !- Source Object
  9,                                      !- Outlet Port
  {0cd51009-0a66-42a5-9abd-6e56c3e5600f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {293a8290-d637-4592-a351-b0483511e973}, !- Handle
  {787e2ea1-11a8-4f07-98e3-9b98a9442a55}, !- Source Object
  3,                                      !- Outlet Port
  {75186de6-aa5c-40f3-9689-b97656af6710}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2d007e5b-5770-4076-9d45-edb2c8536ebb}, !- Handle
  Node 5,                                 !- Name
  {31b15e22-e500-41f0-a4e8-6b97fda60b89}, !- Inlet Port
  {5c832a9b-46ff-4d2f-b14a-d4b1b2e38756}; !- Outlet Port

OS:Node,
  {06b40451-5246-489f-8dbb-d0c8f507be4f}, !- Handle
  Node 6,                                 !- Name
  {396f9af9-96fc-41a6-ba1e-f2b195d31903}, !- Inlet Port
  {bfd9dacf-1723-4775-be95-405ad3a3f3c9}; !- Outlet Port

OS:Node,
  {7546c21c-2710-465f-bed9-2bebb873e414}, !- Handle
  Node 8,                                 !- Name
  {210f421d-23d6-4042-af8f-c14fa88b898c}, !- Inlet Port
  {0b709037-75eb-4b7b-aacd-9bccf225c138}; !- Outlet Port

OS:Connection,
  {31b15e22-e500-41f0-a4e8-6b97fda60b89}, !- Handle
  {75186de6-aa5c-40f3-9689-b97656af6710}, !- Source Object
  11,                                     !- Outlet Port
  {2d007e5b-5770-4076-9d45-edb2c8536ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfd9dacf-1723-4775-be95-405ad3a3f3c9}, !- Handle
  {06b40451-5246-489f-8dbb-d0c8f507be4f}, !- Source Object
  3,                                      !- Outlet Port
  {75186de6-aa5c-40f3-9689-b97656af6710}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5c832a9b-46ff-4d2f-b14a-d4b1b2e38756}, !- Inlet Node Name
  {88ea189f-c93a-424b-b907-84b5ca647db9}, !- Outlet Node Name 1
  {d7d7baf0-6560-43ab-a0e1-78f751e3a2a3}, !- Outlet Node Name 2
  {8f447c1a-d4c7-4384-8292-913088c1d7ef}, !- Outlet Node Name 3
  {07daf596-e538-4ad1-95bc-cc7b207c1928}, !- Outlet Node Name 4
  {c68619c3-1ee1-4fd2-a786-51bc3d3b7da4}, !- Outlet Node Name 5
  {91ae01b4-fdb6-4c3a-a2aa-5d016746771f}, !- Outlet Node Name 6
  {82e3ef7a-5b03-4ece-95ec-287b7f61da76}, !- Outlet Node Name 7
  {28de4ce3-7d7d-42bc-ba64-7315812aabbe}, !- Outlet Node Name 8
  {3befcef3-2d17-4c6a-81f1-f8923ebb10c3}, !- Outlet Node Name 9
  {b4e06af9-e250-46b7-84e6-6b2feeb19618}, !- Outlet Node Name 10
  {9c345982-685f-49fd-981b-a729c29302ce}, !- Outlet Node Name 11
  {728f153c-5185-48cf-9468-72499bcc900b}, !- Outlet Node Name 12
  {2729297e-686b-4f75-98dd-664461b0284c}, !- Outlet Node Name 13
  {f4266c20-3511-4248-9452-36dc912921e0}, !- Outlet Node Name 14
  {b65d42aa-b793-4f8c-9047-0302f4829bee}, !- Outlet Node Name 15
  {0c61a34c-ee38-4e1e-a2e0-b1e12f15360b}, !- Outlet Node Name 16
  {545c4e31-f019-4ec0-9796-fdd637fbe46e}, !- Outlet Node Name 17
  {496b3066-c4d5-4701-a5a1-28303a365e3d}, !- Outlet Node Name 18
  {32fc3cfb-4164-482d-b4b7-46d748ce3aa7}, !- Outlet Node Name 19
  {8e6bb72b-a99a-44cf-9d24-b22c6279405c}, !- Outlet Node Name 20
  {6219507e-d627-4f2c-bdc6-d3ae2201f958}, !- Outlet Node Name 21
  {bd051a59-ca58-496f-abc3-c929f405725c}, !- Outlet Node Name 22
  {201f8a49-9106-4fb2-808d-6cfaca0919ad}, !- Outlet Node Name 23
  {5ee67efa-b75c-4644-8070-f1264c3672fb}, !- Outlet Node Name 24
  {0fdf46ba-7d89-473d-9f50-91df6098d56c}, !- Outlet Node Name 25
  {c7450f23-ecbb-46a4-a327-ccd89f7426fb}, !- Outlet Node Name 26
  {80f63c2d-8e99-4104-b7fc-db2c5a873114}, !- Outlet Node Name 27
  {c8e6e144-177c-40df-86d7-b25bc527c634}, !- Outlet Node Name 28
  {26101ecd-691f-4333-9d9c-4f4d1912548d}, !- Outlet Node Name 29
  {4d2beaff-29ac-4d2a-b55c-b69564fe9454}, !- Outlet Node Name 30
  {990170a1-e6dc-4102-8113-a180ac336c0a}, !- Outlet Node Name 31
  {0b8f27d6-fdf5-4fe4-9a10-691ae9bed102}, !- Outlet Node Name 32
  {c5a2b7af-9807-4b1a-a5d6-54c8833b9005}, !- Outlet Node Name 33
  {3ec4601b-59f5-4924-a1c7-f8dacc14dc68}, !- Outlet Node Name 34
  {5060e542-d425-44ae-a1e0-216f8086142f}; !- Outlet Node Name 35

OS:AirLoopHVAC:ZoneMixer,
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {396f9af9-96fc-41a6-ba1e-f2b195d31903}, !- Outlet Node Name
  {dfbabe76-6b6b-4c35-976c-81671f43ffea}, !- Inlet Node Name 1
  {58077b44-e42c-485c-badf-2c2ce54a8064}, !- Inlet Node Name 2
  {e2c7541c-91be-4fdb-b62e-a33d5f7d5de7}, !- Inlet Node Name 3
  {77376e2c-54d8-4832-a3b3-6bfa8e1e6419}, !- Inlet Node Name 4
  {31a23290-c4ab-49d1-99df-0d297f42a58e}, !- Inlet Node Name 5
  {e5e8bdc5-7424-4c2d-9044-d41735430544}, !- Inlet Node Name 6
  {62d84a55-dbea-4607-9847-72f49051636e}, !- Inlet Node Name 7
  {4516b75c-bcb6-47c3-a54d-e1f38e39df42}, !- Inlet Node Name 8
  {00faa92e-8eb5-4b75-805d-4a8fac175380}, !- Inlet Node Name 9
  {93ff66c7-40ca-443b-aa89-3d800ff6054b}, !- Inlet Node Name 10
  {31c9b489-34f9-419e-97ae-d54d51ff8ef5}, !- Inlet Node Name 11
  {4ad10ee1-ef4a-424e-954a-6cb52b0728ec}, !- Inlet Node Name 12
  {b5ca0277-86e7-42d0-8780-cf3708e76591}, !- Inlet Node Name 13
  {eac0de2f-4fe1-4190-a7b2-03785abf647e}, !- Inlet Node Name 14
  {ec08a063-7577-4b2a-a9ff-9a6cddb03663}, !- Inlet Node Name 15
  {ae320bcb-4682-4b5c-a992-d9912259055f}, !- Inlet Node Name 16
  {d83769d1-f436-483a-a100-60b8b5443017}, !- Inlet Node Name 17
  {f4f93a2e-fc78-4c0d-a4bf-c4677ce5fc50}, !- Inlet Node Name 18
  {51995a68-6c1a-43c9-b7d9-ba80f4720293}, !- Inlet Node Name 19
  {8ebaddd2-c0b3-4145-a509-e1262f090f9a}, !- Inlet Node Name 20
  {c08b0fac-c9fb-47e4-b486-ae78c8c2e278}, !- Inlet Node Name 21
  {f6bee710-8b10-49e5-a242-0321ab7163b7}, !- Inlet Node Name 22
  {eef78b20-ad9d-417b-8dd6-9538adbfc66e}, !- Inlet Node Name 23
  {c3a7c157-a67b-4b79-8b73-532a77f5830e}, !- Inlet Node Name 24
  {33e04540-844c-4c08-8104-05ab68c60951}, !- Inlet Node Name 25
  {fed61bd4-1eb0-459d-aa8d-44e7c345a7c2}, !- Inlet Node Name 26
  {168ce452-19f3-48de-89b4-8193cb6501c2}, !- Inlet Node Name 27
  {a2987c1e-0f77-4363-be3c-a7267039edcb}, !- Inlet Node Name 28
  {016965fb-1fb3-4e52-bf31-b44ef2e4bfaf}, !- Inlet Node Name 29
  {062cf705-b5fc-4257-a0c7-caa9cbb7f228}, !- Inlet Node Name 30
  {30127bd0-686f-4aa7-9bd7-a1bafd50bcef}, !- Inlet Node Name 31
  {b9a65bd6-f9d8-4270-94d8-85e10e2208a9}, !- Inlet Node Name 32
  {8a312040-bf9a-43d6-b3d9-243197c527f9}, !- Inlet Node Name 33
  {2ddfa7cd-0c7d-40af-a28c-cb5e888684c4}, !- Inlet Node Name 34
  {e205be39-2419-44e0-af42-10af9a902ea1}; !- Inlet Node Name 35

OS:Connection,
  {5c832a9b-46ff-4d2f-b14a-d4b1b2e38756}, !- Handle
  {2d007e5b-5770-4076-9d45-edb2c8536ebb}, !- Source Object
  3,                                      !- Outlet Port
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396f9af9-96fc-41a6-ba1e-f2b195d31903}, !- Handle
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Source Object
  2,                                      !- Outlet Port
  {06b40451-5246-489f-8dbb-d0c8f507be4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {811df002-2b9a-4483-bacf-f5263cd35adb}, !- Handle
  {75186de6-aa5c-40f3-9689-b97656af6710}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fd7ae3cf-4330-4836-abd6-792192690c31}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {daef2b47-7ffc-4eaf-aa77-c1af64d99730}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4e335d10-302c-4a32-9cbc-0a46adb4bff4}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4a2cdf29-0ac8-418e-9b9f-8e43be8542b6}, !- Air Inlet Node Name
  {38b93f67-58d4-479c-983d-4672db841104}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a826e04e-bae5-4778-8ed4-1f1654dddf5c}, !- Handle
  Coil Heating Electric 1,                !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4e8cc2a4-d044-4638-b216-197e60d5c99d}, !- Air Inlet Node Name
  {6424ed5a-9680-4d06-8676-2f80adac08dd}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f5d14bdb-0765-474a-8eb9-b88e3478cc6e}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ca02d3e8-1612-42a3-8932-95766475bdd3}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {060cd079-8d54-4b1f-8884-411701b9a096}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b24a1a54-36da-4f97-a8cc-a8e0d71004bc}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f3fd8b7e-ea44-453c-8351-357ec833e2d9}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fed47bb4-46b9-4709-998b-acd37ba03ad3}, !- Handle
  CoilCoolingDXSingleSpeed_dx 99kBtu/hr 9.7EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {56621927-4a00-421b-94cd-faed45a56698}, !- Air Inlet Node Name
  {578b0153-552a-4f50-a84e-8b5f0de7c481}, !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {10ef411c-0e65-4846-8825-663dc8045097}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c8cfb4e1-ef25-47c3-b764-19d73cbe4d22}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a5127dc4-a554-4523-a685-28348bded81b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a5127dc4-a554-4523-a685-28348bded81b}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {27d18bc0-273d-4c77-a490-ad61454a5c68}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {10ef411c-0e65-4846-8825-663dc8045097}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {004f42db-acbd-4b1c-8323-38a0627ec3c8}, !- Mixed Air Node Name
  {45051bf1-3d0b-46be-91bb-824fefd5c928}, !- Outdoor Air Stream Node Name
  {5665cf78-0b48-49c3-8d41-186e96f5dc7b}, !- Relief Air Stream Node Name
  {82fffd62-1ebd-47a1-b5d7-7389a81ab0d4}; !- Return Air Stream Node Name

OS:Node,
  {e9613290-b00d-47c1-8d0c-90de7fc54a94}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {45051bf1-3d0b-46be-91bb-824fefd5c928}; !- Outlet Port

OS:Connection,
  {45051bf1-3d0b-46be-91bb-824fefd5c928}, !- Handle
  {e9613290-b00d-47c1-8d0c-90de7fc54a94}, !- Source Object
  3,                                      !- Outlet Port
  {27d18bc0-273d-4c77-a490-ad61454a5c68}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8741886e-1f3a-4385-a48c-e40fc693667e}, !- Handle
  Node 11,                                !- Name
  {5665cf78-0b48-49c3-8d41-186e96f5dc7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5665cf78-0b48-49c3-8d41-186e96f5dc7b}, !- Handle
  {27d18bc0-273d-4c77-a490-ad61454a5c68}, !- Source Object
  7,                                      !- Outlet Port
  {8741886e-1f3a-4385-a48c-e40fc693667e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b93f67-58d4-479c-983d-4672db841104}, !- Handle
  {4e335d10-302c-4a32-9cbc-0a46adb4bff4}, !- Source Object
  9,                                      !- Outlet Port
  {787e2ea1-11a8-4f07-98e3-9b98a9442a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5569f7d-355c-44f8-83ab-fdff84b3563b}, !- Handle
  Node 12,                                !- Name
  {6424ed5a-9680-4d06-8676-2f80adac08dd}, !- Inlet Port
  {4a2cdf29-0ac8-418e-9b9f-8e43be8542b6}; !- Outlet Port

OS:Connection,
  {6424ed5a-9680-4d06-8676-2f80adac08dd}, !- Handle
  {a826e04e-bae5-4778-8ed4-1f1654dddf5c}, !- Source Object
  6,                                      !- Outlet Port
  {d5569f7d-355c-44f8-83ab-fdff84b3563b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a2cdf29-0ac8-418e-9b9f-8e43be8542b6}, !- Handle
  {d5569f7d-355c-44f8-83ab-fdff84b3563b}, !- Source Object
  3,                                      !- Outlet Port
  {4e335d10-302c-4a32-9cbc-0a46adb4bff4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6c81057b-0129-4cbb-a157-e773c51c6e26}, !- Handle
  Node 14,                                !- Name
  {578b0153-552a-4f50-a84e-8b5f0de7c481}, !- Inlet Port
  {4e8cc2a4-d044-4638-b216-197e60d5c99d}; !- Outlet Port

OS:Connection,
  {578b0153-552a-4f50-a84e-8b5f0de7c481}, !- Handle
  {fed47bb4-46b9-4709-998b-acd37ba03ad3}, !- Source Object
  9,                                      !- Outlet Port
  {6c81057b-0129-4cbb-a157-e773c51c6e26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e8cc2a4-d044-4638-b216-197e60d5c99d}, !- Handle
  {6c81057b-0129-4cbb-a157-e773c51c6e26}, !- Source Object
  3,                                      !- Outlet Port
  {a826e04e-bae5-4778-8ed4-1f1654dddf5c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {859fce62-6a59-4561-af21-29865d48bc81}, !- Handle
  Node 15,                                !- Name
  {004f42db-acbd-4b1c-8323-38a0627ec3c8}, !- Inlet Port
  {56621927-4a00-421b-94cd-faed45a56698}; !- Outlet Port

OS:Connection,
  {82fffd62-1ebd-47a1-b5d7-7389a81ab0d4}, !- Handle
  {0cd51009-0a66-42a5-9abd-6e56c3e5600f}, !- Source Object
  3,                                      !- Outlet Port
  {27d18bc0-273d-4c77-a490-ad61454a5c68}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {004f42db-acbd-4b1c-8323-38a0627ec3c8}, !- Handle
  {27d18bc0-273d-4c77-a490-ad61454a5c68}, !- Source Object
  5,                                      !- Outlet Port
  {859fce62-6a59-4561-af21-29865d48bc81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56621927-4a00-421b-94cd-faed45a56698}, !- Handle
  {859fce62-6a59-4561-af21-29865d48bc81}, !- Source Object
  3,                                      !- Outlet Port
  {fed47bb4-46b9-4709-998b-acd37ba03ad3}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0e18e2e8-1ee8-44d8-9799-9da824ec7210}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {160746a4-26b3-4c4a-9dd4-f2f0ad8b5174}, !- Schedule Type Limits Name
  {618089a4-2c6b-40a5-a005-dc50f2f5895c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {618089a4-2c6b-40a5-a005-dc50f2f5895c}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {160746a4-26b3-4c4a-9dd4-f2f0ad8b5174}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b3f07409-bd77-46e2-b176-5120fc4b0176}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {0e18e2e8-1ee8-44d8-9799-9da824ec7210}, !- Schedule Name
  {787e2ea1-11a8-4f07-98e3-9b98a9442a55}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {39f4ffd0-d773-4d35-832c-d6fc2a947596}, !- Handle
  Coil Heating Electric 2,                !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {82f6d298-450b-428b-97c9-7672050c34f9}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {176a8e3d-9932-4e27-83e0-8a7f3ec57b1b}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {317317b8-f057-4e8e-9ef4-b422ed569b30}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b6f0077d-a272-4976-b18d-a40b6a97b51d}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a5a4e01b-76a6-415d-8a5e-28ef6412ae0c}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {47e2157f-3d1a-49be-936d-b6c55207a77a}, !- Handle
  Coil Cooling DX Single Speed 1 4kBtu/hr 11.0EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e9ba0769-cc91-4ef8-b833-cb767413a8d0}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ce15d7b0-69fd-45a4-8ed1-803d7f4b234c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {d347599d-214e-4d40-bc2e-50cc5094b2fd}, !- Air Inlet Node Name
  {932f2cfe-04d9-4b01-86e7-10fe5e31772e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e9ba0769-cc91-4ef8-b833-cb767413a8d0}, !- Supply Air Fan Name
  {39f4ffd0-d773-4d35-832c-d6fc2a947596}, !- Heating Coil Name
  {47e2157f-3d1a-49be-936d-b6c55207a77a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {52410af6-d52c-47ac-a356-ef581f521164}, !- Handle
  Node 17,                                !- Name
  {bf9f256c-6bf9-45c9-89b8-be8d76d594d4}, !- Inlet Port
  {d347599d-214e-4d40-bc2e-50cc5094b2fd}; !- Outlet Port

OS:Connection,
  {bf9f256c-6bf9-45c9-89b8-be8d76d594d4}, !- Handle
  {97f496d7-86c5-4d1d-be7a-cd11e9c00496}, !- Source Object
  2,                                      !- Outlet Port
  {52410af6-d52c-47ac-a356-ef581f521164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d347599d-214e-4d40-bc2e-50cc5094b2fd}, !- Handle
  {52410af6-d52c-47ac-a356-ef581f521164}, !- Source Object
  3,                                      !- Outlet Port
  {ce15d7b0-69fd-45a4-8ed1-803d7f4b234c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4bc4f33d-8a8a-456c-865f-521a9d81d5d0}, !- Handle
  Node 18,                                !- Name
  {932f2cfe-04d9-4b01-86e7-10fe5e31772e}, !- Inlet Port
  {b9a681b4-e99e-4de6-b7e0-d63da88c85ed}; !- Outlet Port

OS:Connection,
  {b9a681b4-e99e-4de6-b7e0-d63da88c85ed}, !- Handle
  {4bc4f33d-8a8a-456c-865f-521a9d81d5d0}, !- Source Object
  3,                                      !- Outlet Port
  {72e6eeb4-edc3-464d-aa64-ea989ede84aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {932f2cfe-04d9-4b01-86e7-10fe5e31772e}, !- Handle
  {ce15d7b0-69fd-45a4-8ed1-803d7f4b234c}, !- Source Object
  4,                                      !- Outlet Port
  {4bc4f33d-8a8a-456c-865f-521a9d81d5d0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {983fe9a5-a65a-4181-8374-ef25db3592ed}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {42f38be0-b803-4030-88f6-683757942a23}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {3ebd7bce-3dbf-4906-91f4-9c1e7dcb3b7a}, !- Air Inlet Node Name
  {210f421d-23d6-4042-af8f-c14fa88b898c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bb062ad2-1e48-4cc6-b88b-e69b6f0bb576}, !- Handle
  Node 20,                                !- Name
  {1baf681a-8d7e-45bb-8d52-cf674dd18683}, !- Inlet Port
  {dfbabe76-6b6b-4c35-976c-81671f43ffea}; !- Outlet Port

OS:Connection,
  {0b709037-75eb-4b7b-aacd-9bccf225c138}, !- Handle
  {7546c21c-2710-465f-bed9-2bebb873e414}, !- Source Object
  3,                                      !- Outlet Port
  {72e6eeb4-edc3-464d-aa64-ea989ede84aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1baf681a-8d7e-45bb-8d52-cf674dd18683}, !- Handle
  {6e0538fd-4815-4c8a-9797-da48f2b83aa0}, !- Source Object
  2,                                      !- Outlet Port
  {bb062ad2-1e48-4cc6-b88b-e69b6f0bb576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfbabe76-6b6b-4c35-976c-81671f43ffea}, !- Handle
  {bb062ad2-1e48-4cc6-b88b-e69b6f0bb576}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c08fdc1f-7599-44e2-8d97-8653621c4c05}, !- Handle
  Node 21,                                !- Name
  {88ea189f-c93a-424b-b907-84b5ca647db9}, !- Inlet Port
  {3ebd7bce-3dbf-4906-91f4-9c1e7dcb3b7a}; !- Outlet Port

OS:Connection,
  {88ea189f-c93a-424b-b907-84b5ca647db9}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  3,                                      !- Outlet Port
  {c08fdc1f-7599-44e2-8d97-8653621c4c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ebd7bce-3dbf-4906-91f4-9c1e7dcb3b7a}, !- Handle
  {c08fdc1f-7599-44e2-8d97-8653621c4c05}, !- Source Object
  3,                                      !- Outlet Port
  {42f38be0-b803-4030-88f6-683757942a23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {210f421d-23d6-4042-af8f-c14fa88b898c}, !- Handle
  {42f38be0-b803-4030-88f6-683757942a23}, !- Source Object
  4,                                      !- Outlet Port
  {7546c21c-2710-465f-bed9-2bebb873e414}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d183f59e-633a-46da-93f2-79bf128ec7dd}, !- Handle
  Coil Heating Electric 3,                !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2072ca97-e320-45cf-b9ed-aaa8572d5a24}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3420a071-0eaf-443d-a51a-e81456077443}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7d40d1d1-938c-49ab-8ea0-ae697414ccbb}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {234e40e4-7b09-4735-9f54-e3ea9dc3304e}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1fa02355-15a6-4bc8-aee3-d80dc7457a7e}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {96e06ee9-abe8-43a1-acce-93b8bb9e6482}, !- Handle
  Coil Cooling DX Single Speed 2 8kBtu/hr 10.8EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73081794705578,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3ba1f73f-a895-4ca1-96ac-5bb984972889}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3637b9f5-89a6-4a84-b018-7ecfe74b98b5}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {2e605364-a547-412c-90fc-44f8027566ee}, !- Air Inlet Node Name
  {2969e973-3690-4eda-98c7-68da851206f0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3ba1f73f-a895-4ca1-96ac-5bb984972889}, !- Supply Air Fan Name
  {d183f59e-633a-46da-93f2-79bf128ec7dd}, !- Heating Coil Name
  {96e06ee9-abe8-43a1-acce-93b8bb9e6482}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {463e042e-63f4-484c-ab55-f3a601ad25fd}, !- Handle
  Node 23,                                !- Name
  {17e5a702-26c6-4229-a486-056ec0834297}, !- Inlet Port
  {2e605364-a547-412c-90fc-44f8027566ee}; !- Outlet Port

OS:Connection,
  {17e5a702-26c6-4229-a486-056ec0834297}, !- Handle
  {2cc3b7e6-5738-4350-80f7-34eb69572d78}, !- Source Object
  2,                                      !- Outlet Port
  {463e042e-63f4-484c-ab55-f3a601ad25fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e605364-a547-412c-90fc-44f8027566ee}, !- Handle
  {463e042e-63f4-484c-ab55-f3a601ad25fd}, !- Source Object
  3,                                      !- Outlet Port
  {3637b9f5-89a6-4a84-b018-7ecfe74b98b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1774512a-ed8f-49ab-a17d-55d7709cef26}, !- Handle
  Node 24,                                !- Name
  {2969e973-3690-4eda-98c7-68da851206f0}, !- Inlet Port
  {6a28eda2-17ee-45e6-bad6-6180c7158ccb}; !- Outlet Port

OS:Connection,
  {6a28eda2-17ee-45e6-bad6-6180c7158ccb}, !- Handle
  {1774512a-ed8f-49ab-a17d-55d7709cef26}, !- Source Object
  3,                                      !- Outlet Port
  {008db27e-6a23-4705-aa29-a95ff5cadf33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2969e973-3690-4eda-98c7-68da851206f0}, !- Handle
  {3637b9f5-89a6-4a84-b018-7ecfe74b98b5}, !- Source Object
  4,                                      !- Outlet Port
  {1774512a-ed8f-49ab-a17d-55d7709cef26}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {428537bc-f74c-4aa3-9b5e-e4043b1f37be}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8aef1910-484f-4f20-9013-3623f9e5aeff}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {220d1f95-ea13-459a-9f42-4b1f900ae2a5}, !- Air Inlet Node Name
  {8a21f4b3-adeb-4a2b-b06e-b8d83b81c6de}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a0cc507c-7993-45da-8b10-beab29c38c67}, !- Handle
  Node 26,                                !- Name
  {8a21f4b3-adeb-4a2b-b06e-b8d83b81c6de}, !- Inlet Port
  {f005d090-e5af-41b3-a64f-29c82e15068f}; !- Outlet Port

OS:Node,
  {319547cb-73ab-45c1-8741-c04103eba841}, !- Handle
  Node 27,                                !- Name
  {62a28bb1-d2d6-4109-acf2-b596625a6582}, !- Inlet Port
  {58077b44-e42c-485c-badf-2c2ce54a8064}; !- Outlet Port

OS:Connection,
  {f005d090-e5af-41b3-a64f-29c82e15068f}, !- Handle
  {a0cc507c-7993-45da-8b10-beab29c38c67}, !- Source Object
  3,                                      !- Outlet Port
  {008db27e-6a23-4705-aa29-a95ff5cadf33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62a28bb1-d2d6-4109-acf2-b596625a6582}, !- Handle
  {d884ae89-8fe7-48b2-bd2b-fef3b10a963d}, !- Source Object
  2,                                      !- Outlet Port
  {319547cb-73ab-45c1-8741-c04103eba841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58077b44-e42c-485c-badf-2c2ce54a8064}, !- Handle
  {319547cb-73ab-45c1-8741-c04103eba841}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e349d863-c81d-4ea4-922e-a395e5a93692}, !- Handle
  Node 29,                                !- Name
  {d7d7baf0-6560-43ab-a0e1-78f751e3a2a3}, !- Inlet Port
  {220d1f95-ea13-459a-9f42-4b1f900ae2a5}; !- Outlet Port

OS:Connection,
  {d7d7baf0-6560-43ab-a0e1-78f751e3a2a3}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  4,                                      !- Outlet Port
  {e349d863-c81d-4ea4-922e-a395e5a93692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {220d1f95-ea13-459a-9f42-4b1f900ae2a5}, !- Handle
  {e349d863-c81d-4ea4-922e-a395e5a93692}, !- Source Object
  3,                                      !- Outlet Port
  {8aef1910-484f-4f20-9013-3623f9e5aeff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a21f4b3-adeb-4a2b-b06e-b8d83b81c6de}, !- Handle
  {8aef1910-484f-4f20-9013-3623f9e5aeff}, !- Source Object
  4,                                      !- Outlet Port
  {a0cc507c-7993-45da-8b10-beab29c38c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {57a41cb0-2b52-4d37-9685-66e2156b6333}, !- Handle
  Coil Heating Electric 4,                !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4553c371-9496-4460-ad9c-1cc995d7313a}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {da3d0749-dbdf-4ce8-b2f3-280811459bc1}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae1fc62c-0416-4767-96b0-b826fa712319}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e1ef77e4-7a25-4fbb-a613-90603829a7d7}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {22ab90a5-fc24-4386-9ab4-b92f520dbf92}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {996e91eb-37f8-4b5f-8fdb-5f6ed3a878bf}, !- Handle
  Coil Cooling DX Single Speed 3 10kBtu/hr 10.4EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.6001921299625,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c7234f24-e7d1-4a99-a3b5-e16b2dcb0bd0}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {35fddaf9-64e1-4bab-a056-2594ea306456}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 1 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {8777f391-02f4-46a8-a77b-4d629e6a726b}, !- Air Inlet Node Name
  {1f828e11-31fa-4a06-a3d2-df4fa5ea2fa1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c7234f24-e7d1-4a99-a3b5-e16b2dcb0bd0}, !- Supply Air Fan Name
  {57a41cb0-2b52-4d37-9685-66e2156b6333}, !- Heating Coil Name
  {996e91eb-37f8-4b5f-8fdb-5f6ed3a878bf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c49d370d-cd00-4b52-a435-64930356954c}, !- Handle
  Node 30,                                !- Name
  {72c20dd4-b8b7-457c-9723-dba1ec49f5e7}, !- Inlet Port
  {8777f391-02f4-46a8-a77b-4d629e6a726b}; !- Outlet Port

OS:Connection,
  {72c20dd4-b8b7-457c-9723-dba1ec49f5e7}, !- Handle
  {4b4a28f3-74a9-415b-a61e-33cd4f79e342}, !- Source Object
  2,                                      !- Outlet Port
  {c49d370d-cd00-4b52-a435-64930356954c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8777f391-02f4-46a8-a77b-4d629e6a726b}, !- Handle
  {c49d370d-cd00-4b52-a435-64930356954c}, !- Source Object
  3,                                      !- Outlet Port
  {35fddaf9-64e1-4bab-a056-2594ea306456}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {87f7b2dc-c0a5-48ef-874c-bcd635c30ea8}, !- Handle
  Node 32,                                !- Name
  {1f828e11-31fa-4a06-a3d2-df4fa5ea2fa1}, !- Inlet Port
  {db374cb4-b77e-423a-b08e-aa52b3d1ef66}; !- Outlet Port

OS:Connection,
  {db374cb4-b77e-423a-b08e-aa52b3d1ef66}, !- Handle
  {87f7b2dc-c0a5-48ef-874c-bcd635c30ea8}, !- Source Object
  3,                                      !- Outlet Port
  {d30c65c5-0dcf-42b7-9e31-9e790178d7c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f828e11-31fa-4a06-a3d2-df4fa5ea2fa1}, !- Handle
  {35fddaf9-64e1-4bab-a056-2594ea306456}, !- Source Object
  4,                                      !- Outlet Port
  {87f7b2dc-c0a5-48ef-874c-bcd635c30ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bae3576a-2fbe-48d2-b498-108c169f99b2}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {679f19d1-5223-469d-ba15-fbab7bc4e6f6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {19a0b443-5592-4c0d-8e93-3a5645e5f7ed}, !- Air Inlet Node Name
  {6e8d7375-8b25-43a8-a347-61ab0ebbabea}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dc8f4de3-c005-419f-ae46-d2e8d58bbead}, !- Handle
  Node 33,                                !- Name
  {6e8d7375-8b25-43a8-a347-61ab0ebbabea}, !- Inlet Port
  {b7a7f955-9f00-45d9-9801-29f1ce994a0a}; !- Outlet Port

OS:Node,
  {e812f074-fa27-48c5-92ee-e53d52c0864a}, !- Handle
  Node 35,                                !- Name
  {52679999-1f8d-47e3-ac9b-e333a003eca6}, !- Inlet Port
  {e2c7541c-91be-4fdb-b62e-a33d5f7d5de7}; !- Outlet Port

OS:Connection,
  {b7a7f955-9f00-45d9-9801-29f1ce994a0a}, !- Handle
  {dc8f4de3-c005-419f-ae46-d2e8d58bbead}, !- Source Object
  3,                                      !- Outlet Port
  {d30c65c5-0dcf-42b7-9e31-9e790178d7c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52679999-1f8d-47e3-ac9b-e333a003eca6}, !- Handle
  {6f63f0c5-de77-4088-85a8-989d8f3481a1}, !- Source Object
  2,                                      !- Outlet Port
  {e812f074-fa27-48c5-92ee-e53d52c0864a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c7541c-91be-4fdb-b62e-a33d5f7d5de7}, !- Handle
  {e812f074-fa27-48c5-92ee-e53d52c0864a}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f37b4aad-a014-4c34-a110-8dd9f9998c93}, !- Handle
  Node 36,                                !- Name
  {8f447c1a-d4c7-4384-8292-913088c1d7ef}, !- Inlet Port
  {19a0b443-5592-4c0d-8e93-3a5645e5f7ed}; !- Outlet Port

OS:Connection,
  {8f447c1a-d4c7-4384-8292-913088c1d7ef}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  5,                                      !- Outlet Port
  {f37b4aad-a014-4c34-a110-8dd9f9998c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a0b443-5592-4c0d-8e93-3a5645e5f7ed}, !- Handle
  {f37b4aad-a014-4c34-a110-8dd9f9998c93}, !- Source Object
  3,                                      !- Outlet Port
  {679f19d1-5223-469d-ba15-fbab7bc4e6f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e8d7375-8b25-43a8-a347-61ab0ebbabea}, !- Handle
  {679f19d1-5223-469d-ba15-fbab7bc4e6f6}, !- Source Object
  4,                                      !- Outlet Port
  {dc8f4de3-c005-419f-ae46-d2e8d58bbead}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {af471fd5-90d7-4a81-803c-2bab43d8463a}, !- Handle
  Coil Heating Electric 5,                !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {54f8be2e-bf2d-460c-a22e-6a43f9cb7fba}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {45a1419c-c489-4c1d-aca6-18768c271a62}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {33c8fc72-712a-47b1-81e0-febe19ce71f2}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bfe7207c-9851-4b05-b2f2-2c906d072868}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d503d7bb-0d9a-44e9-9c32-76a20e76e1ca}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {31389716-8753-47b1-a0c1-4c6fbf4df91a}, !- Handle
  Coil Cooling DX Single Speed 4 12kBtu/hr 10.0EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46801943980736,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {64f4318f-251f-458b-8f1b-87158b5e98e4}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c360c3be-ad10-4722-9c31-44f7dddc0fc2}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {1771b7d9-8725-4100-a188-56467897bf81}, !- Air Inlet Node Name
  {260728f1-6bae-43fa-b8fc-b435eb17f147}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {64f4318f-251f-458b-8f1b-87158b5e98e4}, !- Supply Air Fan Name
  {af471fd5-90d7-4a81-803c-2bab43d8463a}, !- Heating Coil Name
  {31389716-8753-47b1-a0c1-4c6fbf4df91a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {77ef851f-442f-4d73-8d4b-008184aab375}, !- Handle
  Node 38,                                !- Name
  {f28d2312-8ab9-4088-9dd3-e5ecbc693a7c}, !- Inlet Port
  {1771b7d9-8725-4100-a188-56467897bf81}; !- Outlet Port

OS:Connection,
  {f28d2312-8ab9-4088-9dd3-e5ecbc693a7c}, !- Handle
  {954e4957-3fb9-4880-9bfe-54238535d1ba}, !- Source Object
  2,                                      !- Outlet Port
  {77ef851f-442f-4d73-8d4b-008184aab375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1771b7d9-8725-4100-a188-56467897bf81}, !- Handle
  {77ef851f-442f-4d73-8d4b-008184aab375}, !- Source Object
  3,                                      !- Outlet Port
  {c360c3be-ad10-4722-9c31-44f7dddc0fc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a971e1b5-fe00-40a1-a71f-452494beda36}, !- Handle
  Node 39,                                !- Name
  {260728f1-6bae-43fa-b8fc-b435eb17f147}, !- Inlet Port
  {9c77c95c-4d6e-43f8-8598-a0f84a9a7f9f}; !- Outlet Port

OS:Connection,
  {9c77c95c-4d6e-43f8-8598-a0f84a9a7f9f}, !- Handle
  {a971e1b5-fe00-40a1-a71f-452494beda36}, !- Source Object
  3,                                      !- Outlet Port
  {00183c3a-e405-48c2-9a74-9196a633030a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {260728f1-6bae-43fa-b8fc-b435eb17f147}, !- Handle
  {c360c3be-ad10-4722-9c31-44f7dddc0fc2}, !- Source Object
  4,                                      !- Outlet Port
  {a971e1b5-fe00-40a1-a71f-452494beda36}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {987f3970-d2ef-4089-8934-6bef90c343e8}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6331e6c7-a47a-4f30-9b34-43c11e59e1c4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {a12cf2a8-1174-4aed-8c54-aed66401aae0}, !- Air Inlet Node Name
  {4edbb480-363d-4f45-aac2-ee2610bd4c97}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e742716b-9022-45a0-9137-ed16d361e611}, !- Handle
  Node 41,                                !- Name
  {4edbb480-363d-4f45-aac2-ee2610bd4c97}, !- Inlet Port
  {b58d5bd1-05b3-47e8-ad1f-cd11cbead39f}; !- Outlet Port

OS:Node,
  {eb5b099b-006f-48b9-98bf-ca9d011ea42f}, !- Handle
  Node 42,                                !- Name
  {9b62b5f4-da26-4226-9293-d87a015bd415}, !- Inlet Port
  {77376e2c-54d8-4832-a3b3-6bfa8e1e6419}; !- Outlet Port

OS:Connection,
  {b58d5bd1-05b3-47e8-ad1f-cd11cbead39f}, !- Handle
  {e742716b-9022-45a0-9137-ed16d361e611}, !- Source Object
  3,                                      !- Outlet Port
  {00183c3a-e405-48c2-9a74-9196a633030a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b62b5f4-da26-4226-9293-d87a015bd415}, !- Handle
  {d48411e1-1d7d-4c89-b3f0-40a767271c1e}, !- Source Object
  2,                                      !- Outlet Port
  {eb5b099b-006f-48b9-98bf-ca9d011ea42f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77376e2c-54d8-4832-a3b3-6bfa8e1e6419}, !- Handle
  {eb5b099b-006f-48b9-98bf-ca9d011ea42f}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {57ba7d83-cb2c-48b9-9b78-8d3c9154a70f}, !- Handle
  Node 44,                                !- Name
  {07daf596-e538-4ad1-95bc-cc7b207c1928}, !- Inlet Port
  {a12cf2a8-1174-4aed-8c54-aed66401aae0}; !- Outlet Port

OS:Connection,
  {07daf596-e538-4ad1-95bc-cc7b207c1928}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  6,                                      !- Outlet Port
  {57ba7d83-cb2c-48b9-9b78-8d3c9154a70f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a12cf2a8-1174-4aed-8c54-aed66401aae0}, !- Handle
  {57ba7d83-cb2c-48b9-9b78-8d3c9154a70f}, !- Source Object
  3,                                      !- Outlet Port
  {6331e6c7-a47a-4f30-9b34-43c11e59e1c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4edbb480-363d-4f45-aac2-ee2610bd4c97}, !- Handle
  {6331e6c7-a47a-4f30-9b34-43c11e59e1c4}, !- Source Object
  4,                                      !- Outlet Port
  {e742716b-9022-45a0-9137-ed16d361e611}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {561ed010-86a1-4f3e-bdc3-fc1677f222f0}, !- Handle
  Coil Heating Electric 6,                !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d7039250-cbb3-47f9-bc79-0e80f4053c00}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ee7e79b6-f8fb-48af-864c-d7892a99297c}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9b5952ca-b6c2-4173-a5dd-eb8d6a98938b}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b7f1f62-01c3-495f-a41b-794ed11a8cfa}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3e3a5cbf-b12e-4cf8-b162-534495d70660}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ed50cc7b-ea4f-4304-a696-7efbffebbade}, !- Handle
  Coil Cooling DX Single Speed 5 4kBtu/hr 11.0EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {668c6719-ff9d-4d17-b043-23387ce831ee}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7c43aa82-4149-45b3-8ccd-33bbc7dfeeb9}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 2 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {15a61abe-c346-4ca4-8573-0a406eb1e5f7}, !- Air Inlet Node Name
  {7d4cb778-45e7-4ea0-a7ce-c7132f6d0225}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {668c6719-ff9d-4d17-b043-23387ce831ee}, !- Supply Air Fan Name
  {561ed010-86a1-4f3e-bdc3-fc1677f222f0}, !- Heating Coil Name
  {ed50cc7b-ea4f-4304-a696-7efbffebbade}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2045cb9a-009c-41e1-afc7-348184d99137}, !- Handle
  Node 45,                                !- Name
  {38b4a5bf-3dfe-4668-820c-4c653722c7ff}, !- Inlet Port
  {15a61abe-c346-4ca4-8573-0a406eb1e5f7}; !- Outlet Port

OS:Connection,
  {38b4a5bf-3dfe-4668-820c-4c653722c7ff}, !- Handle
  {427aecd2-a575-45a1-8d66-de3acdb952ea}, !- Source Object
  2,                                      !- Outlet Port
  {2045cb9a-009c-41e1-afc7-348184d99137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a61abe-c346-4ca4-8573-0a406eb1e5f7}, !- Handle
  {2045cb9a-009c-41e1-afc7-348184d99137}, !- Source Object
  3,                                      !- Outlet Port
  {7c43aa82-4149-45b3-8ccd-33bbc7dfeeb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0d353ca1-fbbb-40f6-9b0d-7e2f4fda6f61}, !- Handle
  Node 47,                                !- Name
  {7d4cb778-45e7-4ea0-a7ce-c7132f6d0225}, !- Inlet Port
  {8a49766b-2e32-4c1f-8c76-562876a550a7}; !- Outlet Port

OS:Connection,
  {8a49766b-2e32-4c1f-8c76-562876a550a7}, !- Handle
  {0d353ca1-fbbb-40f6-9b0d-7e2f4fda6f61}, !- Source Object
  3,                                      !- Outlet Port
  {14fb4de7-994b-4cd2-ab36-bc296b330603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d4cb778-45e7-4ea0-a7ce-c7132f6d0225}, !- Handle
  {7c43aa82-4149-45b3-8ccd-33bbc7dfeeb9}, !- Source Object
  4,                                      !- Outlet Port
  {0d353ca1-fbbb-40f6-9b0d-7e2f4fda6f61}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f4ba5727-61fe-4aa6-a15a-b557d0bbefef}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {97ada0dd-5d5d-4426-81f4-c19223e6d2d9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {58f00970-a3be-419b-9ed8-b23b469e17ee}, !- Air Inlet Node Name
  {ed5795b0-f812-46a8-bb98-5a78d0eaa054}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5bd706bb-1c0d-4fb1-9298-c18da2dd317f}, !- Handle
  Node 48,                                !- Name
  {ed5795b0-f812-46a8-bb98-5a78d0eaa054}, !- Inlet Port
  {6877758e-5305-4090-80ad-d72907e756a5}; !- Outlet Port

OS:Node,
  {c73f3827-4e6b-45f1-87eb-9a4dbe71adfc}, !- Handle
  Node 50,                                !- Name
  {12c9771d-2078-490f-88b6-0ba4b9f7f7a7}, !- Inlet Port
  {31a23290-c4ab-49d1-99df-0d297f42a58e}; !- Outlet Port

OS:Connection,
  {6877758e-5305-4090-80ad-d72907e756a5}, !- Handle
  {5bd706bb-1c0d-4fb1-9298-c18da2dd317f}, !- Source Object
  3,                                      !- Outlet Port
  {14fb4de7-994b-4cd2-ab36-bc296b330603}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12c9771d-2078-490f-88b6-0ba4b9f7f7a7}, !- Handle
  {2d020a0c-22a1-47d1-b5d2-0db9d1febc2c}, !- Source Object
  2,                                      !- Outlet Port
  {c73f3827-4e6b-45f1-87eb-9a4dbe71adfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a23290-c4ab-49d1-99df-0d297f42a58e}, !- Handle
  {c73f3827-4e6b-45f1-87eb-9a4dbe71adfc}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b53cd0fd-8eba-442c-b174-4f97873712a1}, !- Handle
  Node 51,                                !- Name
  {c68619c3-1ee1-4fd2-a786-51bc3d3b7da4}, !- Inlet Port
  {58f00970-a3be-419b-9ed8-b23b469e17ee}; !- Outlet Port

OS:Connection,
  {c68619c3-1ee1-4fd2-a786-51bc3d3b7da4}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  7,                                      !- Outlet Port
  {b53cd0fd-8eba-442c-b174-4f97873712a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58f00970-a3be-419b-9ed8-b23b469e17ee}, !- Handle
  {b53cd0fd-8eba-442c-b174-4f97873712a1}, !- Source Object
  3,                                      !- Outlet Port
  {97ada0dd-5d5d-4426-81f4-c19223e6d2d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed5795b0-f812-46a8-bb98-5a78d0eaa054}, !- Handle
  {97ada0dd-5d5d-4426-81f4-c19223e6d2d9}, !- Source Object
  4,                                      !- Outlet Port
  {5bd706bb-1c0d-4fb1-9298-c18da2dd317f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bf5504a3-b93e-414b-826c-494c1f9579dd}, !- Handle
  Coil Heating Electric 7,                !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a7b94407-ef49-474e-96ae-3f4565531bbf}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9e0d2897-cab9-4a7c-80f7-443635fe52e9}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {212efdbb-85d7-4558-8c25-fe71c81b7077}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b5b14be-9db0-4a59-aed5-bb73b4de5f28}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9b8e1b2e-131e-49ab-8d0b-025146fe792b}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9a0a4863-cc2b-400a-8782-c5724abc6775}, !- Handle
  Coil Cooling DX Single Speed 6 3kBtu/hr 11.0EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {01b8ff28-a44d-4f3b-8127-1a68dc32dcfc}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {873d6b0f-e069-4f3a-a35b-883d8c719c73}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 1 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {0b771835-4031-4276-b0fa-ec5f7b50e7df}, !- Air Inlet Node Name
  {1b66dd6e-cdcd-4af2-ac42-7b2ad0c0a7d2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {01b8ff28-a44d-4f3b-8127-1a68dc32dcfc}, !- Supply Air Fan Name
  {bf5504a3-b93e-414b-826c-494c1f9579dd}, !- Heating Coil Name
  {9a0a4863-cc2b-400a-8782-c5724abc6775}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e05918a9-22e9-45a7-87c4-bdfe53646b27}, !- Handle
  Node 53,                                !- Name
  {76de814c-cbf7-4f37-932a-1c9a9297c3ff}, !- Inlet Port
  {0b771835-4031-4276-b0fa-ec5f7b50e7df}; !- Outlet Port

OS:Connection,
  {76de814c-cbf7-4f37-932a-1c9a9297c3ff}, !- Handle
  {7423fefa-b669-4ee0-8ccb-e5eb9764ce43}, !- Source Object
  2,                                      !- Outlet Port
  {e05918a9-22e9-45a7-87c4-bdfe53646b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b771835-4031-4276-b0fa-ec5f7b50e7df}, !- Handle
  {e05918a9-22e9-45a7-87c4-bdfe53646b27}, !- Source Object
  3,                                      !- Outlet Port
  {873d6b0f-e069-4f3a-a35b-883d8c719c73}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f7c8d8b7-943c-4faf-b31b-571b8ea52221}, !- Handle
  Node 54,                                !- Name
  {1b66dd6e-cdcd-4af2-ac42-7b2ad0c0a7d2}, !- Inlet Port
  {72dddf03-075e-4d6c-a741-bfcf3dd20401}; !- Outlet Port

OS:Connection,
  {72dddf03-075e-4d6c-a741-bfcf3dd20401}, !- Handle
  {f7c8d8b7-943c-4faf-b31b-571b8ea52221}, !- Source Object
  3,                                      !- Outlet Port
  {9b5ebf59-858d-4185-a79a-372d57f70efd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b66dd6e-cdcd-4af2-ac42-7b2ad0c0a7d2}, !- Handle
  {873d6b0f-e069-4f3a-a35b-883d8c719c73}, !- Source Object
  4,                                      !- Outlet Port
  {f7c8d8b7-943c-4faf-b31b-571b8ea52221}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {63c95e6f-fa40-49e2-a011-d91b0eed9d41}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {777b51e9-6865-4360-8485-45a6608e5b55}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {f1660732-383f-4798-8dd2-252485105559}, !- Air Inlet Node Name
  {0bd31e80-b152-44d3-95bb-e3dba36421f7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d8fc21ca-f333-42a5-929d-6818ec0a9f45}, !- Handle
  Node 56,                                !- Name
  {0bd31e80-b152-44d3-95bb-e3dba36421f7}, !- Inlet Port
  {28505480-0b0c-480a-bf17-30d206268f0c}; !- Outlet Port

OS:Node,
  {30bc5d9b-1f40-4a32-9bed-85719f63478b}, !- Handle
  Node 57,                                !- Name
  {caf09637-ab13-4b72-b670-33bb99fe2a2b}, !- Inlet Port
  {e5e8bdc5-7424-4c2d-9044-d41735430544}; !- Outlet Port

OS:Connection,
  {28505480-0b0c-480a-bf17-30d206268f0c}, !- Handle
  {d8fc21ca-f333-42a5-929d-6818ec0a9f45}, !- Source Object
  3,                                      !- Outlet Port
  {9b5ebf59-858d-4185-a79a-372d57f70efd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {caf09637-ab13-4b72-b670-33bb99fe2a2b}, !- Handle
  {145fa980-a449-4b9f-9e9c-6ea914c1561d}, !- Source Object
  2,                                      !- Outlet Port
  {30bc5d9b-1f40-4a32-9bed-85719f63478b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5e8bdc5-7424-4c2d-9044-d41735430544}, !- Handle
  {30bc5d9b-1f40-4a32-9bed-85719f63478b}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {609b127b-ee96-46df-a0e3-a00cb9676808}, !- Handle
  Node 59,                                !- Name
  {91ae01b4-fdb6-4c3a-a2aa-5d016746771f}, !- Inlet Port
  {f1660732-383f-4798-8dd2-252485105559}; !- Outlet Port

OS:Connection,
  {91ae01b4-fdb6-4c3a-a2aa-5d016746771f}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  8,                                      !- Outlet Port
  {609b127b-ee96-46df-a0e3-a00cb9676808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1660732-383f-4798-8dd2-252485105559}, !- Handle
  {609b127b-ee96-46df-a0e3-a00cb9676808}, !- Source Object
  3,                                      !- Outlet Port
  {777b51e9-6865-4360-8485-45a6608e5b55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0bd31e80-b152-44d3-95bb-e3dba36421f7}, !- Handle
  {777b51e9-6865-4360-8485-45a6608e5b55}, !- Source Object
  4,                                      !- Outlet Port
  {d8fc21ca-f333-42a5-929d-6818ec0a9f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4415f3d4-3a25-4fea-a29c-5b4ea8ae1c48}, !- Handle
  Coil Heating Electric 8,                !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {94bc9a7a-a4cb-455c-b861-7f3c0a91beaa}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5d093d99-7b61-4bc8-8e84-254267c5ea0c}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d9dfa1a-dcf8-4a51-9655-1f96e731cc18}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {db64285f-580c-442f-928e-8e687f9ee5c6}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {641395d8-3407-4936-b1f2-95dec8d1355b}, !- Handle
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6f322275-bbc5-4526-9f2f-2b02ab1e357e}, !- Handle
  Coil Cooling DX Single Speed 7 21kBtu/hr 9.3EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f2c3adac-57e4-44da-b551-7933ea1d3773}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {13128d8a-54be-4aca-85eb-7c108ee4f539}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 1 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {e7c052a9-1795-455a-bae5-324d8792efc5}, !- Air Inlet Node Name
  {6f743347-2bd3-4142-aa56-b36e10637a55}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f2c3adac-57e4-44da-b551-7933ea1d3773}, !- Supply Air Fan Name
  {4415f3d4-3a25-4fea-a29c-5b4ea8ae1c48}, !- Heating Coil Name
  {6f322275-bbc5-4526-9f2f-2b02ab1e357e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7d26c361-5e09-4221-80a0-b972224abc14}, !- Handle
  Node 60,                                !- Name
  {d8289b4c-1dc3-455e-9043-898231b8076c}, !- Inlet Port
  {e7c052a9-1795-455a-bae5-324d8792efc5}; !- Outlet Port

OS:Connection,
  {d8289b4c-1dc3-455e-9043-898231b8076c}, !- Handle
  {f662cd86-026b-423a-9d7c-56b38b0f9924}, !- Source Object
  2,                                      !- Outlet Port
  {7d26c361-5e09-4221-80a0-b972224abc14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c052a9-1795-455a-bae5-324d8792efc5}, !- Handle
  {7d26c361-5e09-4221-80a0-b972224abc14}, !- Source Object
  3,                                      !- Outlet Port
  {13128d8a-54be-4aca-85eb-7c108ee4f539}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e16db0d2-a2d1-43d4-9c8f-02b3e704fcf5}, !- Handle
  Node 62,                                !- Name
  {6f743347-2bd3-4142-aa56-b36e10637a55}, !- Inlet Port
  {e2f0dc42-5f3a-44ae-bb00-70ce0f3e5905}; !- Outlet Port

OS:Connection,
  {e2f0dc42-5f3a-44ae-bb00-70ce0f3e5905}, !- Handle
  {e16db0d2-a2d1-43d4-9c8f-02b3e704fcf5}, !- Source Object
  3,                                      !- Outlet Port
  {64db9fd1-ce09-4987-8b26-976c3c37bcd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f743347-2bd3-4142-aa56-b36e10637a55}, !- Handle
  {13128d8a-54be-4aca-85eb-7c108ee4f539}, !- Source Object
  4,                                      !- Outlet Port
  {e16db0d2-a2d1-43d4-9c8f-02b3e704fcf5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2ac69da4-cf19-4b41-be4b-78f4a0f6f329}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {52e1842f-9be6-4b9d-9f1f-d0b642f3c241}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {6aec6c92-59ce-4984-b4f3-c9e758fe1b0e}, !- Air Inlet Node Name
  {67bbc6ee-fc36-4c64-847e-768dcaccd912}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {79544a9a-9575-4c40-b295-0fe7abc3a659}, !- Handle
  Node 63,                                !- Name
  {67bbc6ee-fc36-4c64-847e-768dcaccd912}, !- Inlet Port
  {82a74376-08bf-448c-80e3-659a14a9c673}; !- Outlet Port

OS:Node,
  {b3e09af4-e4be-4d11-b6fc-13c858021635}, !- Handle
  Node 65,                                !- Name
  {7a14813b-82e7-460c-b180-621496f7c456}, !- Inlet Port
  {62d84a55-dbea-4607-9847-72f49051636e}; !- Outlet Port

OS:Connection,
  {82a74376-08bf-448c-80e3-659a14a9c673}, !- Handle
  {79544a9a-9575-4c40-b295-0fe7abc3a659}, !- Source Object
  3,                                      !- Outlet Port
  {64db9fd1-ce09-4987-8b26-976c3c37bcd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a14813b-82e7-460c-b180-621496f7c456}, !- Handle
  {e40b95fc-561b-4cb8-9696-5b54765f612b}, !- Source Object
  2,                                      !- Outlet Port
  {b3e09af4-e4be-4d11-b6fc-13c858021635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d84a55-dbea-4607-9847-72f49051636e}, !- Handle
  {b3e09af4-e4be-4d11-b6fc-13c858021635}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7ac38562-9ce8-4cc2-a00b-afda87a4bb81}, !- Handle
  Node 66,                                !- Name
  {82e3ef7a-5b03-4ece-95ec-287b7f61da76}, !- Inlet Port
  {6aec6c92-59ce-4984-b4f3-c9e758fe1b0e}; !- Outlet Port

OS:Connection,
  {82e3ef7a-5b03-4ece-95ec-287b7f61da76}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  9,                                      !- Outlet Port
  {7ac38562-9ce8-4cc2-a00b-afda87a4bb81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aec6c92-59ce-4984-b4f3-c9e758fe1b0e}, !- Handle
  {7ac38562-9ce8-4cc2-a00b-afda87a4bb81}, !- Source Object
  3,                                      !- Outlet Port
  {52e1842f-9be6-4b9d-9f1f-d0b642f3c241}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67bbc6ee-fc36-4c64-847e-768dcaccd912}, !- Handle
  {52e1842f-9be6-4b9d-9f1f-d0b642f3c241}, !- Source Object
  4,                                      !- Outlet Port
  {79544a9a-9575-4c40-b295-0fe7abc3a659}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bb55591f-0caf-49cc-bff1-c4ad7f34b8ff}, !- Handle
  Coil Heating Electric 9,                !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9da63e58-ae3a-420a-ab40-9359b0c20d8a}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dea6e341-b2a5-4342-918a-6078f4b2a320}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {886efd74-b820-445b-936a-6ca7544fc202}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {829c5e26-bdd2-4571-8af2-6bc8169f38fa}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b511da8b-b206-41f4-bd3e-84adf8a9cd60}, !- Handle
  Curve Cubic 9,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b77336af-13d2-4df0-87d5-0b5d3c485db1}, !- Handle
  Coil Cooling DX Single Speed 8 4kBtu/hr 11.0EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e69de60f-3031-4c00-a420-9ef715ba8979}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {13275344-1522-4ff6-8929-104a7cfb2f69}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 2 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {d4a097bd-86fa-4050-b1d0-b918ddee64e4}, !- Air Inlet Node Name
  {a801397b-4da8-435f-a820-d7e2bebaa339}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e69de60f-3031-4c00-a420-9ef715ba8979}, !- Supply Air Fan Name
  {bb55591f-0caf-49cc-bff1-c4ad7f34b8ff}, !- Heating Coil Name
  {b77336af-13d2-4df0-87d5-0b5d3c485db1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {880a8b25-dee7-497a-adbe-898d96f22f4b}, !- Handle
  Node 68,                                !- Name
  {7d88c472-fbf0-4399-9a67-b1114974c84b}, !- Inlet Port
  {d4a097bd-86fa-4050-b1d0-b918ddee64e4}; !- Outlet Port

OS:Connection,
  {7d88c472-fbf0-4399-9a67-b1114974c84b}, !- Handle
  {eac270af-07f3-4182-9e4c-fad6e8a8b3f2}, !- Source Object
  2,                                      !- Outlet Port
  {880a8b25-dee7-497a-adbe-898d96f22f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a097bd-86fa-4050-b1d0-b918ddee64e4}, !- Handle
  {880a8b25-dee7-497a-adbe-898d96f22f4b}, !- Source Object
  3,                                      !- Outlet Port
  {13275344-1522-4ff6-8929-104a7cfb2f69}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1bd59cc9-7086-40ef-82c5-51ed5013533c}, !- Handle
  Node 69,                                !- Name
  {a801397b-4da8-435f-a820-d7e2bebaa339}, !- Inlet Port
  {b4880e83-e3d7-4d28-8558-817af67e37e3}; !- Outlet Port

OS:Connection,
  {b4880e83-e3d7-4d28-8558-817af67e37e3}, !- Handle
  {1bd59cc9-7086-40ef-82c5-51ed5013533c}, !- Source Object
  3,                                      !- Outlet Port
  {aaf13810-6788-439d-8429-2df268d07d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a801397b-4da8-435f-a820-d7e2bebaa339}, !- Handle
  {13275344-1522-4ff6-8929-104a7cfb2f69}, !- Source Object
  4,                                      !- Outlet Port
  {1bd59cc9-7086-40ef-82c5-51ed5013533c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4ab68d92-09ba-4005-bcc2-de951c185614}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c02e71d3-62b5-4360-bc5f-1818df942c47}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {bbafd32e-87a7-4c8f-8d19-a8fe9e89dfed}, !- Air Inlet Node Name
  {c6d69baf-a8d0-40de-bc3b-9d60e53bf00c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c6e53780-c2d0-4e51-a9ac-4fdee15f83fd}, !- Handle
  Node 71,                                !- Name
  {c6d69baf-a8d0-40de-bc3b-9d60e53bf00c}, !- Inlet Port
  {2253bfa8-8a5a-4166-a4c7-55d779371360}; !- Outlet Port

OS:Node,
  {b2bba3d9-b00d-4830-b275-805292e99072}, !- Handle
  Node 72,                                !- Name
  {8df6c82c-fc47-4ca7-9869-4b162efd391a}, !- Inlet Port
  {4516b75c-bcb6-47c3-a54d-e1f38e39df42}; !- Outlet Port

OS:Connection,
  {2253bfa8-8a5a-4166-a4c7-55d779371360}, !- Handle
  {c6e53780-c2d0-4e51-a9ac-4fdee15f83fd}, !- Source Object
  3,                                      !- Outlet Port
  {aaf13810-6788-439d-8429-2df268d07d88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8df6c82c-fc47-4ca7-9869-4b162efd391a}, !- Handle
  {32a10f3c-aa87-4115-aac6-f40b4810072b}, !- Source Object
  2,                                      !- Outlet Port
  {b2bba3d9-b00d-4830-b275-805292e99072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4516b75c-bcb6-47c3-a54d-e1f38e39df42}, !- Handle
  {b2bba3d9-b00d-4830-b275-805292e99072}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {18a8a4b9-9c57-416a-be3e-9d2a789f56c2}, !- Handle
  Node 74,                                !- Name
  {28de4ce3-7d7d-42bc-ba64-7315812aabbe}, !- Inlet Port
  {bbafd32e-87a7-4c8f-8d19-a8fe9e89dfed}; !- Outlet Port

OS:Connection,
  {28de4ce3-7d7d-42bc-ba64-7315812aabbe}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  10,                                     !- Outlet Port
  {18a8a4b9-9c57-416a-be3e-9d2a789f56c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbafd32e-87a7-4c8f-8d19-a8fe9e89dfed}, !- Handle
  {18a8a4b9-9c57-416a-be3e-9d2a789f56c2}, !- Source Object
  3,                                      !- Outlet Port
  {c02e71d3-62b5-4360-bc5f-1818df942c47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6d69baf-a8d0-40de-bc3b-9d60e53bf00c}, !- Handle
  {c02e71d3-62b5-4360-bc5f-1818df942c47}, !- Source Object
  4,                                      !- Outlet Port
  {c6e53780-c2d0-4e51-a9ac-4fdee15f83fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c51ae29d-8fdd-475a-93a2-1f2cdeeece6c}, !- Handle
  Coil Heating Electric 10,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1a71495f-8c60-4b47-bf58-e4649b4c5eb0}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d2ba0c06-cfa8-4df6-81c9-806abea9f22a}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {252b5384-e659-49d3-b754-6a8815cc2967}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cc7dec02-c325-49a9-82e9-4872e3085e16}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fb5c7ec4-d00b-49e6-ad6b-f5afbcfeb6af}, !- Handle
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d86e21a5-d07a-4170-873e-e75268eeeb64}, !- Handle
  Coil Cooling DX Single Speed 9 8kBtu/hr 10.8EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.71891019930246,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f099c35b-9172-4f50-b7ef-f9c9664c754e}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {82cf1cd1-f2c0-408a-81aa-cad1f1b34dfb}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 3 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {90dfa3bd-7aa4-4658-a6ca-5e56f6f1f581}, !- Air Inlet Node Name
  {913099a7-fe44-46cb-a34e-dbe4f946d909}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f099c35b-9172-4f50-b7ef-f9c9664c754e}, !- Supply Air Fan Name
  {c51ae29d-8fdd-475a-93a2-1f2cdeeece6c}, !- Heating Coil Name
  {d86e21a5-d07a-4170-873e-e75268eeeb64}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d0831421-9df3-45d0-95b1-1c3539f819ec}, !- Handle
  Node 75,                                !- Name
  {b12089df-2585-42e3-8fe4-6c40cd6a344e}, !- Inlet Port
  {90dfa3bd-7aa4-4658-a6ca-5e56f6f1f581}; !- Outlet Port

OS:Connection,
  {b12089df-2585-42e3-8fe4-6c40cd6a344e}, !- Handle
  {e128b18c-dc08-407f-ac49-f971391c44b1}, !- Source Object
  2,                                      !- Outlet Port
  {d0831421-9df3-45d0-95b1-1c3539f819ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90dfa3bd-7aa4-4658-a6ca-5e56f6f1f581}, !- Handle
  {d0831421-9df3-45d0-95b1-1c3539f819ec}, !- Source Object
  3,                                      !- Outlet Port
  {82cf1cd1-f2c0-408a-81aa-cad1f1b34dfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6d49c121-d361-420c-829b-7d3601fd12e8}, !- Handle
  Node 77,                                !- Name
  {913099a7-fe44-46cb-a34e-dbe4f946d909}, !- Inlet Port
  {6289a063-af02-4b4e-98ca-10841e32334c}; !- Outlet Port

OS:Connection,
  {6289a063-af02-4b4e-98ca-10841e32334c}, !- Handle
  {6d49c121-d361-420c-829b-7d3601fd12e8}, !- Source Object
  3,                                      !- Outlet Port
  {f482c95f-91c1-4d58-84ff-ccde0b7d48fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {913099a7-fe44-46cb-a34e-dbe4f946d909}, !- Handle
  {82cf1cd1-f2c0-408a-81aa-cad1f1b34dfb}, !- Source Object
  4,                                      !- Outlet Port
  {6d49c121-d361-420c-829b-7d3601fd12e8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f31baf02-18d4-4ffc-b9ac-53714be6f8f5}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1b17b3e0-8b29-479a-a53c-0e8e80544aad}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {88b92e26-515e-4e99-bb3d-16c9eefe61e3}, !- Air Inlet Node Name
  {5d008624-75ce-4d57-a549-d5d72e19e9ec}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4bd43e5b-fd11-4845-a66e-6f42c54d1f0f}, !- Handle
  Node 78,                                !- Name
  {5d008624-75ce-4d57-a549-d5d72e19e9ec}, !- Inlet Port
  {df617970-9cd2-4d4d-be9e-720e07ff2902}; !- Outlet Port

OS:Node,
  {d1363948-0472-477c-a345-e5921ac2ab8b}, !- Handle
  Node 80,                                !- Name
  {6d94d128-8376-4b8d-a7df-637e0d3d716f}, !- Inlet Port
  {00faa92e-8eb5-4b75-805d-4a8fac175380}; !- Outlet Port

OS:Connection,
  {df617970-9cd2-4d4d-be9e-720e07ff2902}, !- Handle
  {4bd43e5b-fd11-4845-a66e-6f42c54d1f0f}, !- Source Object
  3,                                      !- Outlet Port
  {f482c95f-91c1-4d58-84ff-ccde0b7d48fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d94d128-8376-4b8d-a7df-637e0d3d716f}, !- Handle
  {af747354-4da7-4f34-8793-7da11095f403}, !- Source Object
  2,                                      !- Outlet Port
  {d1363948-0472-477c-a345-e5921ac2ab8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00faa92e-8eb5-4b75-805d-4a8fac175380}, !- Handle
  {d1363948-0472-477c-a345-e5921ac2ab8b}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {89814560-89ef-431c-a2b3-c71ac06c91f8}, !- Handle
  Node 81,                                !- Name
  {3befcef3-2d17-4c6a-81f1-f8923ebb10c3}, !- Inlet Port
  {88b92e26-515e-4e99-bb3d-16c9eefe61e3}; !- Outlet Port

OS:Connection,
  {3befcef3-2d17-4c6a-81f1-f8923ebb10c3}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  11,                                     !- Outlet Port
  {89814560-89ef-431c-a2b3-c71ac06c91f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b92e26-515e-4e99-bb3d-16c9eefe61e3}, !- Handle
  {89814560-89ef-431c-a2b3-c71ac06c91f8}, !- Source Object
  3,                                      !- Outlet Port
  {1b17b3e0-8b29-479a-a53c-0e8e80544aad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d008624-75ce-4d57-a549-d5d72e19e9ec}, !- Handle
  {1b17b3e0-8b29-479a-a53c-0e8e80544aad}, !- Source Object
  4,                                      !- Outlet Port
  {4bd43e5b-fd11-4845-a66e-6f42c54d1f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {562675f6-9681-4911-9c38-aed71e50139f}, !- Handle
  Coil Heating Electric 11,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {50ca6831-09aa-485a-a1f7-eb75756d3b2a}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8d6e3d9f-302f-4f44-9dd7-9f3a7d78b5e3}, !- Handle
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {61b0a17e-36ec-4b46-ae22-b0464b8f640b}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {20418728-6eea-4257-bed7-46ceb4eff2bb}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c14eaf29-b88a-4d4b-86b8-618262042716}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ec173e48-6f6d-48db-aae1-6627ba7abe80}, !- Handle
  Coil Cooling DX Single Speed 10 22kBtu/hr 9.3EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {db8c3829-c658-4c4d-83e1-e5b23851c1fb}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {184f15fc-abd5-4d31-9b20-1e1d2918df36}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 2 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {6b8a7dca-6eb5-4fa3-b098-b974c8d91139}, !- Air Inlet Node Name
  {e9a20c4a-acb1-4d56-aa31-38338a8c1928}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {db8c3829-c658-4c4d-83e1-e5b23851c1fb}, !- Supply Air Fan Name
  {562675f6-9681-4911-9c38-aed71e50139f}, !- Heating Coil Name
  {ec173e48-6f6d-48db-aae1-6627ba7abe80}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1f917c99-1742-4dbd-addb-0b5bc35da202}, !- Handle
  Node 83,                                !- Name
  {5f2081d0-6089-4fae-b5ba-a1de42698eb4}, !- Inlet Port
  {6b8a7dca-6eb5-4fa3-b098-b974c8d91139}; !- Outlet Port

OS:Connection,
  {5f2081d0-6089-4fae-b5ba-a1de42698eb4}, !- Handle
  {aebca937-5ffa-4c86-bd96-497d6b67dbd5}, !- Source Object
  2,                                      !- Outlet Port
  {1f917c99-1742-4dbd-addb-0b5bc35da202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b8a7dca-6eb5-4fa3-b098-b974c8d91139}, !- Handle
  {1f917c99-1742-4dbd-addb-0b5bc35da202}, !- Source Object
  3,                                      !- Outlet Port
  {184f15fc-abd5-4d31-9b20-1e1d2918df36}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f17821b2-a3d1-4c1b-b86f-ceb839dc0cff}, !- Handle
  Node 84,                                !- Name
  {e9a20c4a-acb1-4d56-aa31-38338a8c1928}, !- Inlet Port
  {e139cd0d-eaa9-4b64-b6c7-a0e56645872d}; !- Outlet Port

OS:Connection,
  {e139cd0d-eaa9-4b64-b6c7-a0e56645872d}, !- Handle
  {f17821b2-a3d1-4c1b-b86f-ceb839dc0cff}, !- Source Object
  3,                                      !- Outlet Port
  {810d30cf-f080-47a7-af3b-324068e663bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a20c4a-acb1-4d56-aa31-38338a8c1928}, !- Handle
  {184f15fc-abd5-4d31-9b20-1e1d2918df36}, !- Source Object
  4,                                      !- Outlet Port
  {f17821b2-a3d1-4c1b-b86f-ceb839dc0cff}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ca394dff-009f-411e-833b-98df4875f18c}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fbf2c136-e534-4fba-b609-f30ece1b50db}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {5fadc524-554f-4f8f-8203-018174d1ff14}, !- Air Inlet Node Name
  {d1229ef5-2c24-40f4-bcca-8ac2f78f0365}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0959d1e0-16db-4c4b-a471-03bf20a57143}, !- Handle
  Node 86,                                !- Name
  {d1229ef5-2c24-40f4-bcca-8ac2f78f0365}, !- Inlet Port
  {22137580-fa0c-4e97-9776-db9c5bdbfa68}; !- Outlet Port

OS:Node,
  {83d94a27-2c97-49a2-bae8-3f45061a0559}, !- Handle
  Node 87,                                !- Name
  {7acc4396-9be3-4854-b9a6-7aff2af664fb}, !- Inlet Port
  {93ff66c7-40ca-443b-aa89-3d800ff6054b}; !- Outlet Port

OS:Connection,
  {22137580-fa0c-4e97-9776-db9c5bdbfa68}, !- Handle
  {0959d1e0-16db-4c4b-a471-03bf20a57143}, !- Source Object
  3,                                      !- Outlet Port
  {810d30cf-f080-47a7-af3b-324068e663bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7acc4396-9be3-4854-b9a6-7aff2af664fb}, !- Handle
  {8def2087-dfdc-4cbe-a47d-5b191ad12266}, !- Source Object
  2,                                      !- Outlet Port
  {83d94a27-2c97-49a2-bae8-3f45061a0559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ff66c7-40ca-443b-aa89-3d800ff6054b}, !- Handle
  {83d94a27-2c97-49a2-bae8-3f45061a0559}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3847cf4c-4ae9-4e38-b96f-fd7e4f83f8db}, !- Handle
  Node 89,                                !- Name
  {b4e06af9-e250-46b7-84e6-6b2feeb19618}, !- Inlet Port
  {5fadc524-554f-4f8f-8203-018174d1ff14}; !- Outlet Port

OS:Connection,
  {b4e06af9-e250-46b7-84e6-6b2feeb19618}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  12,                                     !- Outlet Port
  {3847cf4c-4ae9-4e38-b96f-fd7e4f83f8db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fadc524-554f-4f8f-8203-018174d1ff14}, !- Handle
  {3847cf4c-4ae9-4e38-b96f-fd7e4f83f8db}, !- Source Object
  3,                                      !- Outlet Port
  {fbf2c136-e534-4fba-b609-f30ece1b50db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1229ef5-2c24-40f4-bcca-8ac2f78f0365}, !- Handle
  {fbf2c136-e534-4fba-b609-f30ece1b50db}, !- Source Object
  4,                                      !- Outlet Port
  {0959d1e0-16db-4c4b-a471-03bf20a57143}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8e0aa6f7-1ade-4a81-ba7d-cd18b417bedb}, !- Handle
  Coil Heating Electric 12,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {903ff357-c34b-4f32-b8e3-dace6bf5e433}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ba9fda56-f75e-4453-85ea-9b068f684d5b}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {280d1a29-64f1-4945-9f36-7334baef4f4f}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {03023252-fcbc-4903-b00a-246ffd962bce}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {62e6f907-1cc4-4a60-9989-9e22c4e75bfb}, !- Handle
  Curve Cubic 12,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d2d7e324-5825-47aa-b814-eb65d09b16b7}, !- Handle
  Coil Cooling DX Single Speed 11 8kBtu/hr 10.8EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72286110605511,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1c0fb67e-5dac-44b9-99c8-caaecda44daf}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2cde8b6d-32e6-4392-8511-4c4d7d1808d7}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 3 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {06e61fe8-4fc9-4728-abf2-cc8d089ac631}, !- Air Inlet Node Name
  {2a6ee54b-f645-47d6-a491-d19ebde88207}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1c0fb67e-5dac-44b9-99c8-caaecda44daf}, !- Supply Air Fan Name
  {8e0aa6f7-1ade-4a81-ba7d-cd18b417bedb}, !- Heating Coil Name
  {d2d7e324-5825-47aa-b814-eb65d09b16b7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {660927d7-79d5-42c8-95f9-92a096544d01}, !- Handle
  Node 90,                                !- Name
  {c3e17161-3748-4efd-a9e5-0370435ede59}, !- Inlet Port
  {06e61fe8-4fc9-4728-abf2-cc8d089ac631}; !- Outlet Port

OS:Connection,
  {c3e17161-3748-4efd-a9e5-0370435ede59}, !- Handle
  {4d959715-431d-4ec1-9ade-40183568ca2b}, !- Source Object
  2,                                      !- Outlet Port
  {660927d7-79d5-42c8-95f9-92a096544d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06e61fe8-4fc9-4728-abf2-cc8d089ac631}, !- Handle
  {660927d7-79d5-42c8-95f9-92a096544d01}, !- Source Object
  3,                                      !- Outlet Port
  {2cde8b6d-32e6-4392-8511-4c4d7d1808d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7472bf66-3da7-4b72-a125-da2424f16628}, !- Handle
  Node 92,                                !- Name
  {2a6ee54b-f645-47d6-a491-d19ebde88207}, !- Inlet Port
  {5569a477-6a38-483d-90f6-8baa006c497c}; !- Outlet Port

OS:Connection,
  {5569a477-6a38-483d-90f6-8baa006c497c}, !- Handle
  {7472bf66-3da7-4b72-a125-da2424f16628}, !- Source Object
  3,                                      !- Outlet Port
  {5a7c2a76-6a69-47ee-9681-37a5ae92d0d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a6ee54b-f645-47d6-a491-d19ebde88207}, !- Handle
  {2cde8b6d-32e6-4392-8511-4c4d7d1808d7}, !- Source Object
  4,                                      !- Outlet Port
  {7472bf66-3da7-4b72-a125-da2424f16628}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ddc93d2d-df11-4774-ad92-6cf046d15b03}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4f4aa09a-58f8-40cf-b5fb-f92ee5486cd1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {845e0cb3-3e17-4920-b643-dab218393caa}, !- Air Inlet Node Name
  {ea7afb16-4650-406b-851c-66da8edd124e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0912a90a-9cf8-452d-a314-e18bf8d9eaae}, !- Handle
  Node 93,                                !- Name
  {ea7afb16-4650-406b-851c-66da8edd124e}, !- Inlet Port
  {5ca114ef-8b0d-4efd-8890-5da677383ddc}; !- Outlet Port

OS:Node,
  {d9302cb2-5870-4649-a920-6874c4b9289c}, !- Handle
  Node 95,                                !- Name
  {54f8a180-b6b5-4d55-ae2a-67e5cf5c23e5}, !- Inlet Port
  {31c9b489-34f9-419e-97ae-d54d51ff8ef5}; !- Outlet Port

OS:Connection,
  {5ca114ef-8b0d-4efd-8890-5da677383ddc}, !- Handle
  {0912a90a-9cf8-452d-a314-e18bf8d9eaae}, !- Source Object
  3,                                      !- Outlet Port
  {5a7c2a76-6a69-47ee-9681-37a5ae92d0d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54f8a180-b6b5-4d55-ae2a-67e5cf5c23e5}, !- Handle
  {1f6ca214-ef5a-42b3-b5ee-bea80e3bbe06}, !- Source Object
  2,                                      !- Outlet Port
  {d9302cb2-5870-4649-a920-6874c4b9289c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31c9b489-34f9-419e-97ae-d54d51ff8ef5}, !- Handle
  {d9302cb2-5870-4649-a920-6874c4b9289c}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {c28c0055-d5ad-4ba2-8e8d-f80ce0d491f6}, !- Handle
  Node 96,                                !- Name
  {9c345982-685f-49fd-981b-a729c29302ce}, !- Inlet Port
  {845e0cb3-3e17-4920-b643-dab218393caa}; !- Outlet Port

OS:Connection,
  {9c345982-685f-49fd-981b-a729c29302ce}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  13,                                     !- Outlet Port
  {c28c0055-d5ad-4ba2-8e8d-f80ce0d491f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {845e0cb3-3e17-4920-b643-dab218393caa}, !- Handle
  {c28c0055-d5ad-4ba2-8e8d-f80ce0d491f6}, !- Source Object
  3,                                      !- Outlet Port
  {4f4aa09a-58f8-40cf-b5fb-f92ee5486cd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea7afb16-4650-406b-851c-66da8edd124e}, !- Handle
  {4f4aa09a-58f8-40cf-b5fb-f92ee5486cd1}, !- Source Object
  4,                                      !- Outlet Port
  {0912a90a-9cf8-452d-a314-e18bf8d9eaae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {93aca298-d3c9-4262-b35d-a5136f06b96a}, !- Handle
  Coil Heating Electric 13,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {50e64550-4149-4cea-bc73-2e8efe493efa}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8357af99-bcd8-4339-b839-01fe3fb2e190}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6a71c7c1-9ebe-4add-95ca-9d2755308a07}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c27406a-31b2-40e9-85f1-8b18d435bb5d}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {511c12f4-7f26-4aac-8162-dc213026d456}, !- Handle
  Curve Cubic 13,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4357b782-6aac-4923-9f3a-6c7a0c61fd5e}, !- Handle
  Coil Cooling DX Single Speed 12 15kBtu/hr 9.3EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {30aa868d-2770-4df9-b67e-693cff5001ae}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {95bbbf27-4004-47b9-89f2-578cdfc4d4d2}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 4 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {17b134ac-87c5-4ab7-8957-d092414ee84e}, !- Air Inlet Node Name
  {83e1fe14-a187-438d-a594-bbb870e46d52}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {30aa868d-2770-4df9-b67e-693cff5001ae}, !- Supply Air Fan Name
  {93aca298-d3c9-4262-b35d-a5136f06b96a}, !- Heating Coil Name
  {4357b782-6aac-4923-9f3a-6c7a0c61fd5e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fbec737e-0480-49e9-bdbd-9b9ad7af841c}, !- Handle
  Node 98,                                !- Name
  {5328e313-31f9-450d-8145-c05d1e35ce19}, !- Inlet Port
  {17b134ac-87c5-4ab7-8957-d092414ee84e}; !- Outlet Port

OS:Connection,
  {5328e313-31f9-450d-8145-c05d1e35ce19}, !- Handle
  {048b0003-569c-4d08-b6ba-500240296ed0}, !- Source Object
  2,                                      !- Outlet Port
  {fbec737e-0480-49e9-bdbd-9b9ad7af841c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17b134ac-87c5-4ab7-8957-d092414ee84e}, !- Handle
  {fbec737e-0480-49e9-bdbd-9b9ad7af841c}, !- Source Object
  3,                                      !- Outlet Port
  {95bbbf27-4004-47b9-89f2-578cdfc4d4d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f26b21b3-8174-42b9-8e5f-d174cf1e105b}, !- Handle
  Node 99,                                !- Name
  {83e1fe14-a187-438d-a594-bbb870e46d52}, !- Inlet Port
  {4059eb13-0d14-4a90-ae86-c6a0b85bc0e9}; !- Outlet Port

OS:Connection,
  {4059eb13-0d14-4a90-ae86-c6a0b85bc0e9}, !- Handle
  {f26b21b3-8174-42b9-8e5f-d174cf1e105b}, !- Source Object
  3,                                      !- Outlet Port
  {23270f88-1f29-44cd-aff1-e70822bd512a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83e1fe14-a187-438d-a594-bbb870e46d52}, !- Handle
  {95bbbf27-4004-47b9-89f2-578cdfc4d4d2}, !- Source Object
  4,                                      !- Outlet Port
  {f26b21b3-8174-42b9-8e5f-d174cf1e105b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {78e7f45f-8f64-4d1e-b35a-c79d27778a02}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {18e0a2a3-0dea-4700-a816-99d77d64ca38}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {83094f53-4c91-4549-a8fe-e53b4954d26e}, !- Air Inlet Node Name
  {884feb6c-2243-4edb-9aa3-4365b8619007}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c1a892ff-8451-4378-9318-e60fe9596b01}, !- Handle
  Node 101,                               !- Name
  {884feb6c-2243-4edb-9aa3-4365b8619007}, !- Inlet Port
  {1e08fec4-90b7-480c-b4ff-1181f26289b0}; !- Outlet Port

OS:Node,
  {6795800d-b867-4c90-84a0-f0289e448269}, !- Handle
  Node 102,                               !- Name
  {557685f7-e1b0-4764-8f2a-09bcab9cffd3}, !- Inlet Port
  {4ad10ee1-ef4a-424e-954a-6cb52b0728ec}; !- Outlet Port

OS:Connection,
  {1e08fec4-90b7-480c-b4ff-1181f26289b0}, !- Handle
  {c1a892ff-8451-4378-9318-e60fe9596b01}, !- Source Object
  3,                                      !- Outlet Port
  {23270f88-1f29-44cd-aff1-e70822bd512a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {557685f7-e1b0-4764-8f2a-09bcab9cffd3}, !- Handle
  {6adc43b4-8409-49db-9fea-930ea2127bb4}, !- Source Object
  2,                                      !- Outlet Port
  {6795800d-b867-4c90-84a0-f0289e448269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ad10ee1-ef4a-424e-954a-6cb52b0728ec}, !- Handle
  {6795800d-b867-4c90-84a0-f0289e448269}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {750e1ced-92e7-473c-b3ef-ba256779f706}, !- Handle
  Node 104,                               !- Name
  {728f153c-5185-48cf-9468-72499bcc900b}, !- Inlet Port
  {83094f53-4c91-4549-a8fe-e53b4954d26e}; !- Outlet Port

OS:Connection,
  {728f153c-5185-48cf-9468-72499bcc900b}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  14,                                     !- Outlet Port
  {750e1ced-92e7-473c-b3ef-ba256779f706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83094f53-4c91-4549-a8fe-e53b4954d26e}, !- Handle
  {750e1ced-92e7-473c-b3ef-ba256779f706}, !- Source Object
  3,                                      !- Outlet Port
  {18e0a2a3-0dea-4700-a816-99d77d64ca38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {884feb6c-2243-4edb-9aa3-4365b8619007}, !- Handle
  {18e0a2a3-0dea-4700-a816-99d77d64ca38}, !- Source Object
  4,                                      !- Outlet Port
  {c1a892ff-8451-4378-9318-e60fe9596b01}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {57b40e87-7615-448f-8e96-7f4009eb08ab}, !- Handle
  Coil Heating Electric 14,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {3012f75c-3fbd-4fe9-93a2-838c9c227828}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e41b9a8-f090-492f-ad6c-bce7e83a17de}, !- Handle
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f471d1a-cceb-42d1-8b04-5bae070918c3}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7341c678-7d33-42d7-b8f5-178162e05442}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e8509b0e-fbca-4397-9df1-91ea91898e4c}, !- Handle
  Curve Cubic 14,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7dbe1b55-4f0a-47c0-a0c4-a95f94c5883e}, !- Handle
  Coil Cooling DX Single Speed 13 5kBtu/hr 11.0EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b2d09ef4-0a11-4dae-bb5f-4be380dfaaad}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dc4fa7b8-d629-45af-9485-992f71761116}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {618e4bd1-9ff9-48e2-9f12-3a1152161028}, !- Air Inlet Node Name
  {7377a037-c9cd-4b28-a14b-8e50c45c9d2f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b2d09ef4-0a11-4dae-bb5f-4be380dfaaad}, !- Supply Air Fan Name
  {57b40e87-7615-448f-8e96-7f4009eb08ab}, !- Heating Coil Name
  {7dbe1b55-4f0a-47c0-a0c4-a95f94c5883e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f3a4576b-8681-42f6-b24d-c53bfb53e931}, !- Handle
  Node 105,                               !- Name
  {3552be92-3278-45a6-815c-bad307c7dc2e}, !- Inlet Port
  {618e4bd1-9ff9-48e2-9f12-3a1152161028}; !- Outlet Port

OS:Connection,
  {3552be92-3278-45a6-815c-bad307c7dc2e}, !- Handle
  {67395a82-2f0b-4541-b76f-a2e6daadbf03}, !- Source Object
  2,                                      !- Outlet Port
  {f3a4576b-8681-42f6-b24d-c53bfb53e931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {618e4bd1-9ff9-48e2-9f12-3a1152161028}, !- Handle
  {f3a4576b-8681-42f6-b24d-c53bfb53e931}, !- Source Object
  3,                                      !- Outlet Port
  {dc4fa7b8-d629-45af-9485-992f71761116}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {72c0fb43-1cd5-4a2f-821b-e8456a670404}, !- Handle
  Node 107,                               !- Name
  {7377a037-c9cd-4b28-a14b-8e50c45c9d2f}, !- Inlet Port
  {1e8d8ff3-be13-4e39-8f07-1bd2a0caf90a}; !- Outlet Port

OS:Connection,
  {1e8d8ff3-be13-4e39-8f07-1bd2a0caf90a}, !- Handle
  {72c0fb43-1cd5-4a2f-821b-e8456a670404}, !- Source Object
  3,                                      !- Outlet Port
  {7c67e9bc-0aff-4b78-bff6-baa3dbf9dcfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7377a037-c9cd-4b28-a14b-8e50c45c9d2f}, !- Handle
  {dc4fa7b8-d629-45af-9485-992f71761116}, !- Source Object
  4,                                      !- Outlet Port
  {72c0fb43-1cd5-4a2f-821b-e8456a670404}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {29a20fae-3705-40ff-917c-6b6a5b88e922}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {24b6c803-6277-4f46-9d5e-641602afc3f8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {6cdb4072-acd0-4361-b355-1fd0168a4954}, !- Air Inlet Node Name
  {010de640-d339-45ac-9373-401054aabfc8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d9ac8ab9-b10d-47aa-b7ef-11fadb93d5ce}, !- Handle
  Node 108,                               !- Name
  {010de640-d339-45ac-9373-401054aabfc8}, !- Inlet Port
  {50d4d2c4-453e-419a-b637-5e5d9fe57a13}; !- Outlet Port

OS:Node,
  {68056b95-76f1-448c-a312-de8441bc946d}, !- Handle
  Node 110,                               !- Name
  {40246de6-d569-413a-9402-6be4ec170978}, !- Inlet Port
  {b5ca0277-86e7-42d0-8780-cf3708e76591}; !- Outlet Port

OS:Connection,
  {50d4d2c4-453e-419a-b637-5e5d9fe57a13}, !- Handle
  {d9ac8ab9-b10d-47aa-b7ef-11fadb93d5ce}, !- Source Object
  3,                                      !- Outlet Port
  {7c67e9bc-0aff-4b78-bff6-baa3dbf9dcfd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40246de6-d569-413a-9402-6be4ec170978}, !- Handle
  {63d751da-e461-48a6-8a62-e036e478c32b}, !- Source Object
  2,                                      !- Outlet Port
  {68056b95-76f1-448c-a312-de8441bc946d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5ca0277-86e7-42d0-8780-cf3708e76591}, !- Handle
  {68056b95-76f1-448c-a312-de8441bc946d}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a66458f1-aa8b-4202-9bc8-28e70f642e06}, !- Handle
  Node 111,                               !- Name
  {2729297e-686b-4f75-98dd-664461b0284c}, !- Inlet Port
  {6cdb4072-acd0-4361-b355-1fd0168a4954}; !- Outlet Port

OS:Connection,
  {2729297e-686b-4f75-98dd-664461b0284c}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  15,                                     !- Outlet Port
  {a66458f1-aa8b-4202-9bc8-28e70f642e06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cdb4072-acd0-4361-b355-1fd0168a4954}, !- Handle
  {a66458f1-aa8b-4202-9bc8-28e70f642e06}, !- Source Object
  3,                                      !- Outlet Port
  {24b6c803-6277-4f46-9d5e-641602afc3f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {010de640-d339-45ac-9373-401054aabfc8}, !- Handle
  {24b6c803-6277-4f46-9d5e-641602afc3f8}, !- Source Object
  4,                                      !- Outlet Port
  {d9ac8ab9-b10d-47aa-b7ef-11fadb93d5ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5548eec9-f627-4826-869d-a6264dbdd66a}, !- Handle
  Coil Heating Electric 15,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1bb21311-bdeb-4488-bf8b-dc2871a2f8ca}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {413bf25d-9e00-4f9e-b9c8-1358f9fb61e6}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd606118-a040-432e-a92b-f7da55bd7929}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4d4cedf-d076-4de2-a795-d2b4c649457a}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a195bd1f-627f-45e7-b40b-511525ec2d86}, !- Handle
  Curve Cubic 15,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0f3687f7-69cc-4848-9fbb-3fcde179a36a}, !- Handle
  Coil Cooling DX Single Speed 14 29kBtu/hr 9.3EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3528a01c-33c5-456e-b582-cdf73354ed95}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5366c83f-5c1a-4bb8-9533-4da3db6ef256}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 4 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {c3400e2c-cf53-4aa1-9a6a-ee7c33a65ab5}, !- Air Inlet Node Name
  {3dbec5b5-59de-4844-b2bb-2227beead231}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3528a01c-33c5-456e-b582-cdf73354ed95}, !- Supply Air Fan Name
  {5548eec9-f627-4826-869d-a6264dbdd66a}, !- Heating Coil Name
  {0f3687f7-69cc-4848-9fbb-3fcde179a36a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c77a0efe-7183-4499-97a8-331a8a6caf16}, !- Handle
  Node 113,                               !- Name
  {04fb3579-2ee8-44f8-a612-e92894812cd6}, !- Inlet Port
  {c3400e2c-cf53-4aa1-9a6a-ee7c33a65ab5}; !- Outlet Port

OS:Connection,
  {04fb3579-2ee8-44f8-a612-e92894812cd6}, !- Handle
  {e2736c36-24f1-432a-a5b7-fd23038bca48}, !- Source Object
  2,                                      !- Outlet Port
  {c77a0efe-7183-4499-97a8-331a8a6caf16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3400e2c-cf53-4aa1-9a6a-ee7c33a65ab5}, !- Handle
  {c77a0efe-7183-4499-97a8-331a8a6caf16}, !- Source Object
  3,                                      !- Outlet Port
  {5366c83f-5c1a-4bb8-9533-4da3db6ef256}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {011da9f9-7070-404e-a0c9-ae0e847002bd}, !- Handle
  Node 114,                               !- Name
  {3dbec5b5-59de-4844-b2bb-2227beead231}, !- Inlet Port
  {3e595df0-b6be-4caa-b975-c0df9280f107}; !- Outlet Port

OS:Connection,
  {3e595df0-b6be-4caa-b975-c0df9280f107}, !- Handle
  {011da9f9-7070-404e-a0c9-ae0e847002bd}, !- Source Object
  3,                                      !- Outlet Port
  {009f2cce-b982-458f-8194-d7eccec19491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dbec5b5-59de-4844-b2bb-2227beead231}, !- Handle
  {5366c83f-5c1a-4bb8-9533-4da3db6ef256}, !- Source Object
  4,                                      !- Outlet Port
  {011da9f9-7070-404e-a0c9-ae0e847002bd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c4366658-608e-4086-96a8-fe03b8387a0f}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3ad89dac-849e-450e-bd0c-efe16239d07e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {afd7c583-749a-449b-b9db-e7d1ea1a2e56}, !- Air Inlet Node Name
  {faf2e2a6-33e2-434a-99a8-dcdeb1c2c8fd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {63efd4cc-ebd4-4bf8-9c04-b5b04b445d0e}, !- Handle
  Node 116,                               !- Name
  {faf2e2a6-33e2-434a-99a8-dcdeb1c2c8fd}, !- Inlet Port
  {1dfd7a6d-4cec-4c97-8909-0b17ec18f5f9}; !- Outlet Port

OS:Node,
  {f258e6a3-8be6-4220-9bc2-92439622c631}, !- Handle
  Node 117,                               !- Name
  {b12a2d34-9d82-4fbe-9c48-50ff824d1a96}, !- Inlet Port
  {eac0de2f-4fe1-4190-a7b2-03785abf647e}; !- Outlet Port

OS:Connection,
  {1dfd7a6d-4cec-4c97-8909-0b17ec18f5f9}, !- Handle
  {63efd4cc-ebd4-4bf8-9c04-b5b04b445d0e}, !- Source Object
  3,                                      !- Outlet Port
  {009f2cce-b982-458f-8194-d7eccec19491}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b12a2d34-9d82-4fbe-9c48-50ff824d1a96}, !- Handle
  {3484bada-d152-43c9-8a93-e8e455a681ee}, !- Source Object
  2,                                      !- Outlet Port
  {f258e6a3-8be6-4220-9bc2-92439622c631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eac0de2f-4fe1-4190-a7b2-03785abf647e}, !- Handle
  {f258e6a3-8be6-4220-9bc2-92439622c631}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {35ca013a-fd79-4312-aa11-20dee82fbc48}, !- Handle
  Node 119,                               !- Name
  {f4266c20-3511-4248-9452-36dc912921e0}, !- Inlet Port
  {afd7c583-749a-449b-b9db-e7d1ea1a2e56}; !- Outlet Port

OS:Connection,
  {f4266c20-3511-4248-9452-36dc912921e0}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  16,                                     !- Outlet Port
  {35ca013a-fd79-4312-aa11-20dee82fbc48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afd7c583-749a-449b-b9db-e7d1ea1a2e56}, !- Handle
  {35ca013a-fd79-4312-aa11-20dee82fbc48}, !- Source Object
  3,                                      !- Outlet Port
  {3ad89dac-849e-450e-bd0c-efe16239d07e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {faf2e2a6-33e2-434a-99a8-dcdeb1c2c8fd}, !- Handle
  {3ad89dac-849e-450e-bd0c-efe16239d07e}, !- Source Object
  4,                                      !- Outlet Port
  {63efd4cc-ebd4-4bf8-9c04-b5b04b445d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8fa4d2f2-06e2-46d3-abe6-0bdb55251562}, !- Handle
  Coil Heating Electric 16,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4e1741cd-99b3-4fbd-b4eb-ebb63b753b96}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {26a3af2e-8b4c-4aee-8268-8f0f8f248444}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {577fdadc-be8b-4d5e-9e9f-66c74e00ea29}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3820970f-87f1-4d01-b07e-5eee612a0672}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ac8f1624-469e-4c8b-b307-6849a69702a9}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {919648c1-81aa-44be-9567-cca72a83f940}, !- Handle
  Coil Cooling DX Single Speed 15 7kBtu/hr 11.0EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {39c65017-d508-45c3-bbc7-a23aa80c9f1e}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d840cc14-90b7-4167-a3e4-cac22597fe49}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 3 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {b57d029d-4988-4a28-8048-206bab732825}, !- Air Inlet Node Name
  {9fc6bf89-f7e4-48c0-b9ed-b8ee52339db5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {39c65017-d508-45c3-bbc7-a23aa80c9f1e}, !- Supply Air Fan Name
  {8fa4d2f2-06e2-46d3-abe6-0bdb55251562}, !- Heating Coil Name
  {919648c1-81aa-44be-9567-cca72a83f940}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1835408f-cc75-486e-9e6e-5a3602aa5552}, !- Handle
  Node 120,                               !- Name
  {2f4927c7-3e8d-4443-8fd7-72196dacd8a7}, !- Inlet Port
  {b57d029d-4988-4a28-8048-206bab732825}; !- Outlet Port

OS:Connection,
  {2f4927c7-3e8d-4443-8fd7-72196dacd8a7}, !- Handle
  {e01e399c-edb1-4bc2-bd13-340f625fb0f1}, !- Source Object
  2,                                      !- Outlet Port
  {1835408f-cc75-486e-9e6e-5a3602aa5552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b57d029d-4988-4a28-8048-206bab732825}, !- Handle
  {1835408f-cc75-486e-9e6e-5a3602aa5552}, !- Source Object
  3,                                      !- Outlet Port
  {d840cc14-90b7-4167-a3e4-cac22597fe49}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {96617497-2760-4993-9916-7f78fc47a339}, !- Handle
  Node 122,                               !- Name
  {9fc6bf89-f7e4-48c0-b9ed-b8ee52339db5}, !- Inlet Port
  {d1733631-b680-4a79-af10-ae44fa633481}; !- Outlet Port

OS:Connection,
  {d1733631-b680-4a79-af10-ae44fa633481}, !- Handle
  {96617497-2760-4993-9916-7f78fc47a339}, !- Source Object
  3,                                      !- Outlet Port
  {cd62e616-1c5e-4b26-985c-48bae3234e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fc6bf89-f7e4-48c0-b9ed-b8ee52339db5}, !- Handle
  {d840cc14-90b7-4167-a3e4-cac22597fe49}, !- Source Object
  4,                                      !- Outlet Port
  {96617497-2760-4993-9916-7f78fc47a339}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f39ea28a-1064-424f-b1ce-78b5e5c2b731}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {612bed0e-06be-4c0c-80b0-dca792fbb181}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {06e222d3-471a-48d1-8169-fe7e180a37d2}, !- Air Inlet Node Name
  {9326f46c-e22c-40ed-bcfa-575d837a61b0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2e44247c-eb8b-4219-b47d-f8eeee3663c8}, !- Handle
  Node 123,                               !- Name
  {9326f46c-e22c-40ed-bcfa-575d837a61b0}, !- Inlet Port
  {526a9c0f-9553-4fd8-bee5-cb730fc4d2d0}; !- Outlet Port

OS:Node,
  {6f0b6a32-1c10-4e19-8caf-1c5bb2625097}, !- Handle
  Node 125,                               !- Name
  {99047fec-e569-49fa-9ab7-3daec12898da}, !- Inlet Port
  {ec08a063-7577-4b2a-a9ff-9a6cddb03663}; !- Outlet Port

OS:Connection,
  {526a9c0f-9553-4fd8-bee5-cb730fc4d2d0}, !- Handle
  {2e44247c-eb8b-4219-b47d-f8eeee3663c8}, !- Source Object
  3,                                      !- Outlet Port
  {cd62e616-1c5e-4b26-985c-48bae3234e35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99047fec-e569-49fa-9ab7-3daec12898da}, !- Handle
  {7f0565c7-148a-4620-956d-d6ef908d305e}, !- Source Object
  2,                                      !- Outlet Port
  {6f0b6a32-1c10-4e19-8caf-1c5bb2625097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec08a063-7577-4b2a-a9ff-9a6cddb03663}, !- Handle
  {6f0b6a32-1c10-4e19-8caf-1c5bb2625097}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {38a71f0c-4ff0-4ee2-a0ea-2a045ea59a2e}, !- Handle
  Node 126,                               !- Name
  {b65d42aa-b793-4f8c-9047-0302f4829bee}, !- Inlet Port
  {06e222d3-471a-48d1-8169-fe7e180a37d2}; !- Outlet Port

OS:Connection,
  {b65d42aa-b793-4f8c-9047-0302f4829bee}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  17,                                     !- Outlet Port
  {38a71f0c-4ff0-4ee2-a0ea-2a045ea59a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06e222d3-471a-48d1-8169-fe7e180a37d2}, !- Handle
  {38a71f0c-4ff0-4ee2-a0ea-2a045ea59a2e}, !- Source Object
  3,                                      !- Outlet Port
  {612bed0e-06be-4c0c-80b0-dca792fbb181}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9326f46c-e22c-40ed-bcfa-575d837a61b0}, !- Handle
  {612bed0e-06be-4c0c-80b0-dca792fbb181}, !- Source Object
  4,                                      !- Outlet Port
  {2e44247c-eb8b-4219-b47d-f8eeee3663c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cd453235-5c5e-41f1-8249-b840720dc596}, !- Handle
  Coil Heating Electric 17,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {91d21a2b-6310-445e-a3e3-1557d439fb93}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bd6f588e-aeb8-4c11-a16f-ef122c40b74d}, !- Handle
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f317d283-a98a-442c-bf6d-5c9c63c47038}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {279c901b-f19e-4f8c-95ba-83499b221665}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4c4a1ea1-b789-495a-8677-6ddca70df7a4}, !- Handle
  Curve Cubic 17,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c481cfda-0b4b-41da-ae35-7e9b7c817c3d}, !- Handle
  Coil Cooling DX Single Speed 16 3kBtu/hr 11.0EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {12cfdab1-05b5-4d13-a192-a340a8fed587}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fb9c84af-7a54-4125-96f3-e4256419c379}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 5 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {70589017-42d5-448b-b073-bf76cca3fea5}, !- Air Inlet Node Name
  {8c275506-6b7e-4e75-afe0-195d04243854}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {12cfdab1-05b5-4d13-a192-a340a8fed587}, !- Supply Air Fan Name
  {cd453235-5c5e-41f1-8249-b840720dc596}, !- Heating Coil Name
  {c481cfda-0b4b-41da-ae35-7e9b7c817c3d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {515225e5-9c43-48b7-96e4-86df12a6afe9}, !- Handle
  Node 128,                               !- Name
  {c571e331-ed1e-45ad-84d2-89479143c1b5}, !- Inlet Port
  {70589017-42d5-448b-b073-bf76cca3fea5}; !- Outlet Port

OS:Connection,
  {c571e331-ed1e-45ad-84d2-89479143c1b5}, !- Handle
  {9bb9dde1-a535-4b18-8b8a-517ebb6f5caa}, !- Source Object
  2,                                      !- Outlet Port
  {515225e5-9c43-48b7-96e4-86df12a6afe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70589017-42d5-448b-b073-bf76cca3fea5}, !- Handle
  {515225e5-9c43-48b7-96e4-86df12a6afe9}, !- Source Object
  3,                                      !- Outlet Port
  {fb9c84af-7a54-4125-96f3-e4256419c379}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cea94ef8-f27a-4821-a63c-0c7fe63ec8c8}, !- Handle
  Node 129,                               !- Name
  {8c275506-6b7e-4e75-afe0-195d04243854}, !- Inlet Port
  {d3dfd851-ad56-460f-a47d-01b4967bc53a}; !- Outlet Port

OS:Connection,
  {d3dfd851-ad56-460f-a47d-01b4967bc53a}, !- Handle
  {cea94ef8-f27a-4821-a63c-0c7fe63ec8c8}, !- Source Object
  3,                                      !- Outlet Port
  {1f326942-b095-42be-b438-88d23e6cc1dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c275506-6b7e-4e75-afe0-195d04243854}, !- Handle
  {fb9c84af-7a54-4125-96f3-e4256419c379}, !- Source Object
  4,                                      !- Outlet Port
  {cea94ef8-f27a-4821-a63c-0c7fe63ec8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3eb1f55b-0835-4e69-8dbe-077a74b97720}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e716fde6-efe8-4565-bb36-47aa4f4bea1e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {d9283982-d80b-403a-b9d6-3d7f5fd7a2a4}, !- Air Inlet Node Name
  {69f75402-a06d-42a0-b55a-e4629f8bc4db}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {242fc283-46d7-42b4-928f-39e237591b24}, !- Handle
  Node 131,                               !- Name
  {69f75402-a06d-42a0-b55a-e4629f8bc4db}, !- Inlet Port
  {e43cdd6c-3dec-49ab-9a26-305b099ee458}; !- Outlet Port

OS:Node,
  {7196d351-979b-4fba-8eee-161fd3eac1ce}, !- Handle
  Node 132,                               !- Name
  {9dcdc0a2-f29f-4fef-ba94-4f6918fd878d}, !- Inlet Port
  {ae320bcb-4682-4b5c-a992-d9912259055f}; !- Outlet Port

OS:Connection,
  {e43cdd6c-3dec-49ab-9a26-305b099ee458}, !- Handle
  {242fc283-46d7-42b4-928f-39e237591b24}, !- Source Object
  3,                                      !- Outlet Port
  {1f326942-b095-42be-b438-88d23e6cc1dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9dcdc0a2-f29f-4fef-ba94-4f6918fd878d}, !- Handle
  {d3d8cf54-b356-46a7-a48b-bbaaf70fb9c6}, !- Source Object
  2,                                      !- Outlet Port
  {7196d351-979b-4fba-8eee-161fd3eac1ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae320bcb-4682-4b5c-a992-d9912259055f}, !- Handle
  {7196d351-979b-4fba-8eee-161fd3eac1ce}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {79dc5979-9449-4d23-83a9-850141713acd}, !- Handle
  Node 134,                               !- Name
  {0c61a34c-ee38-4e1e-a2e0-b1e12f15360b}, !- Inlet Port
  {d9283982-d80b-403a-b9d6-3d7f5fd7a2a4}; !- Outlet Port

OS:Connection,
  {0c61a34c-ee38-4e1e-a2e0-b1e12f15360b}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  18,                                     !- Outlet Port
  {79dc5979-9449-4d23-83a9-850141713acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9283982-d80b-403a-b9d6-3d7f5fd7a2a4}, !- Handle
  {79dc5979-9449-4d23-83a9-850141713acd}, !- Source Object
  3,                                      !- Outlet Port
  {e716fde6-efe8-4565-bb36-47aa4f4bea1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69f75402-a06d-42a0-b55a-e4629f8bc4db}, !- Handle
  {e716fde6-efe8-4565-bb36-47aa4f4bea1e}, !- Source Object
  4,                                      !- Outlet Port
  {242fc283-46d7-42b4-928f-39e237591b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7d53565b-f13d-4b35-ac3a-52174891ed06}, !- Handle
  Coil Heating Electric 18,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5777d07d-a1e0-44f7-9a44-5928807c7ccb}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {877e5534-5ad9-40a2-b89a-5171b7cb8d8f}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {642eb675-1a5e-4dda-ae4e-1fab5e15654f}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aa9d0c69-a937-4737-840e-c298c849a302}, !- Handle
  Curve Quadratic 36,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f42ed616-299d-422c-b01f-bfb91285f480}, !- Handle
  Curve Cubic 18,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0ec0ec53-3fc6-493c-bd5d-db0a33efb531}, !- Handle
  Coil Cooling DX Single Speed 17 3kBtu/hr 11.0EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {cbc6df49-15cf-4072-9bdd-47515f49fca3}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ef94346e-4bfa-40bc-92ac-cbe7cf3a7bd4}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 1 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {2b8143b3-8209-454c-b851-1dadbf794bf0}, !- Air Inlet Node Name
  {45a15199-9b40-49e6-a080-8320a505de7f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cbc6df49-15cf-4072-9bdd-47515f49fca3}, !- Supply Air Fan Name
  {7d53565b-f13d-4b35-ac3a-52174891ed06}, !- Heating Coil Name
  {0ec0ec53-3fc6-493c-bd5d-db0a33efb531}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {554f96f4-83e7-4843-8b6a-e2047d67d345}, !- Handle
  Node 135,                               !- Name
  {dd35648e-c898-467d-94fc-c4ce3b408e19}, !- Inlet Port
  {2b8143b3-8209-454c-b851-1dadbf794bf0}; !- Outlet Port

OS:Connection,
  {dd35648e-c898-467d-94fc-c4ce3b408e19}, !- Handle
  {14145e39-e24e-416b-98e9-f910e37a9581}, !- Source Object
  2,                                      !- Outlet Port
  {554f96f4-83e7-4843-8b6a-e2047d67d345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b8143b3-8209-454c-b851-1dadbf794bf0}, !- Handle
  {554f96f4-83e7-4843-8b6a-e2047d67d345}, !- Source Object
  3,                                      !- Outlet Port
  {ef94346e-4bfa-40bc-92ac-cbe7cf3a7bd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f78528b-b121-4a4f-bdfd-0cf83ef5eaf1}, !- Handle
  Node 137,                               !- Name
  {45a15199-9b40-49e6-a080-8320a505de7f}, !- Inlet Port
  {464ba3d6-a159-4c54-866e-c1984af11466}; !- Outlet Port

OS:Connection,
  {464ba3d6-a159-4c54-866e-c1984af11466}, !- Handle
  {5f78528b-b121-4a4f-bdfd-0cf83ef5eaf1}, !- Source Object
  3,                                      !- Outlet Port
  {766f963d-80b6-4b77-878e-6dd67f07e0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45a15199-9b40-49e6-a080-8320a505de7f}, !- Handle
  {ef94346e-4bfa-40bc-92ac-cbe7cf3a7bd4}, !- Source Object
  4,                                      !- Outlet Port
  {5f78528b-b121-4a4f-bdfd-0cf83ef5eaf1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2910d94a-1282-4008-9082-1cb6aad4efe7}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aece6d85-bbad-44b6-9532-21a4ec16535b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {461ef5ee-71f4-461b-b40b-876ebae0d9f2}, !- Air Inlet Node Name
  {23579c23-42c7-4522-a3b5-c95cd11fc84e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d61e8557-b833-4ade-b89b-9bd39ab5eafc}, !- Handle
  Node 138,                               !- Name
  {23579c23-42c7-4522-a3b5-c95cd11fc84e}, !- Inlet Port
  {a3ab1060-6a1b-4bf0-8837-e1517e71b3a6}; !- Outlet Port

OS:Node,
  {970e3ef9-4f55-4380-a0c6-d4ab051b982e}, !- Handle
  Node 140,                               !- Name
  {61a2644e-badc-4bd6-89db-be1121a27e16}, !- Inlet Port
  {d83769d1-f436-483a-a100-60b8b5443017}; !- Outlet Port

OS:Connection,
  {a3ab1060-6a1b-4bf0-8837-e1517e71b3a6}, !- Handle
  {d61e8557-b833-4ade-b89b-9bd39ab5eafc}, !- Source Object
  3,                                      !- Outlet Port
  {766f963d-80b6-4b77-878e-6dd67f07e0df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61a2644e-badc-4bd6-89db-be1121a27e16}, !- Handle
  {6376f785-82c8-4915-aa46-59dd6971ddb7}, !- Source Object
  2,                                      !- Outlet Port
  {970e3ef9-4f55-4380-a0c6-d4ab051b982e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d83769d1-f436-483a-a100-60b8b5443017}, !- Handle
  {970e3ef9-4f55-4380-a0c6-d4ab051b982e}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {8f424d7d-8c00-4315-9f13-8d2ea3457a6f}, !- Handle
  Node 141,                               !- Name
  {545c4e31-f019-4ec0-9796-fdd637fbe46e}, !- Inlet Port
  {461ef5ee-71f4-461b-b40b-876ebae0d9f2}; !- Outlet Port

OS:Connection,
  {545c4e31-f019-4ec0-9796-fdd637fbe46e}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  19,                                     !- Outlet Port
  {8f424d7d-8c00-4315-9f13-8d2ea3457a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {461ef5ee-71f4-461b-b40b-876ebae0d9f2}, !- Handle
  {8f424d7d-8c00-4315-9f13-8d2ea3457a6f}, !- Source Object
  3,                                      !- Outlet Port
  {aece6d85-bbad-44b6-9532-21a4ec16535b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23579c23-42c7-4522-a3b5-c95cd11fc84e}, !- Handle
  {aece6d85-bbad-44b6-9532-21a4ec16535b}, !- Source Object
  4,                                      !- Outlet Port
  {d61e8557-b833-4ade-b89b-9bd39ab5eafc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3be3c2aa-1462-4156-939e-ff1301d880e1}, !- Handle
  Coil Heating Electric 19,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0ba1acdd-7f75-4b6b-a82c-83d69d547ebf}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c58774ce-5d69-423d-b722-663a7aad9480}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1587f036-5d2c-4041-9e16-915f0d25e8ae}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2fdc82d6-46ae-4bb0-893d-a80250a55eea}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {834f01bc-4e72-4496-8ae6-952764eca3a4}, !- Handle
  Curve Cubic 19,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9b62eed9-8321-496e-858b-4f78eca8dc3e}, !- Handle
  Coil Cooling DX Single Speed 18 17kBtu/hr 9.3EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e34b3dca-9296-42d8-979f-9bb294fd9b1d}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {83a5c9ad-da84-4268-a440-7f5384626d7b}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 5 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {fd075e9e-7b8b-4f9c-9a1a-9b7640e5f14c}, !- Air Inlet Node Name
  {0412afdf-df41-44d0-a46d-d7868f8e4219}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e34b3dca-9296-42d8-979f-9bb294fd9b1d}, !- Supply Air Fan Name
  {3be3c2aa-1462-4156-939e-ff1301d880e1}, !- Heating Coil Name
  {9b62eed9-8321-496e-858b-4f78eca8dc3e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {162347d1-7ff9-40fb-936f-f6e0dccf1dfe}, !- Handle
  Node 143,                               !- Name
  {e583c8ec-9209-445e-862e-38ad2fc04922}, !- Inlet Port
  {fd075e9e-7b8b-4f9c-9a1a-9b7640e5f14c}; !- Outlet Port

OS:Connection,
  {e583c8ec-9209-445e-862e-38ad2fc04922}, !- Handle
  {f21803ed-f166-4395-b9d7-95856272f9c4}, !- Source Object
  2,                                      !- Outlet Port
  {162347d1-7ff9-40fb-936f-f6e0dccf1dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd075e9e-7b8b-4f9c-9a1a-9b7640e5f14c}, !- Handle
  {162347d1-7ff9-40fb-936f-f6e0dccf1dfe}, !- Source Object
  3,                                      !- Outlet Port
  {83a5c9ad-da84-4268-a440-7f5384626d7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e92b71e-24ce-4836-8dda-890fde29c3f1}, !- Handle
  Node 144,                               !- Name
  {0412afdf-df41-44d0-a46d-d7868f8e4219}, !- Inlet Port
  {62904344-8e0b-439b-a3c8-92003a7f8004}; !- Outlet Port

OS:Connection,
  {62904344-8e0b-439b-a3c8-92003a7f8004}, !- Handle
  {8e92b71e-24ce-4836-8dda-890fde29c3f1}, !- Source Object
  3,                                      !- Outlet Port
  {63362e21-7153-4f78-aaaa-4914f41249c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0412afdf-df41-44d0-a46d-d7868f8e4219}, !- Handle
  {83a5c9ad-da84-4268-a440-7f5384626d7b}, !- Source Object
  4,                                      !- Outlet Port
  {8e92b71e-24ce-4836-8dda-890fde29c3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {17db55be-429c-4acc-af62-c4cbb192fefd}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7d1141f2-39b3-4b52-9110-90fee8671fd6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {920d61dd-ee61-4dcc-b8a9-5e67fe7ffcd7}, !- Air Inlet Node Name
  {2add26e7-10b2-40e9-8e2f-857fa0e6d483}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d0f0347-e74b-4ff1-a00a-e78f46d945e0}, !- Handle
  Node 146,                               !- Name
  {2add26e7-10b2-40e9-8e2f-857fa0e6d483}, !- Inlet Port
  {d116c2ce-9312-4319-9aa5-2a0c582a624c}; !- Outlet Port

OS:Node,
  {b5db10b9-4b64-458c-8ae1-81de8f7c9051}, !- Handle
  Node 147,                               !- Name
  {ef09b297-b342-43fb-95aa-d9296c14fa8a}, !- Inlet Port
  {f4f93a2e-fc78-4c0d-a4bf-c4677ce5fc50}; !- Outlet Port

OS:Connection,
  {d116c2ce-9312-4319-9aa5-2a0c582a624c}, !- Handle
  {1d0f0347-e74b-4ff1-a00a-e78f46d945e0}, !- Source Object
  3,                                      !- Outlet Port
  {63362e21-7153-4f78-aaaa-4914f41249c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef09b297-b342-43fb-95aa-d9296c14fa8a}, !- Handle
  {b751d22d-dc8f-4973-b7a5-d5ecb39c9693}, !- Source Object
  2,                                      !- Outlet Port
  {b5db10b9-4b64-458c-8ae1-81de8f7c9051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f93a2e-fc78-4c0d-a4bf-c4677ce5fc50}, !- Handle
  {b5db10b9-4b64-458c-8ae1-81de8f7c9051}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {44f82927-014f-4da7-ac8a-6bcf085796ae}, !- Handle
  Node 149,                               !- Name
  {496b3066-c4d5-4701-a5a1-28303a365e3d}, !- Inlet Port
  {920d61dd-ee61-4dcc-b8a9-5e67fe7ffcd7}; !- Outlet Port

OS:Connection,
  {496b3066-c4d5-4701-a5a1-28303a365e3d}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  20,                                     !- Outlet Port
  {44f82927-014f-4da7-ac8a-6bcf085796ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {920d61dd-ee61-4dcc-b8a9-5e67fe7ffcd7}, !- Handle
  {44f82927-014f-4da7-ac8a-6bcf085796ae}, !- Source Object
  3,                                      !- Outlet Port
  {7d1141f2-39b3-4b52-9110-90fee8671fd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2add26e7-10b2-40e9-8e2f-857fa0e6d483}, !- Handle
  {7d1141f2-39b3-4b52-9110-90fee8671fd6}, !- Source Object
  4,                                      !- Outlet Port
  {1d0f0347-e74b-4ff1-a00a-e78f46d945e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {25e00606-eee4-4dcb-90a8-19b17b354107}, !- Handle
  Coil Heating Electric 20,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {84ee500c-a16f-4eec-907e-b9bc56622939}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ae6b0a88-4f27-42e3-ace5-5762ffb45e6c}, !- Handle
  Curve Quadratic 39,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e7ad9e17-1844-4c63-97e2-ea07c2cdd587}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b5c9871d-43ce-471f-8603-62b0182646a9}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {73e2d4d0-6642-4f5a-a3ef-c2bebf6c8174}, !- Handle
  Curve Cubic 20,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ead74173-64f9-414f-9319-5ddc85181b63}, !- Handle
  Coil Cooling DX Single Speed 19 8kBtu/hr 10.8EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.74365649727935,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {936dbd36-e863-4720-acf0-6e85eda310c1}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a8a6c908-8b94-42fb-9970-8a7f5f987c83}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 6 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {d2f88237-b947-4752-b05b-f559b68c07c2}, !- Air Inlet Node Name
  {c4b5c86d-35a5-4a24-a697-c818f7e9edd6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {936dbd36-e863-4720-acf0-6e85eda310c1}, !- Supply Air Fan Name
  {25e00606-eee4-4dcb-90a8-19b17b354107}, !- Heating Coil Name
  {ead74173-64f9-414f-9319-5ddc85181b63}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {75dfa419-5ada-42b4-a05b-591878fa86c7}, !- Handle
  Node 150,                               !- Name
  {f61938b3-598a-4f27-9371-59804bec53f3}, !- Inlet Port
  {d2f88237-b947-4752-b05b-f559b68c07c2}; !- Outlet Port

OS:Connection,
  {f61938b3-598a-4f27-9371-59804bec53f3}, !- Handle
  {5a70c045-363f-4ad4-9b70-89c0fdd4a1d8}, !- Source Object
  2,                                      !- Outlet Port
  {75dfa419-5ada-42b4-a05b-591878fa86c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2f88237-b947-4752-b05b-f559b68c07c2}, !- Handle
  {75dfa419-5ada-42b4-a05b-591878fa86c7}, !- Source Object
  3,                                      !- Outlet Port
  {a8a6c908-8b94-42fb-9970-8a7f5f987c83}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ba0bf3f9-6bfc-48a7-8117-55c26d1a80d8}, !- Handle
  Node 152,                               !- Name
  {c4b5c86d-35a5-4a24-a697-c818f7e9edd6}, !- Inlet Port
  {f029c868-9680-4b3e-b5e8-1bd06ae38099}; !- Outlet Port

OS:Connection,
  {f029c868-9680-4b3e-b5e8-1bd06ae38099}, !- Handle
  {ba0bf3f9-6bfc-48a7-8117-55c26d1a80d8}, !- Source Object
  3,                                      !- Outlet Port
  {e4b448d5-00ea-45b6-a65a-56621716acbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4b5c86d-35a5-4a24-a697-c818f7e9edd6}, !- Handle
  {a8a6c908-8b94-42fb-9970-8a7f5f987c83}, !- Source Object
  4,                                      !- Outlet Port
  {ba0bf3f9-6bfc-48a7-8117-55c26d1a80d8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {03fd8a1e-6fc2-4c21-a2c9-a3fe62946ffa}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ecc68f5f-34ae-479f-913d-b946aec389fe}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {70b45c8e-e039-4542-9c92-06131fdf01ee}, !- Air Inlet Node Name
  {1d694f1e-dd90-46fa-a6ff-c697c21661ce}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6c3bf675-5896-4db0-a338-68b08b3ca4ef}, !- Handle
  Node 153,                               !- Name
  {1d694f1e-dd90-46fa-a6ff-c697c21661ce}, !- Inlet Port
  {f033b605-e810-497c-9929-4eb86745ecd0}; !- Outlet Port

OS:Node,
  {2fa4fb2b-aa89-440e-82ac-79c75e607072}, !- Handle
  Node 155,                               !- Name
  {2a455782-ed7b-4d61-9a1a-62ee1ef45a62}, !- Inlet Port
  {51995a68-6c1a-43c9-b7d9-ba80f4720293}; !- Outlet Port

OS:Connection,
  {f033b605-e810-497c-9929-4eb86745ecd0}, !- Handle
  {6c3bf675-5896-4db0-a338-68b08b3ca4ef}, !- Source Object
  3,                                      !- Outlet Port
  {e4b448d5-00ea-45b6-a65a-56621716acbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a455782-ed7b-4d61-9a1a-62ee1ef45a62}, !- Handle
  {424f8af0-a2bf-45e5-a44d-d4b49835ca89}, !- Source Object
  2,                                      !- Outlet Port
  {2fa4fb2b-aa89-440e-82ac-79c75e607072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51995a68-6c1a-43c9-b7d9-ba80f4720293}, !- Handle
  {2fa4fb2b-aa89-440e-82ac-79c75e607072}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {3a828c19-76d0-4cfd-b128-5ffaf9d757a9}, !- Handle
  Node 156,                               !- Name
  {32fc3cfb-4164-482d-b4b7-46d748ce3aa7}, !- Inlet Port
  {70b45c8e-e039-4542-9c92-06131fdf01ee}; !- Outlet Port

OS:Connection,
  {32fc3cfb-4164-482d-b4b7-46d748ce3aa7}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  21,                                     !- Outlet Port
  {3a828c19-76d0-4cfd-b128-5ffaf9d757a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70b45c8e-e039-4542-9c92-06131fdf01ee}, !- Handle
  {3a828c19-76d0-4cfd-b128-5ffaf9d757a9}, !- Source Object
  3,                                      !- Outlet Port
  {ecc68f5f-34ae-479f-913d-b946aec389fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d694f1e-dd90-46fa-a6ff-c697c21661ce}, !- Handle
  {ecc68f5f-34ae-479f-913d-b946aec389fe}, !- Source Object
  4,                                      !- Outlet Port
  {6c3bf675-5896-4db0-a338-68b08b3ca4ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {87175bea-470b-470c-848a-182931925d12}, !- Handle
  Coil Heating Electric 21,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1ae2bdab-00e5-41d7-b756-d44f8f06a5a5}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c81575f-c44b-4f8b-9b97-93103e0b9400}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ef02a62e-4308-4068-855d-8260e2d4c6e8}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8175c208-57ed-4add-a232-7f37ff1304c4}, !- Handle
  Curve Quadratic 42,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {42b153b4-757a-46ee-8e0d-12299c2dffa3}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4aaaa93d-a189-49ca-8cc3-dcd6bfd460d7}, !- Handle
  Coil Cooling DX Single Speed 20 3kBtu/hr 11.0EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {29de3d5c-32f9-4707-9a56-a3ddb71f49bd}, !- Handle
  Fan Constant Volume 21,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {53bafbc8-53ac-4ff9-a9b4-8b481240cdd5}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 2 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {3e685d30-ec54-4820-8956-d0aa86f0f910}, !- Air Inlet Node Name
  {8f0873ac-bd05-4b30-98f0-a657fd848be9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {29de3d5c-32f9-4707-9a56-a3ddb71f49bd}, !- Supply Air Fan Name
  {87175bea-470b-470c-848a-182931925d12}, !- Heating Coil Name
  {4aaaa93d-a189-49ca-8cc3-dcd6bfd460d7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2ce0a80d-bbe3-497f-8021-e658901ad690}, !- Handle
  Node 158,                               !- Name
  {f9eb9ea9-b207-4fa1-a4f8-766acc267733}, !- Inlet Port
  {3e685d30-ec54-4820-8956-d0aa86f0f910}; !- Outlet Port

OS:Connection,
  {f9eb9ea9-b207-4fa1-a4f8-766acc267733}, !- Handle
  {a9ecdb33-edfe-4225-99db-596f6302a4ba}, !- Source Object
  2,                                      !- Outlet Port
  {2ce0a80d-bbe3-497f-8021-e658901ad690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e685d30-ec54-4820-8956-d0aa86f0f910}, !- Handle
  {2ce0a80d-bbe3-497f-8021-e658901ad690}, !- Source Object
  3,                                      !- Outlet Port
  {53bafbc8-53ac-4ff9-a9b4-8b481240cdd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bf94f250-c0a8-40d7-8399-c0b21721f7ce}, !- Handle
  Node 159,                               !- Name
  {8f0873ac-bd05-4b30-98f0-a657fd848be9}, !- Inlet Port
  {5e25f775-5384-4b9b-8b40-87385fc42899}; !- Outlet Port

OS:Connection,
  {5e25f775-5384-4b9b-8b40-87385fc42899}, !- Handle
  {bf94f250-c0a8-40d7-8399-c0b21721f7ce}, !- Source Object
  3,                                      !- Outlet Port
  {dba38931-f2ca-46b3-9a32-689cdf800337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f0873ac-bd05-4b30-98f0-a657fd848be9}, !- Handle
  {53bafbc8-53ac-4ff9-a9b4-8b481240cdd5}, !- Source Object
  4,                                      !- Outlet Port
  {bf94f250-c0a8-40d7-8399-c0b21721f7ce}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3defeef2-df24-444b-8d8e-0cd95f98578c}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8b917637-96bd-4278-b2d3-83b4cbc6daf2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {7df9e22f-79f6-4337-a1ec-03ddd145a163}, !- Air Inlet Node Name
  {61501d53-ef1f-435f-9bf9-4a4868a386c0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f4a93c23-4a4b-4d84-9269-e117f61e8b46}, !- Handle
  Node 161,                               !- Name
  {61501d53-ef1f-435f-9bf9-4a4868a386c0}, !- Inlet Port
  {e91344bf-3989-49a7-a239-e34f005d460e}; !- Outlet Port

OS:Node,
  {3a22faff-5def-498f-8c37-a31ed5452c98}, !- Handle
  Node 162,                               !- Name
  {0dd35474-e66a-43e1-9bef-74cb521b9b28}, !- Inlet Port
  {8ebaddd2-c0b3-4145-a509-e1262f090f9a}; !- Outlet Port

OS:Connection,
  {e91344bf-3989-49a7-a239-e34f005d460e}, !- Handle
  {f4a93c23-4a4b-4d84-9269-e117f61e8b46}, !- Source Object
  3,                                      !- Outlet Port
  {dba38931-f2ca-46b3-9a32-689cdf800337}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0dd35474-e66a-43e1-9bef-74cb521b9b28}, !- Handle
  {ee306a46-a72d-4f9a-b4d9-2fd20894a905}, !- Source Object
  2,                                      !- Outlet Port
  {3a22faff-5def-498f-8c37-a31ed5452c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ebaddd2-c0b3-4145-a509-e1262f090f9a}, !- Handle
  {3a22faff-5def-498f-8c37-a31ed5452c98}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {344b2885-8d7e-4a3e-936a-95d898772ee7}, !- Handle
  Node 164,                               !- Name
  {8e6bb72b-a99a-44cf-9d24-b22c6279405c}, !- Inlet Port
  {7df9e22f-79f6-4337-a1ec-03ddd145a163}; !- Outlet Port

OS:Connection,
  {8e6bb72b-a99a-44cf-9d24-b22c6279405c}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  22,                                     !- Outlet Port
  {344b2885-8d7e-4a3e-936a-95d898772ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df9e22f-79f6-4337-a1ec-03ddd145a163}, !- Handle
  {344b2885-8d7e-4a3e-936a-95d898772ee7}, !- Source Object
  3,                                      !- Outlet Port
  {8b917637-96bd-4278-b2d3-83b4cbc6daf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61501d53-ef1f-435f-9bf9-4a4868a386c0}, !- Handle
  {8b917637-96bd-4278-b2d3-83b4cbc6daf2}, !- Source Object
  4,                                      !- Outlet Port
  {f4a93c23-4a4b-4d84-9269-e117f61e8b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {29c8c745-a68f-4d29-b18e-9702c0e701e7}, !- Handle
  Coil Heating Electric 22,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1d84e666-2bc9-496e-b4d9-199d196235e0}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {82ec0b35-619f-4128-96a2-5063f0289b7f}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0181cc7c-9a51-43b7-8a61-6f482a30d319}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ec64f58c-5a3b-4aa1-8b2c-4a9b7c9293da}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {78e864f0-8f1b-47fb-8a3a-c41f2ddcf64d}, !- Handle
  Curve Cubic 22,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4f36adc2-ceab-47b4-bf3c-f76529ee71fe}, !- Handle
  Coil Cooling DX Single Speed 21 6kBtu/hr 11.0EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d6cf9acb-261e-44a4-9b39-dfc4cb9390ae}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0f0a9916-9348-4101-b738-d149ebe08b89}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 7 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {545dcf03-06d9-4564-af03-04953c007fd4}, !- Air Inlet Node Name
  {750d4217-fd9e-44ca-9e88-52f52374c92c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6cf9acb-261e-44a4-9b39-dfc4cb9390ae}, !- Supply Air Fan Name
  {29c8c745-a68f-4d29-b18e-9702c0e701e7}, !- Heating Coil Name
  {4f36adc2-ceab-47b4-bf3c-f76529ee71fe}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {58ce7f0a-fc0a-4c35-a873-7ed0a8336073}, !- Handle
  Node 165,                               !- Name
  {ff48a421-e589-4313-9ea6-9b6b5904b73e}, !- Inlet Port
  {545dcf03-06d9-4564-af03-04953c007fd4}; !- Outlet Port

OS:Connection,
  {ff48a421-e589-4313-9ea6-9b6b5904b73e}, !- Handle
  {83ae94eb-68f1-46c2-9e4b-dc3ca3b8e68d}, !- Source Object
  2,                                      !- Outlet Port
  {58ce7f0a-fc0a-4c35-a873-7ed0a8336073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {545dcf03-06d9-4564-af03-04953c007fd4}, !- Handle
  {58ce7f0a-fc0a-4c35-a873-7ed0a8336073}, !- Source Object
  3,                                      !- Outlet Port
  {0f0a9916-9348-4101-b738-d149ebe08b89}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {71bcf8f5-8318-4fff-a6fe-f519abe97f8f}, !- Handle
  Node 167,                               !- Name
  {750d4217-fd9e-44ca-9e88-52f52374c92c}, !- Inlet Port
  {486fdc2c-f429-4c0d-944e-062ca9a16007}; !- Outlet Port

OS:Connection,
  {486fdc2c-f429-4c0d-944e-062ca9a16007}, !- Handle
  {71bcf8f5-8318-4fff-a6fe-f519abe97f8f}, !- Source Object
  3,                                      !- Outlet Port
  {730a4c41-05ad-420d-925c-bea14ce1800a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {750d4217-fd9e-44ca-9e88-52f52374c92c}, !- Handle
  {0f0a9916-9348-4101-b738-d149ebe08b89}, !- Source Object
  4,                                      !- Outlet Port
  {71bcf8f5-8318-4fff-a6fe-f519abe97f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bb86f75d-53d6-46ce-8ede-4d8191de4133}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d4c0e3ca-1c18-49d5-b086-04e0d8af4e5d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {12be030c-0e59-4402-a1f6-b83c2ce11f74}, !- Air Inlet Node Name
  {4626458f-e335-4ec7-9362-926e189533b1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9de7b9c7-be8f-425d-b7f5-7cc09a139b03}, !- Handle
  Node 168,                               !- Name
  {4626458f-e335-4ec7-9362-926e189533b1}, !- Inlet Port
  {44e3eb71-37a7-4044-b2a6-3d9ba02cfa78}; !- Outlet Port

OS:Node,
  {732d1bf6-e5d2-4031-9c17-dcd6aae7ddd8}, !- Handle
  Node 170,                               !- Name
  {78415627-876b-4a0d-b685-96bb40a5cb23}, !- Inlet Port
  {c08b0fac-c9fb-47e4-b486-ae78c8c2e278}; !- Outlet Port

OS:Connection,
  {44e3eb71-37a7-4044-b2a6-3d9ba02cfa78}, !- Handle
  {9de7b9c7-be8f-425d-b7f5-7cc09a139b03}, !- Source Object
  3,                                      !- Outlet Port
  {730a4c41-05ad-420d-925c-bea14ce1800a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78415627-876b-4a0d-b685-96bb40a5cb23}, !- Handle
  {a1587b56-389d-434c-ae00-4e6e9f67c309}, !- Source Object
  2,                                      !- Outlet Port
  {732d1bf6-e5d2-4031-9c17-dcd6aae7ddd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c08b0fac-c9fb-47e4-b486-ae78c8c2e278}, !- Handle
  {732d1bf6-e5d2-4031-9c17-dcd6aae7ddd8}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {6bf86678-d06a-47de-9ece-65fd48ea6497}, !- Handle
  Node 171,                               !- Name
  {6219507e-d627-4f2c-bdc6-d3ae2201f958}, !- Inlet Port
  {12be030c-0e59-4402-a1f6-b83c2ce11f74}; !- Outlet Port

OS:Connection,
  {6219507e-d627-4f2c-bdc6-d3ae2201f958}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  23,                                     !- Outlet Port
  {6bf86678-d06a-47de-9ece-65fd48ea6497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12be030c-0e59-4402-a1f6-b83c2ce11f74}, !- Handle
  {6bf86678-d06a-47de-9ece-65fd48ea6497}, !- Source Object
  3,                                      !- Outlet Port
  {d4c0e3ca-1c18-49d5-b086-04e0d8af4e5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4626458f-e335-4ec7-9362-926e189533b1}, !- Handle
  {d4c0e3ca-1c18-49d5-b086-04e0d8af4e5d}, !- Source Object
  4,                                      !- Outlet Port
  {9de7b9c7-be8f-425d-b7f5-7cc09a139b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7d84c30c-3a09-4f27-b306-5ad45ac3080f}, !- Handle
  Coil Heating Electric 23,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c757f08d-d77e-4571-be71-9a6a7120b9a8}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a1025ce6-7510-4af0-ab64-ffa70fe045a3}, !- Handle
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {31afbef6-41ac-4e04-bb8c-95d34c207db4}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eeff05fd-3980-410b-acc0-ec11a271594d}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {22bcaf3c-67da-44b0-8919-80277b3358d1}, !- Handle
  Curve Cubic 23,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9a065bf3-e6a5-47e6-b682-eb7611ae60cf}, !- Handle
  Coil Cooling DX Single Speed 22 14kBtu/hr 9.5EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29630418281481,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2bf3be2c-0692-4c70-9be5-aa4351617ebf}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d048a87d-80ee-42c9-b45f-b36b34d6843e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 4 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {d2b7a7bc-b375-4458-ab81-5761ed41ff49}, !- Air Inlet Node Name
  {c8dc1980-b516-42fa-b8e1-53c0705c18e4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2bf3be2c-0692-4c70-9be5-aa4351617ebf}, !- Supply Air Fan Name
  {7d84c30c-3a09-4f27-b306-5ad45ac3080f}, !- Heating Coil Name
  {9a065bf3-e6a5-47e6-b682-eb7611ae60cf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3f0ee6fe-f211-4e09-ae1b-d959bdf2f359}, !- Handle
  Node 173,                               !- Name
  {4e123dc5-361c-47ca-a1e8-01a37034bf59}, !- Inlet Port
  {d2b7a7bc-b375-4458-ab81-5761ed41ff49}; !- Outlet Port

OS:Connection,
  {4e123dc5-361c-47ca-a1e8-01a37034bf59}, !- Handle
  {60d48d72-2a9b-451e-a44e-7b588482a15b}, !- Source Object
  2,                                      !- Outlet Port
  {3f0ee6fe-f211-4e09-ae1b-d959bdf2f359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b7a7bc-b375-4458-ab81-5761ed41ff49}, !- Handle
  {3f0ee6fe-f211-4e09-ae1b-d959bdf2f359}, !- Source Object
  3,                                      !- Outlet Port
  {d048a87d-80ee-42c9-b45f-b36b34d6843e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1d2060fd-3309-4fe5-93d6-a69c458be102}, !- Handle
  Node 174,                               !- Name
  {c8dc1980-b516-42fa-b8e1-53c0705c18e4}, !- Inlet Port
  {6ef3e0b6-87aa-4825-ada7-2f0aea336694}; !- Outlet Port

OS:Connection,
  {6ef3e0b6-87aa-4825-ada7-2f0aea336694}, !- Handle
  {1d2060fd-3309-4fe5-93d6-a69c458be102}, !- Source Object
  3,                                      !- Outlet Port
  {69a406de-afaf-444d-9185-de44985081b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8dc1980-b516-42fa-b8e1-53c0705c18e4}, !- Handle
  {d048a87d-80ee-42c9-b45f-b36b34d6843e}, !- Source Object
  4,                                      !- Outlet Port
  {1d2060fd-3309-4fe5-93d6-a69c458be102}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a6e65869-80ae-4c93-8993-1eb84be73f67}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {46a66b3b-4fdd-4437-879a-d3de02373900}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {862c658b-e00c-4444-80f7-0dcd50f23666}, !- Air Inlet Node Name
  {0f9e82e1-69c0-417c-ac8c-4b2d4ca3200f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3184dd07-62b4-4ad5-86ee-1a3b423b6995}, !- Handle
  Node 176,                               !- Name
  {0f9e82e1-69c0-417c-ac8c-4b2d4ca3200f}, !- Inlet Port
  {bf9221fc-1194-4ff9-990d-14488cc79e06}; !- Outlet Port

OS:Node,
  {d3469523-9e76-4847-85fe-edd3a6cb8435}, !- Handle
  Node 177,                               !- Name
  {dd2989c3-6b6e-4c27-93fe-95fdfe8cffac}, !- Inlet Port
  {f6bee710-8b10-49e5-a242-0321ab7163b7}; !- Outlet Port

OS:Connection,
  {bf9221fc-1194-4ff9-990d-14488cc79e06}, !- Handle
  {3184dd07-62b4-4ad5-86ee-1a3b423b6995}, !- Source Object
  3,                                      !- Outlet Port
  {69a406de-afaf-444d-9185-de44985081b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd2989c3-6b6e-4c27-93fe-95fdfe8cffac}, !- Handle
  {1aab4f7d-b5bf-4789-9ac0-e5777cc42351}, !- Source Object
  2,                                      !- Outlet Port
  {d3469523-9e76-4847-85fe-edd3a6cb8435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6bee710-8b10-49e5-a242-0321ab7163b7}, !- Handle
  {d3469523-9e76-4847-85fe-edd3a6cb8435}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {03ac8ccc-c3f9-43e4-9d70-02cb0cc5e8e3}, !- Handle
  Node 179,                               !- Name
  {bd051a59-ca58-496f-abc3-c929f405725c}, !- Inlet Port
  {862c658b-e00c-4444-80f7-0dcd50f23666}; !- Outlet Port

OS:Connection,
  {bd051a59-ca58-496f-abc3-c929f405725c}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  24,                                     !- Outlet Port
  {03ac8ccc-c3f9-43e4-9d70-02cb0cc5e8e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {862c658b-e00c-4444-80f7-0dcd50f23666}, !- Handle
  {03ac8ccc-c3f9-43e4-9d70-02cb0cc5e8e3}, !- Source Object
  3,                                      !- Outlet Port
  {46a66b3b-4fdd-4437-879a-d3de02373900}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f9e82e1-69c0-417c-ac8c-4b2d4ca3200f}, !- Handle
  {46a66b3b-4fdd-4437-879a-d3de02373900}, !- Source Object
  4,                                      !- Outlet Port
  {3184dd07-62b4-4ad5-86ee-1a3b423b6995}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f71e466a-4a76-445c-ae7b-7f88f0698b09}, !- Handle
  Coil Heating Electric 24,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {15a76b27-d566-4903-9aa1-e4dd0396656c}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8253a81-546c-4422-9040-1ae442b090a0}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {90aafa08-bf4d-4718-baf4-99ba4a914e7f}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf7456a3-c8a6-44bd-ab7e-5f83ec9f34f5}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c43cfbef-dc9d-4dc1-beb7-d54cb615fc33}, !- Handle
  Curve Cubic 24,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {22982332-9614-478d-aca2-343e2aa47824}, !- Handle
  Coil Cooling DX Single Speed 23 10kBtu/hr 10.3EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.57540876827573,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f7ad253c-2e5b-4dfa-a9e1-ecd5e736dba4}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {86bf6e07-5138-471e-946c-6b6f2a131461}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 6 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {59680cc8-2355-4309-a732-6af50910a6a6}, !- Air Inlet Node Name
  {d4aabfcd-7cb4-4835-9234-4df4499d34b7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f7ad253c-2e5b-4dfa-a9e1-ecd5e736dba4}, !- Supply Air Fan Name
  {f71e466a-4a76-445c-ae7b-7f88f0698b09}, !- Heating Coil Name
  {22982332-9614-478d-aca2-343e2aa47824}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ff8089af-5ebd-4c9c-a6e0-35e7bae5c3b6}, !- Handle
  Node 180,                               !- Name
  {5c1c25ca-6085-4547-b8e3-dc38565fa954}, !- Inlet Port
  {59680cc8-2355-4309-a732-6af50910a6a6}; !- Outlet Port

OS:Connection,
  {5c1c25ca-6085-4547-b8e3-dc38565fa954}, !- Handle
  {7f7f5e06-dacb-4fd7-9856-802015e3647a}, !- Source Object
  2,                                      !- Outlet Port
  {ff8089af-5ebd-4c9c-a6e0-35e7bae5c3b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59680cc8-2355-4309-a732-6af50910a6a6}, !- Handle
  {ff8089af-5ebd-4c9c-a6e0-35e7bae5c3b6}, !- Source Object
  3,                                      !- Outlet Port
  {86bf6e07-5138-471e-946c-6b6f2a131461}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d62a3941-32ff-4c74-87b2-139408fe546d}, !- Handle
  Node 182,                               !- Name
  {d4aabfcd-7cb4-4835-9234-4df4499d34b7}, !- Inlet Port
  {d9e346a0-a539-4433-ac4b-613954851cb7}; !- Outlet Port

OS:Connection,
  {d9e346a0-a539-4433-ac4b-613954851cb7}, !- Handle
  {d62a3941-32ff-4c74-87b2-139408fe546d}, !- Source Object
  3,                                      !- Outlet Port
  {4ed9690e-b7e9-43c0-bb8d-2021620b9acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4aabfcd-7cb4-4835-9234-4df4499d34b7}, !- Handle
  {86bf6e07-5138-471e-946c-6b6f2a131461}, !- Source Object
  4,                                      !- Outlet Port
  {d62a3941-32ff-4c74-87b2-139408fe546d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cacd9c34-0946-4db8-a4ca-d121b9f50c78}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cd6a678c-f86a-4788-ac3c-ab3d98059fd2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {dce46402-721e-45fa-938f-a03ebbe93c5a}, !- Air Inlet Node Name
  {7ef53443-19f2-472d-ba2b-702e2488dde4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {105a6713-2cce-4981-a419-7c76170a9baf}, !- Handle
  Node 183,                               !- Name
  {7ef53443-19f2-472d-ba2b-702e2488dde4}, !- Inlet Port
  {42b09748-a84b-458a-91b5-89e8f9834ffb}; !- Outlet Port

OS:Node,
  {06cce361-1b16-4270-9ec2-db20aadd8c7d}, !- Handle
  Node 185,                               !- Name
  {37201390-c6c1-4565-86ba-64e45eba9f46}, !- Inlet Port
  {eef78b20-ad9d-417b-8dd6-9538adbfc66e}; !- Outlet Port

OS:Connection,
  {42b09748-a84b-458a-91b5-89e8f9834ffb}, !- Handle
  {105a6713-2cce-4981-a419-7c76170a9baf}, !- Source Object
  3,                                      !- Outlet Port
  {4ed9690e-b7e9-43c0-bb8d-2021620b9acb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37201390-c6c1-4565-86ba-64e45eba9f46}, !- Handle
  {6fcda763-cfbf-465e-8a42-7470744192a1}, !- Source Object
  2,                                      !- Outlet Port
  {06cce361-1b16-4270-9ec2-db20aadd8c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eef78b20-ad9d-417b-8dd6-9538adbfc66e}, !- Handle
  {06cce361-1b16-4270-9ec2-db20aadd8c7d}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {aa953216-428f-4425-ac4f-110a42233923}, !- Handle
  Node 186,                               !- Name
  {201f8a49-9106-4fb2-808d-6cfaca0919ad}, !- Inlet Port
  {dce46402-721e-45fa-938f-a03ebbe93c5a}; !- Outlet Port

OS:Connection,
  {201f8a49-9106-4fb2-808d-6cfaca0919ad}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  25,                                     !- Outlet Port
  {aa953216-428f-4425-ac4f-110a42233923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dce46402-721e-45fa-938f-a03ebbe93c5a}, !- Handle
  {aa953216-428f-4425-ac4f-110a42233923}, !- Source Object
  3,                                      !- Outlet Port
  {cd6a678c-f86a-4788-ac3c-ab3d98059fd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ef53443-19f2-472d-ba2b-702e2488dde4}, !- Handle
  {cd6a678c-f86a-4788-ac3c-ab3d98059fd2}, !- Source Object
  4,                                      !- Outlet Port
  {105a6713-2cce-4981-a419-7c76170a9baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {75a9820b-3276-46d5-b2c0-439dec1c60bb}, !- Handle
  Coil Heating Electric 25,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {21bb530d-4d32-4568-828a-1df45ad8ea5d}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b4158245-e82f-448c-bc1a-c072ec5acdc5}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {99557bbf-40a4-4dc8-8f57-4ad86884698c}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {90ec06d5-ff7b-4eee-a1b9-10fd11c7028f}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3b2349c4-f731-4f2d-a7bf-b31dcf81c389}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {eb0ff2e0-c2c7-4f4b-9aa9-b76e00f3f200}, !- Handle
  Coil Cooling DX Single Speed 24 4kBtu/hr 11.0EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d85b35f4-4d22-4a60-8f3f-56481fd12a15}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {766cd635-50af-48a7-a57c-d232c7cb4a8f}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 7 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {deb8de47-861f-4069-82f4-410050e34bdf}, !- Air Inlet Node Name
  {61636d77-9e0d-4158-8480-39c6cbdce1b0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d85b35f4-4d22-4a60-8f3f-56481fd12a15}, !- Supply Air Fan Name
  {75a9820b-3276-46d5-b2c0-439dec1c60bb}, !- Heating Coil Name
  {eb0ff2e0-c2c7-4f4b-9aa9-b76e00f3f200}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {901e4d50-88ae-4af8-bf29-ef587c6986be}, !- Handle
  Node 188,                               !- Name
  {5041d50b-a137-43b2-826e-72963ceae9af}, !- Inlet Port
  {deb8de47-861f-4069-82f4-410050e34bdf}; !- Outlet Port

OS:Connection,
  {5041d50b-a137-43b2-826e-72963ceae9af}, !- Handle
  {827c0519-8643-486a-a489-7e65197b0fd9}, !- Source Object
  2,                                      !- Outlet Port
  {901e4d50-88ae-4af8-bf29-ef587c6986be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deb8de47-861f-4069-82f4-410050e34bdf}, !- Handle
  {901e4d50-88ae-4af8-bf29-ef587c6986be}, !- Source Object
  3,                                      !- Outlet Port
  {766cd635-50af-48a7-a57c-d232c7cb4a8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4850e803-8eb6-440f-8f8b-605d7ef3b6dc}, !- Handle
  Node 189,                               !- Name
  {61636d77-9e0d-4158-8480-39c6cbdce1b0}, !- Inlet Port
  {95adcf95-b0a8-4d9e-ba1d-d57b997560d6}; !- Outlet Port

OS:Connection,
  {95adcf95-b0a8-4d9e-ba1d-d57b997560d6}, !- Handle
  {4850e803-8eb6-440f-8f8b-605d7ef3b6dc}, !- Source Object
  3,                                      !- Outlet Port
  {79016492-936b-445d-9cc2-dad5a034025e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61636d77-9e0d-4158-8480-39c6cbdce1b0}, !- Handle
  {766cd635-50af-48a7-a57c-d232c7cb4a8f}, !- Source Object
  4,                                      !- Outlet Port
  {4850e803-8eb6-440f-8f8b-605d7ef3b6dc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {24745ed7-a54e-46e3-9bb6-756ded9718d4}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fcccb93c-772d-4fcb-805b-4767bd6bdcf7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {bb2cd7b5-ac3f-4f73-b90d-c135e3909c5c}, !- Air Inlet Node Name
  {04e3d649-414b-4ba4-aa05-b4e05461bf69}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {21e7ed9b-2eb8-4189-9569-4468dd772950}, !- Handle
  Node 191,                               !- Name
  {04e3d649-414b-4ba4-aa05-b4e05461bf69}, !- Inlet Port
  {50af1a67-49de-44af-a972-96d2992f2cab}; !- Outlet Port

OS:Node,
  {1bc73ab2-7b0a-4e7b-976b-d00fa0bf603e}, !- Handle
  Node 192,                               !- Name
  {475be4e5-cb20-4dc1-8f26-aa1ebe19341a}, !- Inlet Port
  {c3a7c157-a67b-4b79-8b73-532a77f5830e}; !- Outlet Port

OS:Connection,
  {50af1a67-49de-44af-a972-96d2992f2cab}, !- Handle
  {21e7ed9b-2eb8-4189-9569-4468dd772950}, !- Source Object
  3,                                      !- Outlet Port
  {79016492-936b-445d-9cc2-dad5a034025e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {475be4e5-cb20-4dc1-8f26-aa1ebe19341a}, !- Handle
  {be1e1bef-b7c5-43df-b847-ff70765f0ad5}, !- Source Object
  2,                                      !- Outlet Port
  {1bc73ab2-7b0a-4e7b-976b-d00fa0bf603e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3a7c157-a67b-4b79-8b73-532a77f5830e}, !- Handle
  {1bc73ab2-7b0a-4e7b-976b-d00fa0bf603e}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {0f2c2e5c-3665-4d47-ba36-8925e40458ad}, !- Handle
  Node 194,                               !- Name
  {5ee67efa-b75c-4644-8070-f1264c3672fb}, !- Inlet Port
  {bb2cd7b5-ac3f-4f73-b90d-c135e3909c5c}; !- Outlet Port

OS:Connection,
  {5ee67efa-b75c-4644-8070-f1264c3672fb}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  26,                                     !- Outlet Port
  {0f2c2e5c-3665-4d47-ba36-8925e40458ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb2cd7b5-ac3f-4f73-b90d-c135e3909c5c}, !- Handle
  {0f2c2e5c-3665-4d47-ba36-8925e40458ad}, !- Source Object
  3,                                      !- Outlet Port
  {fcccb93c-772d-4fcb-805b-4767bd6bdcf7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04e3d649-414b-4ba4-aa05-b4e05461bf69}, !- Handle
  {fcccb93c-772d-4fcb-805b-4767bd6bdcf7}, !- Source Object
  4,                                      !- Outlet Port
  {21e7ed9b-2eb8-4189-9569-4468dd772950}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d69c61d1-1866-480f-88c1-17b71477e134}, !- Handle
  Coil Heating Electric 26,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1cca24a3-2919-47b5-9a8e-983b989b7eca}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b313d8ed-f171-4842-a99d-406c01b9b3a1}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d3dace97-f881-4e3f-8719-146f3eee2b63}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {68782691-0397-4487-9b29-219456b9749e}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4a1ffe51-f645-435f-885b-de93fb532e53}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bba85744-f6b7-4ac7-950f-f3ce32b3616c}, !- Handle
  Coil Cooling DX Single Speed 25 14kBtu/hr 9.6EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.3190062971304,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2768459e-a8cb-4e87-b4f0-8690b59c6224}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5da0a7c4-1d78-4ff4-b174-2dd8a3073a5a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 5 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {2f85f251-65eb-4d2a-a560-992b2627ec51}, !- Air Inlet Node Name
  {a4828615-f229-4e6f-a3b4-f1edd57bc23b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2768459e-a8cb-4e87-b4f0-8690b59c6224}, !- Supply Air Fan Name
  {d69c61d1-1866-480f-88c1-17b71477e134}, !- Heating Coil Name
  {bba85744-f6b7-4ac7-950f-f3ce32b3616c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f67b8fbb-1f4a-40b2-95c6-133391cf654d}, !- Handle
  Node 195,                               !- Name
  {07a25c59-7e4b-43dc-adf2-6f1b8bba1d6e}, !- Inlet Port
  {2f85f251-65eb-4d2a-a560-992b2627ec51}; !- Outlet Port

OS:Connection,
  {07a25c59-7e4b-43dc-adf2-6f1b8bba1d6e}, !- Handle
  {5bce0f53-c767-4e8a-ac1b-3e5c758f2545}, !- Source Object
  2,                                      !- Outlet Port
  {f67b8fbb-1f4a-40b2-95c6-133391cf654d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f85f251-65eb-4d2a-a560-992b2627ec51}, !- Handle
  {f67b8fbb-1f4a-40b2-95c6-133391cf654d}, !- Source Object
  3,                                      !- Outlet Port
  {5da0a7c4-1d78-4ff4-b174-2dd8a3073a5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {82dc8bb3-1306-490a-8dc5-913e91acb73e}, !- Handle
  Node 197,                               !- Name
  {a4828615-f229-4e6f-a3b4-f1edd57bc23b}, !- Inlet Port
  {4b7e2ab0-c97f-45c0-b766-8231518c1e77}; !- Outlet Port

OS:Connection,
  {4b7e2ab0-c97f-45c0-b766-8231518c1e77}, !- Handle
  {82dc8bb3-1306-490a-8dc5-913e91acb73e}, !- Source Object
  3,                                      !- Outlet Port
  {b68fcf7c-578d-4672-9e67-5a2602ae58d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4828615-f229-4e6f-a3b4-f1edd57bc23b}, !- Handle
  {5da0a7c4-1d78-4ff4-b174-2dd8a3073a5a}, !- Source Object
  4,                                      !- Outlet Port
  {82dc8bb3-1306-490a-8dc5-913e91acb73e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {45d1e29d-1f6b-4589-a7e1-43a3fd0e18c0}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e21d283d-7e78-465e-96ea-4fe44d945e07}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {acb33aee-dce7-4006-90f4-8529a0638fb9}, !- Air Inlet Node Name
  {00a297ac-704e-4c5f-baa8-9f67b4f3486e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d1f75e18-8b20-41b7-9259-8046635cd44f}, !- Handle
  Node 198,                               !- Name
  {00a297ac-704e-4c5f-baa8-9f67b4f3486e}, !- Inlet Port
  {74db7b04-f9b8-4907-893a-1622d4675e7d}; !- Outlet Port

OS:Node,
  {d5fc2445-c5ba-47a7-a134-b3b782268c8d}, !- Handle
  Node 200,                               !- Name
  {700c273a-f474-4593-821b-030e58e3936a}, !- Inlet Port
  {33e04540-844c-4c08-8104-05ab68c60951}; !- Outlet Port

OS:Connection,
  {74db7b04-f9b8-4907-893a-1622d4675e7d}, !- Handle
  {d1f75e18-8b20-41b7-9259-8046635cd44f}, !- Source Object
  3,                                      !- Outlet Port
  {b68fcf7c-578d-4672-9e67-5a2602ae58d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {700c273a-f474-4593-821b-030e58e3936a}, !- Handle
  {d5ed4a3b-3876-4a86-b2b3-dee2d47c8f4b}, !- Source Object
  2,                                      !- Outlet Port
  {d5fc2445-c5ba-47a7-a134-b3b782268c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e04540-844c-4c08-8104-05ab68c60951}, !- Handle
  {d5fc2445-c5ba-47a7-a134-b3b782268c8d}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {1b71b6a8-247a-4b58-97be-58ca6e6e94ad}, !- Handle
  Node 201,                               !- Name
  {0fdf46ba-7d89-473d-9f50-91df6098d56c}, !- Inlet Port
  {acb33aee-dce7-4006-90f4-8529a0638fb9}; !- Outlet Port

OS:Connection,
  {0fdf46ba-7d89-473d-9f50-91df6098d56c}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  27,                                     !- Outlet Port
  {1b71b6a8-247a-4b58-97be-58ca6e6e94ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acb33aee-dce7-4006-90f4-8529a0638fb9}, !- Handle
  {1b71b6a8-247a-4b58-97be-58ca6e6e94ad}, !- Source Object
  3,                                      !- Outlet Port
  {e21d283d-7e78-465e-96ea-4fe44d945e07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00a297ac-704e-4c5f-baa8-9f67b4f3486e}, !- Handle
  {e21d283d-7e78-465e-96ea-4fe44d945e07}, !- Source Object
  4,                                      !- Outlet Port
  {d1f75e18-8b20-41b7-9259-8046635cd44f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {40f3e1e3-3bd2-4f75-8fec-69b5ca9e6b8f}, !- Handle
  Coil Heating Electric 27,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7f6b33e6-ca7b-4a33-8819-32716772b394}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9b07663c-937b-436f-92d5-8634de35459b}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {11823803-24c7-4242-a067-8967d50eaca2}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5796f47c-19f1-47a8-bdf7-185ccbe26006}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c7b4dbb6-dfd8-468a-b196-3ce59992bc62}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ccd356ac-d6f7-4726-ab6e-36666ea95843}, !- Handle
  Coil Cooling DX Single Speed 26 4kBtu/hr 11.0EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {397a9f26-e290-41ab-b9ac-cf0aa6af8d9c}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c3d249d3-43f7-4509-8c43-5d2b5fcd230a}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 8 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {a992fbee-2992-47f9-8999-ceb849ec2708}, !- Air Inlet Node Name
  {52952aa5-578c-4773-aea5-f4155c4101f0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {397a9f26-e290-41ab-b9ac-cf0aa6af8d9c}, !- Supply Air Fan Name
  {40f3e1e3-3bd2-4f75-8fec-69b5ca9e6b8f}, !- Heating Coil Name
  {ccd356ac-d6f7-4726-ab6e-36666ea95843}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {189a1307-4f58-4e21-97ad-6166b0260744}, !- Handle
  Node 202,                               !- Name
  {1f8169ef-e708-4582-826f-3298c31a1f62}, !- Inlet Port
  {a992fbee-2992-47f9-8999-ceb849ec2708}; !- Outlet Port

OS:Connection,
  {1f8169ef-e708-4582-826f-3298c31a1f62}, !- Handle
  {4d5e0d89-be4c-4298-a895-22291eedf691}, !- Source Object
  2,                                      !- Outlet Port
  {189a1307-4f58-4e21-97ad-6166b0260744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a992fbee-2992-47f9-8999-ceb849ec2708}, !- Handle
  {189a1307-4f58-4e21-97ad-6166b0260744}, !- Source Object
  3,                                      !- Outlet Port
  {c3d249d3-43f7-4509-8c43-5d2b5fcd230a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {18420439-3b7d-40e8-b603-babbc6287cdf}, !- Handle
  Node 203,                               !- Name
  {52952aa5-578c-4773-aea5-f4155c4101f0}, !- Inlet Port
  {e07e5caa-c9ca-4212-a1ed-405c146015a2}; !- Outlet Port

OS:Connection,
  {e07e5caa-c9ca-4212-a1ed-405c146015a2}, !- Handle
  {18420439-3b7d-40e8-b603-babbc6287cdf}, !- Source Object
  3,                                      !- Outlet Port
  {9e4a25b5-8b74-4d96-8307-b373fff616e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52952aa5-578c-4773-aea5-f4155c4101f0}, !- Handle
  {c3d249d3-43f7-4509-8c43-5d2b5fcd230a}, !- Source Object
  4,                                      !- Outlet Port
  {18420439-3b7d-40e8-b603-babbc6287cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5dd04141-87fc-4c6c-86af-8f5a36b6042a}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c0a76816-9e5f-4393-8c94-530fc56ad6cc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {81b36ec5-fa6d-4f2c-8ba7-cad15163aba5}, !- Air Inlet Node Name
  {45a88dac-55c2-4f64-a119-df3df17e6af8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e2fd97a9-5b30-4c96-8b66-f71ec50ac50f}, !- Handle
  Node 204,                               !- Name
  {45a88dac-55c2-4f64-a119-df3df17e6af8}, !- Inlet Port
  {5a50ab16-7176-418b-b6ff-51506f4ca334}; !- Outlet Port

OS:Node,
  {f056c8e1-d374-4dae-8ef7-afbdc3e9b598}, !- Handle
  Node 205,                               !- Name
  {f4f5e0ed-2044-4360-9c1d-76be1a4a9aab}, !- Inlet Port
  {fed61bd4-1eb0-459d-aa8d-44e7c345a7c2}; !- Outlet Port

OS:Connection,
  {5a50ab16-7176-418b-b6ff-51506f4ca334}, !- Handle
  {e2fd97a9-5b30-4c96-8b66-f71ec50ac50f}, !- Source Object
  3,                                      !- Outlet Port
  {9e4a25b5-8b74-4d96-8307-b373fff616e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4f5e0ed-2044-4360-9c1d-76be1a4a9aab}, !- Handle
  {165ffb12-3c04-478e-a4f5-b5a908916063}, !- Source Object
  2,                                      !- Outlet Port
  {f056c8e1-d374-4dae-8ef7-afbdc3e9b598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed61bd4-1eb0-459d-aa8d-44e7c345a7c2}, !- Handle
  {f056c8e1-d374-4dae-8ef7-afbdc3e9b598}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {6560bb8f-cae7-4158-92c7-76b44e44797d}, !- Handle
  Node 206,                               !- Name
  {c7450f23-ecbb-46a4-a327-ccd89f7426fb}, !- Inlet Port
  {81b36ec5-fa6d-4f2c-8ba7-cad15163aba5}; !- Outlet Port

OS:Connection,
  {c7450f23-ecbb-46a4-a327-ccd89f7426fb}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  28,                                     !- Outlet Port
  {6560bb8f-cae7-4158-92c7-76b44e44797d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81b36ec5-fa6d-4f2c-8ba7-cad15163aba5}, !- Handle
  {6560bb8f-cae7-4158-92c7-76b44e44797d}, !- Source Object
  3,                                      !- Outlet Port
  {c0a76816-9e5f-4393-8c94-530fc56ad6cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45a88dac-55c2-4f64-a119-df3df17e6af8}, !- Handle
  {c0a76816-9e5f-4393-8c94-530fc56ad6cc}, !- Source Object
  4,                                      !- Outlet Port
  {e2fd97a9-5b30-4c96-8b66-f71ec50ac50f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {83a92a3c-e3aa-4056-a5dd-ba5a935ac194}, !- Handle
  Coil Heating Electric 28,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8a77da64-def7-40f2-96cf-d3dc0f4ae110}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4fff5b6-58b1-4822-9d36-451e5eb2d0b3}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d994d21d-7c23-4e58-8886-92343feaa9ba}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a1bf008d-3476-48c3-8e1b-587043a227e3}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0662e306-b5d8-4976-b4f3-4250e21c4bce}, !- Handle
  Curve Cubic 28,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {198779f3-abc5-4eed-8886-64d348629d8b}, !- Handle
  Coil Cooling DX Single Speed 27 8kBtu/hr 10.7EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7011020278746,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6778a323-7c56-4e32-9d6b-8ab1fe57ef50}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6cb8f0a2-96a5-4753-91b2-66b2a8b43769}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 6 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {943a5c78-e2ee-4663-b70f-c1b1e16552fc}, !- Air Inlet Node Name
  {a3d30bf4-852c-470b-8ab2-237fbabc816d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6778a323-7c56-4e32-9d6b-8ab1fe57ef50}, !- Supply Air Fan Name
  {83a92a3c-e3aa-4056-a5dd-ba5a935ac194}, !- Heating Coil Name
  {198779f3-abc5-4eed-8886-64d348629d8b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2f4d6c84-0be6-4ff0-a1e6-04e9a9e8112c}, !- Handle
  Node 207,                               !- Name
  {fb1f4754-fe01-48f7-8329-b8d245817b22}, !- Inlet Port
  {943a5c78-e2ee-4663-b70f-c1b1e16552fc}; !- Outlet Port

OS:Connection,
  {fb1f4754-fe01-48f7-8329-b8d245817b22}, !- Handle
  {43e9af04-0755-45d7-bab6-bfd05d7ae74e}, !- Source Object
  2,                                      !- Outlet Port
  {2f4d6c84-0be6-4ff0-a1e6-04e9a9e8112c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {943a5c78-e2ee-4663-b70f-c1b1e16552fc}, !- Handle
  {2f4d6c84-0be6-4ff0-a1e6-04e9a9e8112c}, !- Source Object
  3,                                      !- Outlet Port
  {6cb8f0a2-96a5-4753-91b2-66b2a8b43769}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1d060523-7538-4359-af52-0fd2e46c755d}, !- Handle
  Node 208,                               !- Name
  {a3d30bf4-852c-470b-8ab2-237fbabc816d}, !- Inlet Port
  {9f02d3a4-8043-4ea2-a149-e416c4711721}; !- Outlet Port

OS:Connection,
  {9f02d3a4-8043-4ea2-a149-e416c4711721}, !- Handle
  {1d060523-7538-4359-af52-0fd2e46c755d}, !- Source Object
  3,                                      !- Outlet Port
  {92fab906-3d32-4a5b-8842-bdb54417cc81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3d30bf4-852c-470b-8ab2-237fbabc816d}, !- Handle
  {6cb8f0a2-96a5-4753-91b2-66b2a8b43769}, !- Source Object
  4,                                      !- Outlet Port
  {1d060523-7538-4359-af52-0fd2e46c755d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {14f4e4ce-d91d-42d7-8883-f6a2bea8b5fb}, !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e4207045-7657-45fa-acef-98a18f29a4b4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {7da256fc-7674-468d-bcf2-59bcc52a6f26}, !- Air Inlet Node Name
  {45bda247-e4b4-4298-aefd-aabf0c2b4b42}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8d14bb69-eb29-4782-ae47-39e7952f00aa}, !- Handle
  Node 209,                               !- Name
  {45bda247-e4b4-4298-aefd-aabf0c2b4b42}, !- Inlet Port
  {74a75929-ebbb-4a89-8be5-69acadded9ee}; !- Outlet Port

OS:Node,
  {e9433f06-9878-43bf-88bf-9509f3c19f75}, !- Handle
  Node 210,                               !- Name
  {1d47cb13-6a88-4187-bf5a-863e397febf7}, !- Inlet Port
  {168ce452-19f3-48de-89b4-8193cb6501c2}; !- Outlet Port

OS:Connection,
  {74a75929-ebbb-4a89-8be5-69acadded9ee}, !- Handle
  {8d14bb69-eb29-4782-ae47-39e7952f00aa}, !- Source Object
  3,                                      !- Outlet Port
  {92fab906-3d32-4a5b-8842-bdb54417cc81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d47cb13-6a88-4187-bf5a-863e397febf7}, !- Handle
  {2606fa4b-b228-4997-a987-66e0ff3e89b2}, !- Source Object
  2,                                      !- Outlet Port
  {e9433f06-9878-43bf-88bf-9509f3c19f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {168ce452-19f3-48de-89b4-8193cb6501c2}, !- Handle
  {e9433f06-9878-43bf-88bf-9509f3c19f75}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {e144e641-eb85-4782-81b2-a852353d5d53}, !- Handle
  Node 211,                               !- Name
  {80f63c2d-8e99-4104-b7fc-db2c5a873114}, !- Inlet Port
  {7da256fc-7674-468d-bcf2-59bcc52a6f26}; !- Outlet Port

OS:Connection,
  {80f63c2d-8e99-4104-b7fc-db2c5a873114}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  29,                                     !- Outlet Port
  {e144e641-eb85-4782-81b2-a852353d5d53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7da256fc-7674-468d-bcf2-59bcc52a6f26}, !- Handle
  {e144e641-eb85-4782-81b2-a852353d5d53}, !- Source Object
  3,                                      !- Outlet Port
  {e4207045-7657-45fa-acef-98a18f29a4b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45bda247-e4b4-4298-aefd-aabf0c2b4b42}, !- Handle
  {e4207045-7657-45fa-acef-98a18f29a4b4}, !- Source Object
  4,                                      !- Outlet Port
  {8d14bb69-eb29-4782-ae47-39e7952f00aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b8264038-dc60-4552-aa41-158e8700cfc7}, !- Handle
  Coil Heating Electric 29,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fe58f1ec-7325-4dba-80ed-23ee2b2b36bd}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {47716bbb-db87-4f9c-a0bc-efb859f1cb2f}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f0184e7d-5d09-440c-a8bf-b73d19ca1fcf}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8fbcb147-41c3-49ca-b31b-87fbb6fc4227}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b414a602-a6cb-49ed-947f-46f18de4d7a2}, !- Handle
  Curve Cubic 29,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {972009df-5bcf-42a0-a13d-4ab5245c074d}, !- Handle
  Coil Cooling DX Single Speed 28 29kBtu/hr 9.3EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
