  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {568349ba-a52b-4169-9d3d-310c2fa07dfb}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9c413f75-7db6-4d3e-8c1c-19c978a11acf}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 8 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {b884e274-5b7f-4bbd-b2e4-bed8d4e3f2c6}, !- Air Inlet Node Name
  {e71d6a1c-63d4-4b39-bef0-b8bf83948e37}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {568349ba-a52b-4169-9d3d-310c2fa07dfb}, !- Supply Air Fan Name
  {b8264038-dc60-4552-aa41-158e8700cfc7}, !- Heating Coil Name
  {972009df-5bcf-42a0-a13d-4ab5245c074d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {70623a54-0eff-4dac-8bcf-e650b5432345}, !- Handle
  Node 212,                               !- Name
  {1410c20f-f9e4-4098-ba1f-647765cc488a}, !- Inlet Port
  {b884e274-5b7f-4bbd-b2e4-bed8d4e3f2c6}; !- Outlet Port

OS:Connection,
  {1410c20f-f9e4-4098-ba1f-647765cc488a}, !- Handle
  {2b588ccf-c892-46f6-9fc4-99cfb6cf7b7d}, !- Source Object
  2,                                      !- Outlet Port
  {70623a54-0eff-4dac-8bcf-e650b5432345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b884e274-5b7f-4bbd-b2e4-bed8d4e3f2c6}, !- Handle
  {70623a54-0eff-4dac-8bcf-e650b5432345}, !- Source Object
  3,                                      !- Outlet Port
  {9c413f75-7db6-4d3e-8c1c-19c978a11acf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7faa426d-0c0c-4db0-b7e8-587184cfe26c}, !- Handle
  Node 213,                               !- Name
  {e71d6a1c-63d4-4b39-bef0-b8bf83948e37}, !- Inlet Port
  {566cca36-2ad6-4af3-8ecd-a2cd14cc3b76}; !- Outlet Port

OS:Connection,
  {566cca36-2ad6-4af3-8ecd-a2cd14cc3b76}, !- Handle
  {7faa426d-0c0c-4db0-b7e8-587184cfe26c}, !- Source Object
  3,                                      !- Outlet Port
  {332bc53e-9cc5-4d86-8ba3-ad9d191c82b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e71d6a1c-63d4-4b39-bef0-b8bf83948e37}, !- Handle
  {9c413f75-7db6-4d3e-8c1c-19c978a11acf}, !- Source Object
  4,                                      !- Outlet Port
  {7faa426d-0c0c-4db0-b7e8-587184cfe26c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {456882f8-65e6-4b96-a56f-d38dd8d0d7cc}, !- Handle
  Zone HVAC Baseboard Convective Electric 28, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bf40a09c-bcef-40fa-9495-e3b9ac5716ad}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {41a109f9-87b9-430f-8156-dabc0b81e27b}, !- Air Inlet Node Name
  {60b80f2c-e661-478c-b67e-439cb1bf9c63}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a72c7509-0a48-405d-b7cd-2ad6b1ac8c05}, !- Handle
  Node 214,                               !- Name
  {60b80f2c-e661-478c-b67e-439cb1bf9c63}, !- Inlet Port
  {81cec5c9-be6b-439f-aba2-0046659453da}; !- Outlet Port

OS:Node,
  {5aab6f39-75a6-40a1-93c4-d071d650dc04}, !- Handle
  Node 215,                               !- Name
  {581c4ba8-3d12-4d24-89c4-c7de4f64bd7f}, !- Inlet Port
  {a2987c1e-0f77-4363-be3c-a7267039edcb}; !- Outlet Port

OS:Connection,
  {81cec5c9-be6b-439f-aba2-0046659453da}, !- Handle
  {a72c7509-0a48-405d-b7cd-2ad6b1ac8c05}, !- Source Object
  3,                                      !- Outlet Port
  {332bc53e-9cc5-4d86-8ba3-ad9d191c82b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {581c4ba8-3d12-4d24-89c4-c7de4f64bd7f}, !- Handle
  {0e2f3b6d-d820-4622-97bd-fbe41e67c529}, !- Source Object
  2,                                      !- Outlet Port
  {5aab6f39-75a6-40a1-93c4-d071d650dc04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2987c1e-0f77-4363-be3c-a7267039edcb}, !- Handle
  {5aab6f39-75a6-40a1-93c4-d071d650dc04}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {9aba5b41-2719-4132-8c08-ed314808a58c}, !- Handle
  Node 216,                               !- Name
  {c8e6e144-177c-40df-86d7-b25bc527c634}, !- Inlet Port
  {41a109f9-87b9-430f-8156-dabc0b81e27b}; !- Outlet Port

OS:Connection,
  {c8e6e144-177c-40df-86d7-b25bc527c634}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  30,                                     !- Outlet Port
  {9aba5b41-2719-4132-8c08-ed314808a58c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41a109f9-87b9-430f-8156-dabc0b81e27b}, !- Handle
  {9aba5b41-2719-4132-8c08-ed314808a58c}, !- Source Object
  3,                                      !- Outlet Port
  {bf40a09c-bcef-40fa-9495-e3b9ac5716ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60b80f2c-e661-478c-b67e-439cb1bf9c63}, !- Handle
  {bf40a09c-bcef-40fa-9495-e3b9ac5716ad}, !- Source Object
  4,                                      !- Outlet Port
  {a72c7509-0a48-405d-b7cd-2ad6b1ac8c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a59cb01a-705a-4845-b00d-8654e7160fbc}, !- Handle
  Coil Heating Electric 30,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c2c73487-e97d-45e7-acb2-99ddd1fe306a}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {692d56c8-f662-40e2-a891-429ae1f698a9}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {86df630f-eedb-4eaf-922b-90934abb6630}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a1ba53ae-6895-4eb4-a4fc-8a0c520a1fa8}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a804a4fe-e60c-49cb-9fa3-041113bc4c0e}, !- Handle
  Curve Cubic 30,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {aa1dbac0-96bd-48f8-ae68-5fce115ceb39}, !- Handle
  Coil Cooling DX Single Speed 29 8kBtu/hr 10.8EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73460928972507,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {34735d92-df22-4539-a973-7c995c9b60ba}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c68561f0-fc75-4fb4-a77b-6516359b0945}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 7 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {f3b60377-c05c-4a6e-b2d9-5695bcb39e89}, !- Air Inlet Node Name
  {fa4756dc-def2-403e-ba25-fe29832b7209}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {34735d92-df22-4539-a973-7c995c9b60ba}, !- Supply Air Fan Name
  {a59cb01a-705a-4845-b00d-8654e7160fbc}, !- Heating Coil Name
  {aa1dbac0-96bd-48f8-ae68-5fce115ceb39}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bfccb2cf-1d94-4c5f-bf95-4adc622b8b7e}, !- Handle
  Node 217,                               !- Name
  {f95d669c-a0b1-4681-8665-23c5465136a2}, !- Inlet Port
  {f3b60377-c05c-4a6e-b2d9-5695bcb39e89}; !- Outlet Port

OS:Connection,
  {f95d669c-a0b1-4681-8665-23c5465136a2}, !- Handle
  {29b0f79a-a677-4458-be46-382268b506db}, !- Source Object
  2,                                      !- Outlet Port
  {bfccb2cf-1d94-4c5f-bf95-4adc622b8b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3b60377-c05c-4a6e-b2d9-5695bcb39e89}, !- Handle
  {bfccb2cf-1d94-4c5f-bf95-4adc622b8b7e}, !- Source Object
  3,                                      !- Outlet Port
  {c68561f0-fc75-4fb4-a77b-6516359b0945}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d5c0340f-4e60-4278-8d39-5bcedddf59b1}, !- Handle
  Node 218,                               !- Name
  {fa4756dc-def2-403e-ba25-fe29832b7209}, !- Inlet Port
  {8a4ccaf6-50ed-4a96-89f0-aa11067b9b5c}; !- Outlet Port

OS:Connection,
  {8a4ccaf6-50ed-4a96-89f0-aa11067b9b5c}, !- Handle
  {d5c0340f-4e60-4278-8d39-5bcedddf59b1}, !- Source Object
  3,                                      !- Outlet Port
  {7f59d2c2-f337-4727-bccb-29886ee93550}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa4756dc-def2-403e-ba25-fe29832b7209}, !- Handle
  {c68561f0-fc75-4fb4-a77b-6516359b0945}, !- Source Object
  4,                                      !- Outlet Port
  {d5c0340f-4e60-4278-8d39-5bcedddf59b1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ac040a1a-61a8-4d4a-a9bf-61f5263befbc}, !- Handle
  Zone HVAC Baseboard Convective Electric 29, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {42734a7f-9078-4df1-8ffb-1042108a7004}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {d48353c5-945b-4e83-a190-d9d1828b6134}, !- Air Inlet Node Name
  {3aa89e9d-4c80-4bc7-89a1-9c2c791b4d49}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {98fe3d4e-2209-4fd8-a3b0-10e81da96e13}, !- Handle
  Node 219,                               !- Name
  {3aa89e9d-4c80-4bc7-89a1-9c2c791b4d49}, !- Inlet Port
  {e2c4f968-8a7d-4f0f-baad-a632e51686ab}; !- Outlet Port

OS:Node,
  {81565d2d-75a6-4ece-b696-acd483a268c9}, !- Handle
  Node 220,                               !- Name
  {723a628a-9122-4edd-8219-76ab546983d3}, !- Inlet Port
  {016965fb-1fb3-4e52-bf31-b44ef2e4bfaf}; !- Outlet Port

OS:Connection,
  {e2c4f968-8a7d-4f0f-baad-a632e51686ab}, !- Handle
  {98fe3d4e-2209-4fd8-a3b0-10e81da96e13}, !- Source Object
  3,                                      !- Outlet Port
  {7f59d2c2-f337-4727-bccb-29886ee93550}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {723a628a-9122-4edd-8219-76ab546983d3}, !- Handle
  {1b500fc4-c039-4e3e-9716-5793628d2f91}, !- Source Object
  2,                                      !- Outlet Port
  {81565d2d-75a6-4ece-b696-acd483a268c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {016965fb-1fb3-4e52-bf31-b44ef2e4bfaf}, !- Handle
  {81565d2d-75a6-4ece-b696-acd483a268c9}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {dca04c29-2bf6-4aeb-8d40-7fac5601ea51}, !- Handle
  Node 221,                               !- Name
  {26101ecd-691f-4333-9d9c-4f4d1912548d}, !- Inlet Port
  {d48353c5-945b-4e83-a190-d9d1828b6134}; !- Outlet Port

OS:Connection,
  {26101ecd-691f-4333-9d9c-4f4d1912548d}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  31,                                     !- Outlet Port
  {dca04c29-2bf6-4aeb-8d40-7fac5601ea51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d48353c5-945b-4e83-a190-d9d1828b6134}, !- Handle
  {dca04c29-2bf6-4aeb-8d40-7fac5601ea51}, !- Source Object
  3,                                      !- Outlet Port
  {42734a7f-9078-4df1-8ffb-1042108a7004}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3aa89e9d-4c80-4bc7-89a1-9c2c791b4d49}, !- Handle
  {42734a7f-9078-4df1-8ffb-1042108a7004}, !- Source Object
  4,                                      !- Outlet Port
  {98fe3d4e-2209-4fd8-a3b0-10e81da96e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5424c812-56ec-44d5-b24a-da86294b2bea}, !- Handle
  Coil Heating Electric 31,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {25745fbd-bbf0-4fd3-a582-704238e49ff2}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91ab0b2b-cab3-423a-94a3-32408fa85dfb}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {950572f8-7c9b-4608-b8da-cb976b89f650}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4fef805a-0800-4284-a586-c3cadbe4ebda}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f84ce8f2-d5a5-4ad8-8f50-6eaa97d6b8dc}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6389ec36-fb9b-476e-be97-82e59a416292}, !- Handle
  Coil Cooling DX Single Speed 30 10kBtu/hr 10.5EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.62293299506446,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {7420e2f6-2210-4992-b71d-f951bb584d39}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5b69e06a-ac13-40b6-83a2-c378152c855c}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 8 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {6a5d789d-6e27-463a-a458-a993e83a36eb}, !- Air Inlet Node Name
  {7541e634-3c9e-4992-b583-7f5f46b1968b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7420e2f6-2210-4992-b71d-f951bb584d39}, !- Supply Air Fan Name
  {5424c812-56ec-44d5-b24a-da86294b2bea}, !- Heating Coil Name
  {6389ec36-fb9b-476e-be97-82e59a416292}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0d28a037-bf0c-4db7-ace0-86ef1dea20f5}, !- Handle
  Node 222,                               !- Name
  {17c98ca0-46c5-49f7-b12f-7925a1db0276}, !- Inlet Port
  {6a5d789d-6e27-463a-a458-a993e83a36eb}; !- Outlet Port

OS:Connection,
  {17c98ca0-46c5-49f7-b12f-7925a1db0276}, !- Handle
  {66e281d4-5c7f-4258-abd7-867713028a3d}, !- Source Object
  2,                                      !- Outlet Port
  {0d28a037-bf0c-4db7-ace0-86ef1dea20f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a5d789d-6e27-463a-a458-a993e83a36eb}, !- Handle
  {0d28a037-bf0c-4db7-ace0-86ef1dea20f5}, !- Source Object
  3,                                      !- Outlet Port
  {5b69e06a-ac13-40b6-83a2-c378152c855c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8552e98-ae3b-4702-9d72-2764b40e07fb}, !- Handle
  Node 223,                               !- Name
  {7541e634-3c9e-4992-b583-7f5f46b1968b}, !- Inlet Port
  {8a35644e-fe5c-41ef-a416-cd3270bbcb0f}; !- Outlet Port

OS:Connection,
  {8a35644e-fe5c-41ef-a416-cd3270bbcb0f}, !- Handle
  {c8552e98-ae3b-4702-9d72-2764b40e07fb}, !- Source Object
  3,                                      !- Outlet Port
  {30d2fe54-7fa2-493d-ba1b-280d36471135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7541e634-3c9e-4992-b583-7f5f46b1968b}, !- Handle
  {5b69e06a-ac13-40b6-83a2-c378152c855c}, !- Source Object
  4,                                      !- Outlet Port
  {c8552e98-ae3b-4702-9d72-2764b40e07fb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {da8c191b-9ea6-4546-8a1f-158be376ac9c}, !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7f85f72a-69b8-4677-a760-b0bd0963e229}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {0a70bbc6-b174-4512-93f4-b4dd67bae79e}, !- Air Inlet Node Name
  {08e4eca0-571d-43f0-a7d4-33f46275c269}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0b54735d-52ca-4f2e-8ff9-58ea5ecdd201}, !- Handle
  Node 224,                               !- Name
  {08e4eca0-571d-43f0-a7d4-33f46275c269}, !- Inlet Port
  {9f5907b9-1e60-4b2b-91bd-8cfc2892da79}; !- Outlet Port

OS:Node,
  {f9e3295d-3c59-429c-a1a1-dda8c6d670f2}, !- Handle
  Node 225,                               !- Name
  {35d0d13a-b949-4131-ab8d-00868d109cfc}, !- Inlet Port
  {062cf705-b5fc-4257-a0c7-caa9cbb7f228}; !- Outlet Port

OS:Connection,
  {9f5907b9-1e60-4b2b-91bd-8cfc2892da79}, !- Handle
  {0b54735d-52ca-4f2e-8ff9-58ea5ecdd201}, !- Source Object
  3,                                      !- Outlet Port
  {30d2fe54-7fa2-493d-ba1b-280d36471135}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35d0d13a-b949-4131-ab8d-00868d109cfc}, !- Handle
  {2c0917f9-7cf8-4358-988e-858e45d21df5}, !- Source Object
  2,                                      !- Outlet Port
  {f9e3295d-3c59-429c-a1a1-dda8c6d670f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {062cf705-b5fc-4257-a0c7-caa9cbb7f228}, !- Handle
  {f9e3295d-3c59-429c-a1a1-dda8c6d670f2}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {84febacc-c3e1-42b8-9e77-3e852b014f77}, !- Handle
  Node 226,                               !- Name
  {4d2beaff-29ac-4d2a-b55c-b69564fe9454}, !- Inlet Port
  {0a70bbc6-b174-4512-93f4-b4dd67bae79e}; !- Outlet Port

OS:Connection,
  {4d2beaff-29ac-4d2a-b55c-b69564fe9454}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  32,                                     !- Outlet Port
  {84febacc-c3e1-42b8-9e77-3e852b014f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a70bbc6-b174-4512-93f4-b4dd67bae79e}, !- Handle
  {84febacc-c3e1-42b8-9e77-3e852b014f77}, !- Source Object
  3,                                      !- Outlet Port
  {7f85f72a-69b8-4677-a760-b0bd0963e229}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08e4eca0-571d-43f0-a7d4-33f46275c269}, !- Handle
  {7f85f72a-69b8-4677-a760-b0bd0963e229}, !- Source Object
  4,                                      !- Outlet Port
  {0b54735d-52ca-4f2e-8ff9-58ea5ecdd201}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ccaa59f0-ebbd-4ca9-8011-b87739b9bfa2}, !- Handle
  Coil Heating Electric 32,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ef0aa862-3136-4049-9f54-5a25583addc3}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {51f61e02-5329-4f9d-8424-ba3f2183af84}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {70975eac-d521-4b71-9763-1f41c0594f2c}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {30cb3f53-8fd3-48b1-9a50-39a994600dca}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7e36812e-83e2-4f75-bdcc-e0f7dcbfc36c}, !- Handle
  Curve Cubic 32,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {deefb8f8-754f-487f-aec8-220834dd39dd}, !- Handle
  Coil Cooling DX Single Speed 31 4kBtu/hr 11.0EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {34dced2c-2cfc-4edc-87da-9d647c2e3a26}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {afc4f4ee-cb5f-4893-af89-b1a6aa696fe3}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 9 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {a601931f-85e5-480a-9055-f98ea5e2388a}, !- Air Inlet Node Name
  {e8f8065b-ee28-4c63-93c4-fda9a7b59099}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {34dced2c-2cfc-4edc-87da-9d647c2e3a26}, !- Supply Air Fan Name
  {ccaa59f0-ebbd-4ca9-8011-b87739b9bfa2}, !- Heating Coil Name
  {deefb8f8-754f-487f-aec8-220834dd39dd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d1cd8475-e8be-4e5c-901f-9ab4e610bfc3}, !- Handle
  Node 227,                               !- Name
  {2c730ea1-4cad-4ca7-a82a-71bd07afeec1}, !- Inlet Port
  {a601931f-85e5-480a-9055-f98ea5e2388a}; !- Outlet Port

OS:Connection,
  {2c730ea1-4cad-4ca7-a82a-71bd07afeec1}, !- Handle
  {d04cd6f9-246d-4b0e-8b37-116456a84cdb}, !- Source Object
  2,                                      !- Outlet Port
  {d1cd8475-e8be-4e5c-901f-9ab4e610bfc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a601931f-85e5-480a-9055-f98ea5e2388a}, !- Handle
  {d1cd8475-e8be-4e5c-901f-9ab4e610bfc3}, !- Source Object
  3,                                      !- Outlet Port
  {afc4f4ee-cb5f-4893-af89-b1a6aa696fe3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c4f94ca5-4ace-4401-80c0-c3268b4c9a0b}, !- Handle
  Node 228,                               !- Name
  {e8f8065b-ee28-4c63-93c4-fda9a7b59099}, !- Inlet Port
  {4aac4a0d-c02e-449a-9fb1-ef5776749099}; !- Outlet Port

OS:Connection,
  {4aac4a0d-c02e-449a-9fb1-ef5776749099}, !- Handle
  {c4f94ca5-4ace-4401-80c0-c3268b4c9a0b}, !- Source Object
  3,                                      !- Outlet Port
  {4ac9370d-c482-4914-b503-57a001de0d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f8065b-ee28-4c63-93c4-fda9a7b59099}, !- Handle
  {afc4f4ee-cb5f-4893-af89-b1a6aa696fe3}, !- Source Object
  4,                                      !- Outlet Port
  {c4f94ca5-4ace-4401-80c0-c3268b4c9a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0ed2b6df-c5f0-43b8-aff4-7359f342f4c4}, !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {be62bdc5-7430-42b8-b128-20845db673b2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {1b42e200-17ee-43ba-8a70-a2f1153bebc4}, !- Air Inlet Node Name
  {8b60c426-28ea-4875-be13-eca629e51bb6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cf9c673f-265c-42ba-bad4-9154c1ccae82}, !- Handle
  Node 229,                               !- Name
  {8b60c426-28ea-4875-be13-eca629e51bb6}, !- Inlet Port
  {bb40dbe4-68e5-440b-89ff-d356e1566515}; !- Outlet Port

OS:Node,
  {d97f5d96-5168-4a7c-b68c-9fac8384763a}, !- Handle
  Node 230,                               !- Name
  {7d53d652-d883-4b5c-9348-5e3e5dc917e7}, !- Inlet Port
  {30127bd0-686f-4aa7-9bd7-a1bafd50bcef}; !- Outlet Port

OS:Connection,
  {bb40dbe4-68e5-440b-89ff-d356e1566515}, !- Handle
  {cf9c673f-265c-42ba-bad4-9154c1ccae82}, !- Source Object
  3,                                      !- Outlet Port
  {4ac9370d-c482-4914-b503-57a001de0d41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d53d652-d883-4b5c-9348-5e3e5dc917e7}, !- Handle
  {9c1ad2e2-a71a-4c01-84b7-f171fe6d2f91}, !- Source Object
  2,                                      !- Outlet Port
  {d97f5d96-5168-4a7c-b68c-9fac8384763a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30127bd0-686f-4aa7-9bd7-a1bafd50bcef}, !- Handle
  {d97f5d96-5168-4a7c-b68c-9fac8384763a}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {c7835e79-90f7-4bb8-98b4-c6f56ab154ef}, !- Handle
  Node 231,                               !- Name
  {990170a1-e6dc-4102-8113-a180ac336c0a}, !- Inlet Port
  {1b42e200-17ee-43ba-8a70-a2f1153bebc4}; !- Outlet Port

OS:Connection,
  {990170a1-e6dc-4102-8113-a180ac336c0a}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  33,                                     !- Outlet Port
  {c7835e79-90f7-4bb8-98b4-c6f56ab154ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b42e200-17ee-43ba-8a70-a2f1153bebc4}, !- Handle
  {c7835e79-90f7-4bb8-98b4-c6f56ab154ef}, !- Source Object
  3,                                      !- Outlet Port
  {be62bdc5-7430-42b8-b128-20845db673b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b60c426-28ea-4875-be13-eca629e51bb6}, !- Handle
  {be62bdc5-7430-42b8-b128-20845db673b2}, !- Source Object
  4,                                      !- Outlet Port
  {cf9c673f-265c-42ba-bad4-9154c1ccae82}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {43c9ae2c-da56-4c79-99f8-206beda980ca}, !- Handle
  Coil Heating Electric 33,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {672fe788-a7b4-4515-8fb4-579e76a13890}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc285aa4-96b9-466b-a04e-f5146cb927c3}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {33f79449-d9fb-4767-9408-3bb2fdcfe92b}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fb6f325f-792a-42c9-b6c3-d25cb7505038}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1f192569-a0e1-44ef-88b9-3e779723cb62}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c6abb43c-4161-42b7-a67d-35efca8bca4b}, !- Handle
  Coil Cooling DX Single Speed 32 15kBtu/hr 9.3EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6c7dce6b-f3d6-4849-8d42-fc7598691c2b}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {aef07753-d141-4b2e-9b13-de9d4b65cc40}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 9 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {fa46787c-59b0-44ea-9755-790390db9ab0}, !- Air Inlet Node Name
  {fe289b99-a0f0-4124-a2e3-82fd0e56a90c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6c7dce6b-f3d6-4849-8d42-fc7598691c2b}, !- Supply Air Fan Name
  {43c9ae2c-da56-4c79-99f8-206beda980ca}, !- Heating Coil Name
  {c6abb43c-4161-42b7-a67d-35efca8bca4b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4e49e332-cd8a-4827-9c6f-e53b7d744f3f}, !- Handle
  Node 232,                               !- Name
  {2689b1b2-1060-455a-8ffa-840ce4733ea6}, !- Inlet Port
  {fa46787c-59b0-44ea-9755-790390db9ab0}; !- Outlet Port

OS:Connection,
  {2689b1b2-1060-455a-8ffa-840ce4733ea6}, !- Handle
  {7e31720c-51c5-4e9a-a953-30c88ee12d57}, !- Source Object
  2,                                      !- Outlet Port
  {4e49e332-cd8a-4827-9c6f-e53b7d744f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa46787c-59b0-44ea-9755-790390db9ab0}, !- Handle
  {4e49e332-cd8a-4827-9c6f-e53b7d744f3f}, !- Source Object
  3,                                      !- Outlet Port
  {aef07753-d141-4b2e-9b13-de9d4b65cc40}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd36b9d6-3f13-415e-a86b-e30cb21cc740}, !- Handle
  Node 233,                               !- Name
  {fe289b99-a0f0-4124-a2e3-82fd0e56a90c}, !- Inlet Port
  {be5e6e0b-0203-4d88-ab4c-cfb9ffda6d4f}; !- Outlet Port

OS:Connection,
  {be5e6e0b-0203-4d88-ab4c-cfb9ffda6d4f}, !- Handle
  {dd36b9d6-3f13-415e-a86b-e30cb21cc740}, !- Source Object
  3,                                      !- Outlet Port
  {20ff4aba-85d2-4ab3-83ac-670d61833261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe289b99-a0f0-4124-a2e3-82fd0e56a90c}, !- Handle
  {aef07753-d141-4b2e-9b13-de9d4b65cc40}, !- Source Object
  4,                                      !- Outlet Port
  {dd36b9d6-3f13-415e-a86b-e30cb21cc740}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {841da1ba-a443-4563-a76d-445f09cffa54}, !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b5b76f82-9c59-487a-926e-7742aa896484}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {164a4f64-702a-4070-bee2-5add7987b3a5}, !- Air Inlet Node Name
  {fc11b429-41f5-48cb-91d5-13c2f590f167}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bd06cc83-f161-4a2d-b135-0f22c88f7ca1}, !- Handle
  Node 234,                               !- Name
  {fc11b429-41f5-48cb-91d5-13c2f590f167}, !- Inlet Port
  {7aa9e270-3801-4c13-9d3f-a437db1f940b}; !- Outlet Port

OS:Node,
  {8c6220b0-cac5-4f3b-b4e2-eb622a2ce6cb}, !- Handle
  Node 235,                               !- Name
  {7353a4d2-bab8-4236-9250-1cd9db3ce5ba}, !- Inlet Port
  {b9a65bd6-f9d8-4270-94d8-85e10e2208a9}; !- Outlet Port

OS:Connection,
  {7aa9e270-3801-4c13-9d3f-a437db1f940b}, !- Handle
  {bd06cc83-f161-4a2d-b135-0f22c88f7ca1}, !- Source Object
  3,                                      !- Outlet Port
  {20ff4aba-85d2-4ab3-83ac-670d61833261}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7353a4d2-bab8-4236-9250-1cd9db3ce5ba}, !- Handle
  {269943eb-a9c6-499b-931f-9f872381dd1d}, !- Source Object
  2,                                      !- Outlet Port
  {8c6220b0-cac5-4f3b-b4e2-eb622a2ce6cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9a65bd6-f9d8-4270-94d8-85e10e2208a9}, !- Handle
  {8c6220b0-cac5-4f3b-b4e2-eb622a2ce6cb}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {0bb5c994-6b10-408c-a292-31ace032fde4}, !- Handle
  Node 236,                               !- Name
  {0b8f27d6-fdf5-4fe4-9a10-691ae9bed102}, !- Inlet Port
  {164a4f64-702a-4070-bee2-5add7987b3a5}; !- Outlet Port

OS:Connection,
  {0b8f27d6-fdf5-4fe4-9a10-691ae9bed102}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  34,                                     !- Outlet Port
  {0bb5c994-6b10-408c-a292-31ace032fde4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {164a4f64-702a-4070-bee2-5add7987b3a5}, !- Handle
  {0bb5c994-6b10-408c-a292-31ace032fde4}, !- Source Object
  3,                                      !- Outlet Port
  {b5b76f82-9c59-487a-926e-7742aa896484}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc11b429-41f5-48cb-91d5-13c2f590f167}, !- Handle
  {b5b76f82-9c59-487a-926e-7742aa896484}, !- Source Object
  4,                                      !- Outlet Port
  {bd06cc83-f161-4a2d-b135-0f22c88f7ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {65b3738c-802b-42e9-a754-dd2077acac8b}, !- Handle
  Coil Heating Electric 34,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {846e338d-91e3-4b92-82f8-cd8dfad8df1f}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {92bde053-c4b6-4f0f-9bd7-5e5ae574bd5c}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e3fe06e4-ce09-4c89-9f6b-09dc8959ee4e}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dcdf429d-4753-47be-8604-ee396402d74b}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3e34cabb-3d4e-4c1a-9e6d-1d75ab8a9fa7}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {39278728-0f87-4da6-a596-4eb7be6bc60a}, !- Handle
  Coil Cooling DX Single Speed 33 3kBtu/hr 11.0EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2fb50866-520a-429d-9a0b-5490d713a634}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c48b6184-186d-4fec-be17-79ac62cccfdb}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 3 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {1af2c82b-3a3a-4a15-afdf-2760aaebabe4}, !- Air Inlet Node Name
  {cc1d9470-b26f-4b5a-9b20-6ecba02efa65}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2fb50866-520a-429d-9a0b-5490d713a634}, !- Supply Air Fan Name
  {65b3738c-802b-42e9-a754-dd2077acac8b}, !- Heating Coil Name
  {39278728-0f87-4da6-a596-4eb7be6bc60a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {eaabb00f-ec51-48cd-bf26-916b9b1a4a4f}, !- Handle
  Node 237,                               !- Name
  {65880924-0eae-4711-8563-c43e0857e903}, !- Inlet Port
  {1af2c82b-3a3a-4a15-afdf-2760aaebabe4}; !- Outlet Port

OS:Connection,
  {65880924-0eae-4711-8563-c43e0857e903}, !- Handle
  {506c6a6a-c665-4843-a1c9-bd01874de045}, !- Source Object
  2,                                      !- Outlet Port
  {eaabb00f-ec51-48cd-bf26-916b9b1a4a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1af2c82b-3a3a-4a15-afdf-2760aaebabe4}, !- Handle
  {eaabb00f-ec51-48cd-bf26-916b9b1a4a4f}, !- Source Object
  3,                                      !- Outlet Port
  {c48b6184-186d-4fec-be17-79ac62cccfdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {59c1a7c5-14c5-4ffe-a0c1-fa038fe57df8}, !- Handle
  Node 238,                               !- Name
  {cc1d9470-b26f-4b5a-9b20-6ecba02efa65}, !- Inlet Port
  {19a76611-85d7-46de-8c59-6338fec71ce0}; !- Outlet Port

OS:Connection,
  {19a76611-85d7-46de-8c59-6338fec71ce0}, !- Handle
  {59c1a7c5-14c5-4ffe-a0c1-fa038fe57df8}, !- Source Object
  3,                                      !- Outlet Port
  {475975da-02ba-4399-bc63-e5aada363c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc1d9470-b26f-4b5a-9b20-6ecba02efa65}, !- Handle
  {c48b6184-186d-4fec-be17-79ac62cccfdb}, !- Source Object
  4,                                      !- Outlet Port
  {59c1a7c5-14c5-4ffe-a0c1-fa038fe57df8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7fae9be6-c390-43b6-bd93-415461fff5e5}, !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {253a9b94-fa37-48ba-addc-767cf2c93962}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {de2b576d-d61b-4c73-a866-41c00eeb93e8}, !- Air Inlet Node Name
  {c5d6b181-1055-4498-b659-f3dd178a9d8f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5cad63b0-8600-43f3-97b6-9aaaa9cc0cdb}, !- Handle
  Node 239,                               !- Name
  {c5d6b181-1055-4498-b659-f3dd178a9d8f}, !- Inlet Port
  {80468ee0-39c0-4e69-9af1-f3de70f1ab8d}; !- Outlet Port

OS:Node,
  {b1ba9638-1667-4a1a-88ae-c6f3573d1ff7}, !- Handle
  Node 240,                               !- Name
  {48db9cf9-8876-447e-8b1e-69d6d3372d24}, !- Inlet Port
  {8a312040-bf9a-43d6-b3d9-243197c527f9}; !- Outlet Port

OS:Connection,
  {80468ee0-39c0-4e69-9af1-f3de70f1ab8d}, !- Handle
  {5cad63b0-8600-43f3-97b6-9aaaa9cc0cdb}, !- Source Object
  3,                                      !- Outlet Port
  {475975da-02ba-4399-bc63-e5aada363c86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48db9cf9-8876-447e-8b1e-69d6d3372d24}, !- Handle
  {16190dea-8712-4133-92a4-64d8cb460d7e}, !- Source Object
  2,                                      !- Outlet Port
  {b1ba9638-1667-4a1a-88ae-c6f3573d1ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a312040-bf9a-43d6-b3d9-243197c527f9}, !- Handle
  {b1ba9638-1667-4a1a-88ae-c6f3573d1ff7}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {ef1220c2-a5a7-4dd1-b612-058ceaef4b90}, !- Handle
  Node 241,                               !- Name
  {c5a2b7af-9807-4b1a-a5d6-54c8833b9005}, !- Inlet Port
  {de2b576d-d61b-4c73-a866-41c00eeb93e8}; !- Outlet Port

OS:Connection,
  {c5a2b7af-9807-4b1a-a5d6-54c8833b9005}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  35,                                     !- Outlet Port
  {ef1220c2-a5a7-4dd1-b612-058ceaef4b90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2b576d-d61b-4c73-a866-41c00eeb93e8}, !- Handle
  {ef1220c2-a5a7-4dd1-b612-058ceaef4b90}, !- Source Object
  3,                                      !- Outlet Port
  {253a9b94-fa37-48ba-addc-767cf2c93962}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5d6b181-1055-4498-b659-f3dd178a9d8f}, !- Handle
  {253a9b94-fa37-48ba-addc-767cf2c93962}, !- Source Object
  4,                                      !- Outlet Port
  {5cad63b0-8600-43f3-97b6-9aaaa9cc0cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e9b3954c-d1ec-4680-9a06-1e69064b22c3}, !- Handle
  Coil Heating Electric 35,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {56ac0b85-3d79-4a21-854e-6ae728be865e}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5226f0c9-95b4-42e2-8ce3-7a659bfc0266}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5901d58-1909-4553-96c6-f9645b002098}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a3e9ca58-a35f-4490-b2e6-90aba338090f}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cec4fb06-f659-4b23-9f98-27daf72d4f33}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {53d0946c-f45c-416a-87db-8637abc76036}, !- Handle
  Coil Cooling DX Single Speed 34 5kBtu/hr 11.0EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {67141833-0b7d-4cac-9dad-c978b5ad46ef}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5d1bcfbf-b086-4866-a371-776cb9c8e807}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory1_SCHF 4 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {0502d28e-91ac-45a4-8b93-e170cf2eb70b}, !- Air Inlet Node Name
  {969538d6-a8d4-4e8c-b338-24f4d00c2394}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {67141833-0b7d-4cac-9dad-c978b5ad46ef}, !- Supply Air Fan Name
  {e9b3954c-d1ec-4680-9a06-1e69064b22c3}, !- Heating Coil Name
  {53d0946c-f45c-416a-87db-8637abc76036}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {20a5b6f4-afbf-4e97-bc18-17cbaa7b44f8}, !- Handle
  Node 242,                               !- Name
  {dc763613-f247-411f-8dfe-df9c4f619c81}, !- Inlet Port
  {0502d28e-91ac-45a4-8b93-e170cf2eb70b}; !- Outlet Port

OS:Connection,
  {dc763613-f247-411f-8dfe-df9c4f619c81}, !- Handle
  {18ef1cf4-818d-4e76-a5b8-4440835ca8aa}, !- Source Object
  2,                                      !- Outlet Port
  {20a5b6f4-afbf-4e97-bc18-17cbaa7b44f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0502d28e-91ac-45a4-8b93-e170cf2eb70b}, !- Handle
  {20a5b6f4-afbf-4e97-bc18-17cbaa7b44f8}, !- Source Object
  3,                                      !- Outlet Port
  {5d1bcfbf-b086-4866-a371-776cb9c8e807}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4037af25-ee6c-4df0-bc78-434a4499f78d}, !- Handle
  Node 243,                               !- Name
  {969538d6-a8d4-4e8c-b338-24f4d00c2394}, !- Inlet Port
  {4c8d266d-58af-4a27-94de-dac54b636a2c}; !- Outlet Port

OS:Connection,
  {4c8d266d-58af-4a27-94de-dac54b636a2c}, !- Handle
  {4037af25-ee6c-4df0-bc78-434a4499f78d}, !- Source Object
  3,                                      !- Outlet Port
  {7313c3df-d50c-4adb-a35d-0191700e4208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {969538d6-a8d4-4e8c-b338-24f4d00c2394}, !- Handle
  {5d1bcfbf-b086-4866-a371-776cb9c8e807}, !- Source Object
  4,                                      !- Outlet Port
  {4037af25-ee6c-4df0-bc78-434a4499f78d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {abc9fd79-d6a8-480a-ac26-710116f670e7}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {acab6ffa-07c9-4dbc-bcfd-8047ef0dbd02}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {95406805-7a17-4da9-b304-9a1f1357f64d}, !- Air Inlet Node Name
  {4fb553a0-d8eb-4bc1-8c6f-41ed840b474b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1de2714c-cb52-4a8c-9124-cfd2c6fffa34}, !- Handle
  Node 244,                               !- Name
  {4fb553a0-d8eb-4bc1-8c6f-41ed840b474b}, !- Inlet Port
  {bf982305-c18f-4b07-9715-fe5628514094}; !- Outlet Port

OS:Node,
  {f64c5ca3-4f51-44c0-a8eb-ef94d8bb9a70}, !- Handle
  Node 245,                               !- Name
  {a3eeb834-156f-42be-84dd-085a025d6f5a}, !- Inlet Port
  {2ddfa7cd-0c7d-40af-a28c-cb5e888684c4}; !- Outlet Port

OS:Connection,
  {bf982305-c18f-4b07-9715-fe5628514094}, !- Handle
  {1de2714c-cb52-4a8c-9124-cfd2c6fffa34}, !- Source Object
  3,                                      !- Outlet Port
  {7313c3df-d50c-4adb-a35d-0191700e4208}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3eeb834-156f-42be-84dd-085a025d6f5a}, !- Handle
  {5359a83f-3002-423b-96f5-acb1e503917f}, !- Source Object
  2,                                      !- Outlet Port
  {f64c5ca3-4f51-44c0-a8eb-ef94d8bb9a70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ddfa7cd-0c7d-40af-a28c-cb5e888684c4}, !- Handle
  {f64c5ca3-4f51-44c0-a8eb-ef94d8bb9a70}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {28e28b1b-e0ce-41eb-bd8f-15a5ae2e42a0}, !- Handle
  Node 246,                               !- Name
  {3ec4601b-59f5-4924-a1c7-f8dacc14dc68}, !- Inlet Port
  {95406805-7a17-4da9-b304-9a1f1357f64d}; !- Outlet Port

OS:Connection,
  {3ec4601b-59f5-4924-a1c7-f8dacc14dc68}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  36,                                     !- Outlet Port
  {28e28b1b-e0ce-41eb-bd8f-15a5ae2e42a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95406805-7a17-4da9-b304-9a1f1357f64d}, !- Handle
  {28e28b1b-e0ce-41eb-bd8f-15a5ae2e42a0}, !- Source Object
  3,                                      !- Outlet Port
  {acab6ffa-07c9-4dbc-bcfd-8047ef0dbd02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fb553a0-d8eb-4bc1-8c6f-41ed840b474b}, !- Handle
  {acab6ffa-07c9-4dbc-bcfd-8047ef0dbd02}, !- Source Object
  4,                                      !- Outlet Port
  {1de2714c-cb52-4a8c-9124-cfd2c6fffa34}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5d3ce62e-fe44-484d-89aa-6d71a186f4b6}, !- Handle
  Coil Heating Electric 36,               !- Name
  {6626a171-137e-4531-b8b4-225c7740556a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f6fa01d9-a6e7-459f-9824-7a9d3ab0094f}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e9c07a90-ab51-435a-b96c-82c374db2db1}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa09713f-0026-4e3f-8016-263f44e384ef}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f4c34be-4579-4128-8e58-0840ea545e36}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {63ef243a-a5a5-48f2-a44e-67ba178eb00b}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5e14669e-78e1-4644-9152-198899721a37}, !- Handle
  Coil Cooling DX Single Speed 35 8kBtu/hr 10.9EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.74991423459256,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8e6e64a9-36fb-4992-af4d-82abca7918ab}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {26ace927-7540-41b4-8573-a38f6928c03e}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 9 PTAC, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {94f2e559-0afe-43fb-9c01-9a913944e95b}, !- Air Inlet Node Name
  {18726f25-0d8b-4b6f-a1b0-03877f0536eb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8e6e64a9-36fb-4992-af4d-82abca7918ab}, !- Supply Air Fan Name
  {5d3ce62e-fe44-484d-89aa-6d71a186f4b6}, !- Heating Coil Name
  {5e14669e-78e1-4644-9152-198899721a37}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d7befdc9-dfe8-4047-a969-a1fd46e778e8}, !- Handle
  Node 247,                               !- Name
  {c2588c8d-2744-4670-a9e8-c0e2c57bfbab}, !- Inlet Port
  {94f2e559-0afe-43fb-9c01-9a913944e95b}; !- Outlet Port

OS:Connection,
  {c2588c8d-2744-4670-a9e8-c0e2c57bfbab}, !- Handle
  {5fd5f351-2e3a-462e-a8f9-ff45e11e5775}, !- Source Object
  2,                                      !- Outlet Port
  {d7befdc9-dfe8-4047-a969-a1fd46e778e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94f2e559-0afe-43fb-9c01-9a913944e95b}, !- Handle
  {d7befdc9-dfe8-4047-a969-a1fd46e778e8}, !- Source Object
  3,                                      !- Outlet Port
  {26ace927-7540-41b4-8573-a38f6928c03e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {80146865-0a75-40a3-a27d-a8123eaba62d}, !- Handle
  Node 248,                               !- Name
  {18726f25-0d8b-4b6f-a1b0-03877f0536eb}, !- Inlet Port
  {fe3476e7-609d-4817-af5a-33ca183c5e7c}; !- Outlet Port

OS:Connection,
  {fe3476e7-609d-4817-af5a-33ca183c5e7c}, !- Handle
  {80146865-0a75-40a3-a27d-a8123eaba62d}, !- Source Object
  3,                                      !- Outlet Port
  {0d911233-942a-4307-912c-1f02a98d4d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18726f25-0d8b-4b6f-a1b0-03877f0536eb}, !- Handle
  {26ace927-7540-41b4-8573-a38f6928c03e}, !- Source Object
  4,                                      !- Outlet Port
  {80146865-0a75-40a3-a27d-a8123eaba62d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7c8df21b-2104-4070-afbb-6940ab6fa905}, !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {355ecf67-4654-4e59-8bc2-d9aa138da214}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {e2aaa56e-0d3f-48a6-9449-1d17ed89f543}, !- Air Inlet Node Name
  {10cad0ec-9087-417c-8f4b-2c0e943481dc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e85444af-601d-4bce-993f-f0786bc07e6b}, !- Handle
  Node 249,                               !- Name
  {10cad0ec-9087-417c-8f4b-2c0e943481dc}, !- Inlet Port
  {7c76a6d9-3720-4d6e-a877-dc5db156ad17}; !- Outlet Port

OS:Node,
  {929875a0-d1d8-4864-889f-2101d188c1fe}, !- Handle
  Node 250,                               !- Name
  {556e19e8-33f4-4ffc-af0f-5b5ec5efe8fb}, !- Inlet Port
  {e205be39-2419-44e0-af42-10af9a902ea1}; !- Outlet Port

OS:Connection,
  {7c76a6d9-3720-4d6e-a877-dc5db156ad17}, !- Handle
  {e85444af-601d-4bce-993f-f0786bc07e6b}, !- Source Object
  3,                                      !- Outlet Port
  {0d911233-942a-4307-912c-1f02a98d4d31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {556e19e8-33f4-4ffc-af0f-5b5ec5efe8fb}, !- Handle
  {bcf8d2f5-9b43-4a65-80c6-6dfa0654c4e1}, !- Source Object
  2,                                      !- Outlet Port
  {929875a0-d1d8-4864-889f-2101d188c1fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e205be39-2419-44e0-af42-10af9a902ea1}, !- Handle
  {929875a0-d1d8-4864-889f-2101d188c1fe}, !- Source Object
  3,                                      !- Outlet Port
  {dc108c00-bcc6-4f62-baec-0497084c0c5d}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {e0e0a4ee-3452-4232-92f8-49ecc6639f9a}, !- Handle
  Node 251,                               !- Name
  {5060e542-d425-44ae-a1e0-216f8086142f}, !- Inlet Port
  {e2aaa56e-0d3f-48a6-9449-1d17ed89f543}; !- Outlet Port

OS:Connection,
  {5060e542-d425-44ae-a1e0-216f8086142f}, !- Handle
  {7860d5d9-bf40-4469-9c7d-b0260c6c4ffc}, !- Source Object
  37,                                     !- Outlet Port
  {e0e0a4ee-3452-4232-92f8-49ecc6639f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2aaa56e-0d3f-48a6-9449-1d17ed89f543}, !- Handle
  {e0e0a4ee-3452-4232-92f8-49ecc6639f9a}, !- Source Object
  3,                                      !- Outlet Port
  {355ecf67-4654-4e59-8bc2-d9aa138da214}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10cad0ec-9087-417c-8f4b-2c0e943481dc}, !- Handle
  {355ecf67-4654-4e59-8bc2-d9aa138da214}, !- Source Object
  4,                                      !- Outlet Port
  {e85444af-601d-4bce-993f-f0786bc07e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {817fcb83-3c9d-4590-b8c2-95f838583694}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {36252fc2-0086-43ab-87ca-51b727caf987}, !- Availability Schedule
  {61af2bab-a0d5-4e66-bc84-96085839359c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {27f7bee4-f330-463b-8d67-561572febad7}, !- Supply Side Inlet Node Name
  {1cf03625-5363-40d8-b368-9d6a69437e51}, !- Demand Side Outlet Node Name
  {866f6059-d2a6-4e63-acb3-577a6a177fba}, !- Demand Side Inlet Node A
  {d06cead3-936c-42ac-90aa-19b39d87cae2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eb26094a-7f9a-42c2-982f-acd7868c1d34}, !- Demand Mixer Name
  {bc0a0d17-ad83-4dde-afda-063e6431c0a0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {306c9f32-0715-4859-8480-8e31419de764}, !- Handle
  Node 252,                               !- Name
  {27f7bee4-f330-463b-8d67-561572febad7}, !- Inlet Port
  {998cbdac-a542-4b4d-8fd2-8124c73d71ab}; !- Outlet Port

OS:Node,
  {7fe36afe-1fa6-4793-baf4-f4dc27aebf11}, !- Handle
  Node 253,                               !- Name
  {dc1e5d0d-6386-45a4-a84e-cab214d26c5c}, !- Inlet Port
  {d06cead3-936c-42ac-90aa-19b39d87cae2}; !- Outlet Port

OS:Connection,
  {27f7bee4-f330-463b-8d67-561572febad7}, !- Handle
  {817fcb83-3c9d-4590-b8c2-95f838583694}, !- Source Object
  9,                                      !- Outlet Port
  {306c9f32-0715-4859-8480-8e31419de764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d06cead3-936c-42ac-90aa-19b39d87cae2}, !- Handle
  {7fe36afe-1fa6-4793-baf4-f4dc27aebf11}, !- Source Object
  3,                                      !- Outlet Port
  {817fcb83-3c9d-4590-b8c2-95f838583694}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cfa833ce-081b-4cab-b64f-4ba74629a4b7}, !- Handle
  Node 254,                               !- Name
  {866f6059-d2a6-4e63-acb3-577a6a177fba}, !- Inlet Port
  {63be0d1b-6a12-4356-a0b2-eacf9d0bbb0f}; !- Outlet Port

OS:Node,
  {4ff229ec-1494-4446-b628-0da576fa07ba}, !- Handle
  Node 255,                               !- Name
  {c10cc350-d129-4ff0-81bd-e5524ba30765}, !- Inlet Port
  {1cf03625-5363-40d8-b368-9d6a69437e51}; !- Outlet Port

OS:Node,
  {39baa372-8c90-401f-8186-0b63e2e824f2}, !- Handle
  Node 256,                               !- Name
  {74eb927f-1a89-4a29-8f16-4943e88b79e5}, !- Inlet Port
  {b9550701-92b9-483d-88c4-bf5fa3813490}; !- Outlet Port

OS:Connection,
  {866f6059-d2a6-4e63-acb3-577a6a177fba}, !- Handle
  {817fcb83-3c9d-4590-b8c2-95f838583694}, !- Source Object
  11,                                     !- Outlet Port
  {cfa833ce-081b-4cab-b64f-4ba74629a4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cf03625-5363-40d8-b368-9d6a69437e51}, !- Handle
  {4ff229ec-1494-4446-b628-0da576fa07ba}, !- Source Object
  3,                                      !- Outlet Port
  {817fcb83-3c9d-4590-b8c2-95f838583694}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bc0a0d17-ad83-4dde-afda-063e6431c0a0}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {63be0d1b-6a12-4356-a0b2-eacf9d0bbb0f}, !- Inlet Node Name
  {0dd61633-3766-448a-a121-cd1f1658dc7b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eb26094a-7f9a-42c2-982f-acd7868c1d34}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {c10cc350-d129-4ff0-81bd-e5524ba30765}, !- Outlet Node Name
  {4398cc7d-d235-4bfd-9a0f-6376253c4449}; !- Inlet Node Name 1

OS:Connection,
  {63be0d1b-6a12-4356-a0b2-eacf9d0bbb0f}, !- Handle
  {cfa833ce-081b-4cab-b64f-4ba74629a4b7}, !- Source Object
  3,                                      !- Outlet Port
  {bc0a0d17-ad83-4dde-afda-063e6431c0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c10cc350-d129-4ff0-81bd-e5524ba30765}, !- Handle
  {eb26094a-7f9a-42c2-982f-acd7868c1d34}, !- Source Object
  2,                                      !- Outlet Port
  {4ff229ec-1494-4446-b628-0da576fa07ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8fb7dbd4-d19d-4a02-ba62-11aef1714e7d}, !- Handle
  {817fcb83-3c9d-4590-b8c2-95f838583694}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {61af2bab-a0d5-4e66-bc84-96085839359c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {3c29cdea-3f7d-43dd-a9fa-28863e16ef4a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ab60fb51-82aa-422e-96d1-9aaaff1b0204}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {92498740-0f80-4266-91f7-823683daf888}, !- Air Inlet Node Name
  {dc1e5d0d-6386-45a4-a84e-cab214d26c5c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {98e27aa4-c09c-49ed-a0f2-131941bffd0b}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83b29549-e354-46f1-9543-758c2d888f41}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2046e8b0-0afc-4f97-8034-321a595c25d7}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {06c1953e-5bfc-43a1-8fc9-337113b56adf}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {73e06865-279c-49e3-9edc-16015a7cc51c}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f9f7a49e-725b-4da0-a6aa-1e2e82e4fcb7}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 19kBtu/hr 14.0SEER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {af4701dc-5dfb-4e14-9359-f23a82f379a1}, !- Air Inlet Node Name
  {88444ba6-350b-470a-bebc-6a1113cdac55}, !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {c2471d46-6cd1-41c3-ab45-74256abec69a}, !- Handle
  Coil Heating Electric 37,               !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4b9ca1d5-4b91-4abf-8132-641473f7683e}, !- Air Inlet Node Name
  {ea4092ca-43e8-4b06-bcc9-911dcfa60b4d}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {c2ba0596-2020-413e-b826-066828af68c4}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {36252fc2-0086-43ab-87ca-51b727caf987}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {24fe5a34-ba51-4c3d-8b52-c108898b0d33}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {24fe5a34-ba51-4c3d-8b52-c108898b0d33}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7f28bbd5-f793-437b-a6d7-444db6fa2b35}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {c2ba0596-2020-413e-b826-066828af68c4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {11bae92e-c898-4693-8a33-8efbd25d18f7}, !- Mixed Air Node Name
  {cb786597-ce22-4ba0-89f7-35fcb71e8f81}, !- Outdoor Air Stream Node Name
  {a2915139-7663-460b-b443-cf0734cf217b}, !- Relief Air Stream Node Name
  {998cbdac-a542-4b4d-8fd2-8124c73d71ab}; !- Return Air Stream Node Name

OS:Node,
  {e689b6b8-9ab2-4a8d-bdf5-ef39696a621e}, !- Handle
  Node 257,                               !- Name
  ,                                       !- Inlet Port
  {cb786597-ce22-4ba0-89f7-35fcb71e8f81}; !- Outlet Port

OS:Connection,
  {cb786597-ce22-4ba0-89f7-35fcb71e8f81}, !- Handle
  {e689b6b8-9ab2-4a8d-bdf5-ef39696a621e}, !- Source Object
  3,                                      !- Outlet Port
  {7f28bbd5-f793-437b-a6d7-444db6fa2b35}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6a9d3497-54ba-4aee-a710-154d00525975}, !- Handle
  Node 258,                               !- Name
  {a2915139-7663-460b-b443-cf0734cf217b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2915139-7663-460b-b443-cf0734cf217b}, !- Handle
  {7f28bbd5-f793-437b-a6d7-444db6fa2b35}, !- Source Object
  7,                                      !- Outlet Port
  {6a9d3497-54ba-4aee-a710-154d00525975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc1e5d0d-6386-45a4-a84e-cab214d26c5c}, !- Handle
  {ab60fb51-82aa-422e-96d1-9aaaff1b0204}, !- Source Object
  9,                                      !- Outlet Port
  {7fe36afe-1fa6-4793-baf4-f4dc27aebf11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fba896a7-5a9a-4adf-a15c-db72be1f704c}, !- Handle
  Node 259,                               !- Name
  {ea4092ca-43e8-4b06-bcc9-911dcfa60b4d}, !- Inlet Port
  {92498740-0f80-4266-91f7-823683daf888}; !- Outlet Port

OS:Connection,
  {ea4092ca-43e8-4b06-bcc9-911dcfa60b4d}, !- Handle
  {c2471d46-6cd1-41c3-ab45-74256abec69a}, !- Source Object
  6,                                      !- Outlet Port
  {fba896a7-5a9a-4adf-a15c-db72be1f704c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92498740-0f80-4266-91f7-823683daf888}, !- Handle
  {fba896a7-5a9a-4adf-a15c-db72be1f704c}, !- Source Object
  3,                                      !- Outlet Port
  {ab60fb51-82aa-422e-96d1-9aaaff1b0204}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d9b64190-7f9c-4b20-b9de-0b7340028312}, !- Handle
  Node 260,                               !- Name
  {88444ba6-350b-470a-bebc-6a1113cdac55}, !- Inlet Port
  {4b9ca1d5-4b91-4abf-8132-641473f7683e}; !- Outlet Port

OS:Connection,
  {88444ba6-350b-470a-bebc-6a1113cdac55}, !- Handle
  {f9f7a49e-725b-4da0-a6aa-1e2e82e4fcb7}, !- Source Object
  9,                                      !- Outlet Port
  {d9b64190-7f9c-4b20-b9de-0b7340028312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9ca1d5-4b91-4abf-8132-641473f7683e}, !- Handle
  {d9b64190-7f9c-4b20-b9de-0b7340028312}, !- Source Object
  3,                                      !- Outlet Port
  {c2471d46-6cd1-41c3-ab45-74256abec69a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d23f2432-dbff-4ff4-b5ca-b5148e724f88}, !- Handle
  Node 261,                               !- Name
  {11bae92e-c898-4693-8a33-8efbd25d18f7}, !- Inlet Port
  {af4701dc-5dfb-4e14-9359-f23a82f379a1}; !- Outlet Port

OS:Connection,
  {998cbdac-a542-4b4d-8fd2-8124c73d71ab}, !- Handle
  {306c9f32-0715-4859-8480-8e31419de764}, !- Source Object
  3,                                      !- Outlet Port
  {7f28bbd5-f793-437b-a6d7-444db6fa2b35}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {11bae92e-c898-4693-8a33-8efbd25d18f7}, !- Handle
  {7f28bbd5-f793-437b-a6d7-444db6fa2b35}, !- Source Object
  5,                                      !- Outlet Port
  {d23f2432-dbff-4ff4-b5ca-b5148e724f88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af4701dc-5dfb-4e14-9359-f23a82f379a1}, !- Handle
  {d23f2432-dbff-4ff4-b5ca-b5148e724f88}, !- Source Object
  3,                                      !- Outlet Port
  {f9f7a49e-725b-4da0-a6aa-1e2e82e4fcb7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c3d1491a-716a-482b-a032-0777e0baa432}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {81009da2-9592-42bb-8bef-d665fc3b55a6}, !- Control Zone Name
  {7fe36afe-1fa6-4793-baf4-f4dc27aebf11}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d51766ca-3718-4dd2-a51f-4668044aeb0b}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1391efe4-a46f-48d7-ac79-4ffdf830ee92}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {38ea7098-ab44-4dc9-ba95-e6fac16cf1c9}, !- Air Inlet Node Name
  {74eb927f-1a89-4a29-8f16-4943e88b79e5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {09e0fcae-62df-4287-a895-abcee79eb4bb}, !- Handle
  Node 262,                               !- Name
  {6efcafac-c34e-4ef1-b15d-b45ab1833fad}, !- Inlet Port
  {4398cc7d-d235-4bfd-9a0f-6376253c4449}; !- Outlet Port

OS:Connection,
  {b9550701-92b9-483d-88c4-bf5fa3813490}, !- Handle
  {39baa372-8c90-401f-8186-0b63e2e824f2}, !- Source Object
  3,                                      !- Outlet Port
  {67f26c0e-5a48-4535-beea-668e022670c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6efcafac-c34e-4ef1-b15d-b45ab1833fad}, !- Handle
  {abd32ce5-41c9-4911-b34e-46293d3c84ab}, !- Source Object
  2,                                      !- Outlet Port
  {09e0fcae-62df-4287-a895-abcee79eb4bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4398cc7d-d235-4bfd-9a0f-6376253c4449}, !- Handle
  {09e0fcae-62df-4287-a895-abcee79eb4bb}, !- Source Object
  3,                                      !- Outlet Port
  {eb26094a-7f9a-42c2-982f-acd7868c1d34}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {71bf5aee-fc2a-48b7-848e-6d092da45240}, !- Handle
  Node 263,                               !- Name
  {0dd61633-3766-448a-a121-cd1f1658dc7b}, !- Inlet Port
  {38ea7098-ab44-4dc9-ba95-e6fac16cf1c9}; !- Outlet Port

OS:Connection,
  {0dd61633-3766-448a-a121-cd1f1658dc7b}, !- Handle
  {bc0a0d17-ad83-4dde-afda-063e6431c0a0}, !- Source Object
  3,                                      !- Outlet Port
  {71bf5aee-fc2a-48b7-848e-6d092da45240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38ea7098-ab44-4dc9-ba95-e6fac16cf1c9}, !- Handle
  {71bf5aee-fc2a-48b7-848e-6d092da45240}, !- Source Object
  3,                                      !- Outlet Port
  {1391efe4-a46f-48d7-ac79-4ffdf830ee92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74eb927f-1a89-4a29-8f16-4943e88b79e5}, !- Handle
  {1391efe4-a46f-48d7-ac79-4ffdf830ee92}, !- Source Object
  4,                                      !- Outlet Port
  {39baa372-8c90-401f-8186-0b63e2e824f2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cadaccb4-e4a8-4cab-8f95-5eb21d480996}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {c2589b6f-f33b-4d38-a087-b63280b1d854}, !- Availability Schedule
  {cbb3c0b5-f1c0-4d43-8eb0-6926e6c56189}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bce71c2f-7907-4096-a63a-bad00a41e109}, !- Supply Side Inlet Node Name
  {82e0275a-4abb-4da2-9749-2914a17d7e80}, !- Demand Side Outlet Node Name
  {19e12970-07d8-4165-bad2-7cf8c8790705}, !- Demand Side Inlet Node A
  {53707d7b-727e-4685-b4fc-5bb159164f9a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4cc17f87-23ef-4332-848b-f3f5e1edd108}, !- Demand Mixer Name
  {5d93be05-fb8f-4d68-809c-5508251a9cd1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4481c951-d77a-4e87-be5e-00f4db68f05f}, !- Handle
  Node 264,                               !- Name
  {bce71c2f-7907-4096-a63a-bad00a41e109}, !- Inlet Port
  {4d7663af-4a8f-46d0-9ebc-ba1368d0590e}; !- Outlet Port

OS:Node,
  {5c32e06d-6d2c-4ad1-bf7c-39c300fe67a4}, !- Handle
  Node 265,                               !- Name
  {5872c9d7-b359-42f7-a676-a102e8d1e889}, !- Inlet Port
  {53707d7b-727e-4685-b4fc-5bb159164f9a}; !- Outlet Port

OS:Connection,
  {bce71c2f-7907-4096-a63a-bad00a41e109}, !- Handle
  {cadaccb4-e4a8-4cab-8f95-5eb21d480996}, !- Source Object
  9,                                      !- Outlet Port
  {4481c951-d77a-4e87-be5e-00f4db68f05f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53707d7b-727e-4685-b4fc-5bb159164f9a}, !- Handle
  {5c32e06d-6d2c-4ad1-bf7c-39c300fe67a4}, !- Source Object
  3,                                      !- Outlet Port
  {cadaccb4-e4a8-4cab-8f95-5eb21d480996}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {17d605b8-7fe1-44b1-9d34-64315e5ef067}, !- Handle
  Node 266,                               !- Name
  {19e12970-07d8-4165-bad2-7cf8c8790705}, !- Inlet Port
  {58c193ff-e9b3-4c86-9cea-4653400bc017}; !- Outlet Port

OS:Node,
  {0518f407-1db6-4bd7-a733-31269b679fe0}, !- Handle
  Node 267,                               !- Name
  {e5e0ae98-a6e6-4da1-bdf3-fac1cfabc62b}, !- Inlet Port
  {82e0275a-4abb-4da2-9749-2914a17d7e80}; !- Outlet Port

OS:Node,
  {c204d358-ae17-4d92-a2ad-303cafb0bf18}, !- Handle
  Node 268,                               !- Name
  {6d06aac2-d289-45f4-ad03-9cd3708f17b3}, !- Inlet Port
  {9327e6f2-5b8f-4ee0-a9c1-84e8759346e5}; !- Outlet Port

OS:Connection,
  {19e12970-07d8-4165-bad2-7cf8c8790705}, !- Handle
  {cadaccb4-e4a8-4cab-8f95-5eb21d480996}, !- Source Object
  11,                                     !- Outlet Port
  {17d605b8-7fe1-44b1-9d34-64315e5ef067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82e0275a-4abb-4da2-9749-2914a17d7e80}, !- Handle
  {0518f407-1db6-4bd7-a733-31269b679fe0}, !- Source Object
  3,                                      !- Outlet Port
  {cadaccb4-e4a8-4cab-8f95-5eb21d480996}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5d93be05-fb8f-4d68-809c-5508251a9cd1}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {58c193ff-e9b3-4c86-9cea-4653400bc017}, !- Inlet Node Name
  {5c69825f-59f7-4931-88f4-8cda746feeea}, !- Outlet Node Name 1
  {05335217-5dbe-4b3c-b006-a6669d899471}, !- Outlet Node Name 2
  {4cada46b-d411-41cb-be54-6fa9bb897df9}, !- Outlet Node Name 3
  {c2a6ce6d-cbc8-41e9-9171-1d7dd55c27a2}, !- Outlet Node Name 4
  {ef20684b-80f3-4850-b340-a53c208c2938}, !- Outlet Node Name 5
  {ca4c2266-8155-48ba-b9e6-2f119b71a6c3}, !- Outlet Node Name 6
  {58abc60d-4400-43c4-b2b2-525796d1ad8e}, !- Outlet Node Name 7
  {a57a81b8-984e-4b5a-8861-29a4eecf9abe}, !- Outlet Node Name 8
  {9e6a5a95-052b-46ad-9d1e-4a0256c2a223}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {4cc17f87-23ef-4332-848b-f3f5e1edd108}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {e5e0ae98-a6e6-4da1-bdf3-fac1cfabc62b}, !- Outlet Node Name
  {42df2bd6-550c-4d87-bea6-7f21eebd27f1}, !- Inlet Node Name 1
  {81be9996-a49d-45db-a482-13f9f852ff9d}, !- Inlet Node Name 2
  {03d655b7-3f7d-4dee-bdbc-774d4e2339cc}, !- Inlet Node Name 3
  {9b0b4c63-0355-457b-ad1a-93dea10fe0f9}, !- Inlet Node Name 4
  {1b99ab55-ee5d-4f79-a4e0-b2cb2f6ad952}, !- Inlet Node Name 5
  {2e44b426-188a-413a-83b5-9f6524a1d82e}, !- Inlet Node Name 6
  {5382a20b-5b50-48dc-8e6c-2e7004ec4592}, !- Inlet Node Name 7
  {57bd0887-1887-444e-a080-889c2388de43}, !- Inlet Node Name 8
  {f4abc320-91e4-4994-bf36-9f615a387d8c}; !- Inlet Node Name 9

OS:Connection,
  {58c193ff-e9b3-4c86-9cea-4653400bc017}, !- Handle
  {17d605b8-7fe1-44b1-9d34-64315e5ef067}, !- Source Object
  3,                                      !- Outlet Port
  {5d93be05-fb8f-4d68-809c-5508251a9cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5e0ae98-a6e6-4da1-bdf3-fac1cfabc62b}, !- Handle
  {4cc17f87-23ef-4332-848b-f3f5e1edd108}, !- Source Object
  2,                                      !- Outlet Port
  {0518f407-1db6-4bd7-a733-31269b679fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f801adc6-4f08-4f8c-9391-8dd54ba77141}, !- Handle
  {cadaccb4-e4a8-4cab-8f95-5eb21d480996}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {cbb3c0b5-f1c0-4d43-8eb0-6926e6c56189}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {c14395c6-4232-4e7e-a604-3a914e94ca0d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {607aa8e8-a9fa-4efd-8d2e-9663331a4880}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {eb80fb0e-9890-4769-88c4-8ba200fd8260}, !- Air Inlet Node Name
  {5872c9d7-b359-42f7-a676-a102e8d1e889}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {d785e402-3ea0-4fc4-912d-b08cbe6b56e7}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ceebcd5a-db49-4a7d-8e96-e08b86fcf9b1}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {22d4e0d1-a8b1-4cdd-89ff-f147a290c928}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fff4c28a-45af-417e-ac57-95abce910707}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {69e0a317-fdf0-4570-92f5-ffc006e0bdb8}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {38d84e41-52d0-4e6e-a272-5ee28796c7d0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 65kBtu/hr 9.7EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2a8851ab-4e80-40c3-adc0-12ad94df3260}, !- Air Inlet Node Name
  {df670dcf-ed58-4d65-9462-995409ac652b}, !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {9721a068-263c-4a13-8284-865a6f81c939}, !- Handle
  Coil Heating Electric 38,               !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {84a76313-b2a8-4d2d-a7fd-09a672cd8880}, !- Air Inlet Node Name
  {92f3114a-2f63-4493-ad86-cfc55805f71b}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {5d5067ed-86f0-4e02-8071-15441af65e49}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2589b6f-f33b-4d38-a087-b63280b1d854}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e02e6406-57e1-46e4-8733-a06ccf862e43}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e02e6406-57e1-46e4-8733-a06ccf862e43}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2b7836d3-4533-4a28-b016-dc45ae4a260f}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {5d5067ed-86f0-4e02-8071-15441af65e49}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1eecdd25-0c4e-4eb5-97d3-4be44b03cab7}, !- Mixed Air Node Name
  {de320db0-ea13-49f1-9682-eb82e579627d}, !- Outdoor Air Stream Node Name
  {0bd68b65-6f60-43fc-91ce-12db80b5d194}, !- Relief Air Stream Node Name
  {4d7663af-4a8f-46d0-9ebc-ba1368d0590e}; !- Return Air Stream Node Name

OS:Node,
  {7bdcd237-2c1c-487b-9999-a3b470fda6b6}, !- Handle
  Node 269,                               !- Name
  ,                                       !- Inlet Port
  {de320db0-ea13-49f1-9682-eb82e579627d}; !- Outlet Port

OS:Connection,
  {de320db0-ea13-49f1-9682-eb82e579627d}, !- Handle
  {7bdcd237-2c1c-487b-9999-a3b470fda6b6}, !- Source Object
  3,                                      !- Outlet Port
  {2b7836d3-4533-4a28-b016-dc45ae4a260f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6dfda521-309b-4953-8015-501554a8239a}, !- Handle
  Node 270,                               !- Name
  {0bd68b65-6f60-43fc-91ce-12db80b5d194}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bd68b65-6f60-43fc-91ce-12db80b5d194}, !- Handle
  {2b7836d3-4533-4a28-b016-dc45ae4a260f}, !- Source Object
  7,                                      !- Outlet Port
  {6dfda521-309b-4953-8015-501554a8239a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5872c9d7-b359-42f7-a676-a102e8d1e889}, !- Handle
  {607aa8e8-a9fa-4efd-8d2e-9663331a4880}, !- Source Object
  9,                                      !- Outlet Port
  {5c32e06d-6d2c-4ad1-bf7c-39c300fe67a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f11febf2-0764-4c96-9b2e-b7dd7275cb6f}, !- Handle
  Node 271,                               !- Name
  {92f3114a-2f63-4493-ad86-cfc55805f71b}, !- Inlet Port
  {eb80fb0e-9890-4769-88c4-8ba200fd8260}; !- Outlet Port

OS:Connection,
  {92f3114a-2f63-4493-ad86-cfc55805f71b}, !- Handle
  {9721a068-263c-4a13-8284-865a6f81c939}, !- Source Object
  6,                                      !- Outlet Port
  {f11febf2-0764-4c96-9b2e-b7dd7275cb6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb80fb0e-9890-4769-88c4-8ba200fd8260}, !- Handle
  {f11febf2-0764-4c96-9b2e-b7dd7275cb6f}, !- Source Object
  3,                                      !- Outlet Port
  {607aa8e8-a9fa-4efd-8d2e-9663331a4880}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b1bed2a6-9be3-4204-b0f0-f883133196db}, !- Handle
  Node 272,                               !- Name
  {df670dcf-ed58-4d65-9462-995409ac652b}, !- Inlet Port
  {84a76313-b2a8-4d2d-a7fd-09a672cd8880}; !- Outlet Port

OS:Connection,
  {df670dcf-ed58-4d65-9462-995409ac652b}, !- Handle
  {38d84e41-52d0-4e6e-a272-5ee28796c7d0}, !- Source Object
  9,                                      !- Outlet Port
  {b1bed2a6-9be3-4204-b0f0-f883133196db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84a76313-b2a8-4d2d-a7fd-09a672cd8880}, !- Handle
  {b1bed2a6-9be3-4204-b0f0-f883133196db}, !- Source Object
  3,                                      !- Outlet Port
  {9721a068-263c-4a13-8284-865a6f81c939}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cf900d6d-44cc-483e-9e61-f5e45f2565d2}, !- Handle
  Node 273,                               !- Name
  {1eecdd25-0c4e-4eb5-97d3-4be44b03cab7}, !- Inlet Port
  {2a8851ab-4e80-40c3-adc0-12ad94df3260}; !- Outlet Port

OS:Connection,
  {4d7663af-4a8f-46d0-9ebc-ba1368d0590e}, !- Handle
  {4481c951-d77a-4e87-be5e-00f4db68f05f}, !- Source Object
  3,                                      !- Outlet Port
  {2b7836d3-4533-4a28-b016-dc45ae4a260f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1eecdd25-0c4e-4eb5-97d3-4be44b03cab7}, !- Handle
  {2b7836d3-4533-4a28-b016-dc45ae4a260f}, !- Source Object
  5,                                      !- Outlet Port
  {cf900d6d-44cc-483e-9e61-f5e45f2565d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a8851ab-4e80-40c3-adc0-12ad94df3260}, !- Handle
  {cf900d6d-44cc-483e-9e61-f5e45f2565d2}, !- Source Object
  3,                                      !- Outlet Port
  {38d84e41-52d0-4e6e-a272-5ee28796c7d0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6e5c0734-c669-4f01-9f47-03af44558714}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {53825468-5ca0-426e-9b71-75076f00f7a1}, !- Control Zone Name
  {5c32e06d-6d2c-4ad1-bf7c-39c300fe67a4}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c6ac2b6c-9613-4870-9ef3-8a27f61ba6e9}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9eb44a95-7218-4899-80d2-b8d729be2196}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {7c27f41d-1b3c-4bac-a452-2466dda28795}, !- Air Inlet Node Name
  {6d06aac2-d289-45f4-ad03-9cd3708f17b3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ece388c9-e8c4-4841-b0d9-bbd94e1ba9c7}, !- Handle
  Node 274,                               !- Name
  {f4040b4d-65f9-43a5-a082-9293283770ac}, !- Inlet Port
  {42df2bd6-550c-4d87-bea6-7f21eebd27f1}; !- Outlet Port

OS:Connection,
  {9327e6f2-5b8f-4ee0-a9c1-84e8759346e5}, !- Handle
  {c204d358-ae17-4d92-a2ad-303cafb0bf18}, !- Source Object
  3,                                      !- Outlet Port
  {fc0c860d-92f3-404d-81a9-63c673437c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4040b4d-65f9-43a5-a082-9293283770ac}, !- Handle
  {94175d96-4ebb-43a0-855c-1e89c51272e2}, !- Source Object
  2,                                      !- Outlet Port
  {ece388c9-e8c4-4841-b0d9-bbd94e1ba9c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42df2bd6-550c-4d87-bea6-7f21eebd27f1}, !- Handle
  {ece388c9-e8c4-4841-b0d9-bbd94e1ba9c7}, !- Source Object
  3,                                      !- Outlet Port
  {4cc17f87-23ef-4332-848b-f3f5e1edd108}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dc2e4a2a-13c5-481c-85dc-b74d57c37b53}, !- Handle
  Node 275,                               !- Name
  {5c69825f-59f7-4931-88f4-8cda746feeea}, !- Inlet Port
  {7c27f41d-1b3c-4bac-a452-2466dda28795}; !- Outlet Port

OS:Connection,
  {5c69825f-59f7-4931-88f4-8cda746feeea}, !- Handle
  {5d93be05-fb8f-4d68-809c-5508251a9cd1}, !- Source Object
  3,                                      !- Outlet Port
  {dc2e4a2a-13c5-481c-85dc-b74d57c37b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c27f41d-1b3c-4bac-a452-2466dda28795}, !- Handle
  {dc2e4a2a-13c5-481c-85dc-b74d57c37b53}, !- Source Object
  3,                                      !- Outlet Port
  {9eb44a95-7218-4899-80d2-b8d729be2196}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d06aac2-d289-45f4-ad03-9cd3708f17b3}, !- Handle
  {9eb44a95-7218-4899-80d2-b8d729be2196}, !- Source Object
  4,                                      !- Outlet Port
  {c204d358-ae17-4d92-a2ad-303cafb0bf18}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {38b775b3-8513-4ab9-8999-1bb32df4fba8}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7a26cb03-ff25-467d-b80e-309fe416c8b8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {339d6a47-4bfe-4491-ba51-aa52db7ef464}, !- Air Inlet Node Name
  {6c1049d5-304f-4a32-8ac4-ac617059d8e8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8a7ccf0e-b373-499a-af94-461d86690002}, !- Handle
  Node 276,                               !- Name
  {6c1049d5-304f-4a32-8ac4-ac617059d8e8}, !- Inlet Port
  {bb5f6f43-61b9-455c-8e39-697756ab0e7b}; !- Outlet Port

OS:Node,
  {462ede11-3a37-4a8e-a75e-eb2f232444f2}, !- Handle
  Node 277,                               !- Name
  {4f2b5716-6847-4487-b43b-c6a2a2d059c5}, !- Inlet Port
  {81be9996-a49d-45db-a482-13f9f852ff9d}; !- Outlet Port

OS:Connection,
  {bb5f6f43-61b9-455c-8e39-697756ab0e7b}, !- Handle
  {8a7ccf0e-b373-499a-af94-461d86690002}, !- Source Object
  3,                                      !- Outlet Port
  {d849d2a9-8e0f-4e84-9fda-b4fb2a6057d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f2b5716-6847-4487-b43b-c6a2a2d059c5}, !- Handle
  {8b667c44-8e02-472a-a8a3-6455b002adec}, !- Source Object
  2,                                      !- Outlet Port
  {462ede11-3a37-4a8e-a75e-eb2f232444f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81be9996-a49d-45db-a482-13f9f852ff9d}, !- Handle
  {462ede11-3a37-4a8e-a75e-eb2f232444f2}, !- Source Object
  3,                                      !- Outlet Port
  {4cc17f87-23ef-4332-848b-f3f5e1edd108}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d3284fc5-efe1-4a7b-8858-ed0c0dd1d16b}, !- Handle
  Node 278,                               !- Name
  {05335217-5dbe-4b3c-b006-a6669d899471}, !- Inlet Port
  {339d6a47-4bfe-4491-ba51-aa52db7ef464}; !- Outlet Port

OS:Connection,
  {05335217-5dbe-4b3c-b006-a6669d899471}, !- Handle
  {5d93be05-fb8f-4d68-809c-5508251a9cd1}, !- Source Object
  4,                                      !- Outlet Port
  {d3284fc5-efe1-4a7b-8858-ed0c0dd1d16b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {339d6a47-4bfe-4491-ba51-aa52db7ef464}, !- Handle
  {d3284fc5-efe1-4a7b-8858-ed0c0dd1d16b}, !- Source Object
  3,                                      !- Outlet Port
  {7a26cb03-ff25-467d-b80e-309fe416c8b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c1049d5-304f-4a32-8ac4-ac617059d8e8}, !- Handle
  {7a26cb03-ff25-467d-b80e-309fe416c8b8}, !- Source Object
  4,                                      !- Outlet Port
  {8a7ccf0e-b373-499a-af94-461d86690002}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4521a1c5-ac34-4305-96f3-aa1e76af3174}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5e6eafe4-58cc-48cc-9368-2b8ba6cfa2ed}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {18282cf9-d79d-4034-a10e-9d6258cbfcf5}, !- Air Inlet Node Name
  {c17f0f89-f8d0-4732-9e15-790b118d7f4c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e6cacbfa-dc72-432e-b36a-44681f0e5262}, !- Handle
  Node 279,                               !- Name
  {c17f0f89-f8d0-4732-9e15-790b118d7f4c}, !- Inlet Port
  {084b65d6-2823-429d-913e-1574ae13ce69}; !- Outlet Port

OS:Node,
  {3bf3a07c-7ce6-4d9f-adbc-93c00d3f516a}, !- Handle
  Node 280,                               !- Name
  {bd153c5b-179d-48f7-a62b-ebfb442a0387}, !- Inlet Port
  {03d655b7-3f7d-4dee-bdbc-774d4e2339cc}; !- Outlet Port

OS:Connection,
  {084b65d6-2823-429d-913e-1574ae13ce69}, !- Handle
  {e6cacbfa-dc72-432e-b36a-44681f0e5262}, !- Source Object
  3,                                      !- Outlet Port
  {55fc10f2-b32e-41bb-8098-b9c0f25f9131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd153c5b-179d-48f7-a62b-ebfb442a0387}, !- Handle
  {a26a1115-6ee8-4fdd-9bdc-349c67fe5f33}, !- Source Object
  2,                                      !- Outlet Port
  {3bf3a07c-7ce6-4d9f-adbc-93c00d3f516a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03d655b7-3f7d-4dee-bdbc-774d4e2339cc}, !- Handle
  {3bf3a07c-7ce6-4d9f-adbc-93c00d3f516a}, !- Source Object
  3,                                      !- Outlet Port
  {4cc17f87-23ef-4332-848b-f3f5e1edd108}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a2a57d15-97a4-4e28-8763-e804ce220d8c}, !- Handle
  Node 281,                               !- Name
  {4cada46b-d411-41cb-be54-6fa9bb897df9}, !- Inlet Port
  {18282cf9-d79d-4034-a10e-9d6258cbfcf5}; !- Outlet Port

OS:Connection,
  {4cada46b-d411-41cb-be54-6fa9bb897df9}, !- Handle
  {5d93be05-fb8f-4d68-809c-5508251a9cd1}, !- Source Object
  5,                                      !- Outlet Port
  {a2a57d15-97a4-4e28-8763-e804ce220d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18282cf9-d79d-4034-a10e-9d6258cbfcf5}, !- Handle
  {a2a57d15-97a4-4e28-8763-e804ce220d8c}, !- Source Object
  3,                                      !- Outlet Port
  {5e6eafe4-58cc-48cc-9368-2b8ba6cfa2ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c17f0f89-f8d0-4732-9e15-790b118d7f4c}, !- Handle
  {5e6eafe4-58cc-48cc-9368-2b8ba6cfa2ed}, !- Source Object
  4,                                      !- Outlet Port
  {e6cacbfa-dc72-432e-b36a-44681f0e5262}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2682922b-8fdc-46cb-b60c-106f61c466ae}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8f24d5e9-4fe5-4900-92f9-a18b2f39b94f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {e9f7df5a-11c6-4fb0-8af7-ccc9bb70466f}, !- Air Inlet Node Name
  {19203f02-734e-4aa8-bcc7-084e2faa93d0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fa5b6583-3617-4a11-8153-1fb47896c5a6}, !- Handle
  Node 282,                               !- Name
  {19203f02-734e-4aa8-bcc7-084e2faa93d0}, !- Inlet Port
  {fb47d29f-e5fa-4824-8857-5e6159ece0ae}; !- Outlet Port

OS:Node,
  {1d0856c8-1859-465f-b801-9d7bf9b66799}, !- Handle
  Node 283,                               !- Name
  {e6c2f1e4-643c-4a9e-895c-07035bbdc1a1}, !- Inlet Port
  {9b0b4c63-0355-457b-ad1a-93dea10fe0f9}; !- Outlet Port

OS:Connection,
  {fb47d29f-e5fa-4824-8857-5e6159ece0ae}, !- Handle
  {fa5b6583-3617-4a11-8153-1fb47896c5a6}, !- Source Object
  3,                                      !- Outlet Port
  {854a7e7b-4b4b-4d20-bdc6-69aa2b13d8ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6c2f1e4-643c-4a9e-895c-07035bbdc1a1}, !- Handle
  {b60c6794-9e6a-4558-9f2c-33f52ac57a7d}, !- Source Object
  2,                                      !- Outlet Port
  {1d0856c8-1859-465f-b801-9d7bf9b66799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b0b4c63-0355-457b-ad1a-93dea10fe0f9}, !- Handle
  {1d0856c8-1859-465f-b801-9d7bf9b66799}, !- Source Object
  3,                                      !- Outlet Port
  {4cc17f87-23ef-4332-848b-f3f5e1edd108}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c2ba85bf-778b-48e8-accc-779baed85f76}, !- Handle
  Node 284,                               !- Name
  {c2a6ce6d-cbc8-41e9-9171-1d7dd55c27a2}, !- Inlet Port
  {e9f7df5a-11c6-4fb0-8af7-ccc9bb70466f}; !- Outlet Port

OS:Connection,
  {c2a6ce6d-cbc8-41e9-9171-1d7dd55c27a2}, !- Handle
  {5d93be05-fb8f-4d68-809c-5508251a9cd1}, !- Source Object
  6,                                      !- Outlet Port
  {c2ba85bf-778b-48e8-accc-779baed85f76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9f7df5a-11c6-4fb0-8af7-ccc9bb70466f}, !- Handle
  {c2ba85bf-778b-48e8-accc-779baed85f76}, !- Source Object
  3,                                      !- Outlet Port
  {8f24d5e9-4fe5-4900-92f9-a18b2f39b94f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19203f02-734e-4aa8-bcc7-084e2faa93d0}, !- Handle
  {8f24d5e9-4fe5-4900-92f9-a18b2f39b94f}, !- Source Object
  4,                                      !- Outlet Port
  {fa5b6583-3617-4a11-8153-1fb47896c5a6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5316abbb-a91f-486f-ab51-eeb8398ae103}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fadf10d2-1651-4575-9059-d2315bfd2ef7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {7f7e03c6-c30c-4813-b6b8-589464dce72c}, !- Air Inlet Node Name
  {cef8b25d-968d-4736-a37b-c43e5be2e63d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b3f89bcc-a48b-43ec-855d-b5fb095d3fae}, !- Handle
  Node 285,                               !- Name
  {cef8b25d-968d-4736-a37b-c43e5be2e63d}, !- Inlet Port
  {f4a195d7-fc52-415c-bfa0-40353ecf8aca}; !- Outlet Port

OS:Node,
  {b93ad440-7a2f-471f-b863-faac68ddc54e}, !- Handle
  Node 286,                               !- Name
  {a611b44d-36c4-469b-9653-93a9c816867b}, !- Inlet Port
  {1b99ab55-ee5d-4f79-a4e0-b2cb2f6ad952}; !- Outlet Port

OS:Connection,
  {f4a195d7-fc52-415c-bfa0-40353ecf8aca}, !- Handle
  {b3f89bcc-a48b-43ec-855d-b5fb095d3fae}, !- Source Object
  3,                                      !- Outlet Port
  {440506a9-38fc-4325-99e9-2f0fbcd344d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a611b44d-36c4-469b-9653-93a9c816867b}, !- Handle
  {46634bf2-8f65-45d6-b250-3c35ef414a77}, !- Source Object
  2,                                      !- Outlet Port
  {b93ad440-7a2f-471f-b863-faac68ddc54e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b99ab55-ee5d-4f79-a4e0-b2cb2f6ad952}, !- Handle
  {b93ad440-7a2f-471f-b863-faac68ddc54e}, !- Source Object
  3,                                      !- Outlet Port
  {4cc17f87-23ef-4332-848b-f3f5e1edd108}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d142647b-cc2a-476a-beac-8a424dcbcf4e}, !- Handle
  Node 287,                               !- Name
  {ef20684b-80f3-4850-b340-a53c208c2938}, !- Inlet Port
  {7f7e03c6-c30c-4813-b6b8-589464dce72c}; !- Outlet Port

OS:Connection,
  {ef20684b-80f3-4850-b340-a53c208c2938}, !- Handle
  {5d93be05-fb8f-4d68-809c-5508251a9cd1}, !- Source Object
  7,                                      !- Outlet Port
  {d142647b-cc2a-476a-beac-8a424dcbcf4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f7e03c6-c30c-4813-b6b8-589464dce72c}, !- Handle
  {d142647b-cc2a-476a-beac-8a424dcbcf4e}, !- Source Object
  3,                                      !- Outlet Port
  {fadf10d2-1651-4575-9059-d2315bfd2ef7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cef8b25d-968d-4736-a37b-c43e5be2e63d}, !- Handle
  {fadf10d2-1651-4575-9059-d2315bfd2ef7}, !- Source Object
  4,                                      !- Outlet Port
  {b3f89bcc-a48b-43ec-855d-b5fb095d3fae}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {198d4871-2561-4684-9518-3a053f9cc622}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6713eaeb-b959-4160-bb8a-9f17aaaa3897}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {66f44158-f2ee-462c-8620-93ef25d44572}, !- Air Inlet Node Name
  {36111c5c-a24c-4de0-ba4d-9b56c9780e5a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c53ce1e1-59f7-4271-8be2-cdc73158c7bd}, !- Handle
  Node 288,                               !- Name
  {36111c5c-a24c-4de0-ba4d-9b56c9780e5a}, !- Inlet Port
  {a26e3553-2785-48f7-b73f-ecbff880a5e1}; !- Outlet Port

OS:Node,
  {36486f0e-6337-4a70-9aee-e2f0d0042d18}, !- Handle
  Node 289,                               !- Name
  {b8fb559b-366f-4404-8203-778d85884dca}, !- Inlet Port
  {2e44b426-188a-413a-83b5-9f6524a1d82e}; !- Outlet Port

OS:Connection,
  {a26e3553-2785-48f7-b73f-ecbff880a5e1}, !- Handle
  {c53ce1e1-59f7-4271-8be2-cdc73158c7bd}, !- Source Object
  3,                                      !- Outlet Port
  {d3333a1e-3f81-4f12-8aff-f5c94a5a23ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8fb559b-366f-4404-8203-778d85884dca}, !- Handle
  {c30c45d9-a51f-4204-aa86-ddfacc5ad13d}, !- Source Object
  2,                                      !- Outlet Port
  {36486f0e-6337-4a70-9aee-e2f0d0042d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e44b426-188a-413a-83b5-9f6524a1d82e}, !- Handle
  {36486f0e-6337-4a70-9aee-e2f0d0042d18}, !- Source Object
  3,                                      !- Outlet Port
  {4cc17f87-23ef-4332-848b-f3f5e1edd108}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cddf1809-9158-4184-b3d4-995c1adad2aa}, !- Handle
  Node 290,                               !- Name
  {ca4c2266-8155-48ba-b9e6-2f119b71a6c3}, !- Inlet Port
  {66f44158-f2ee-462c-8620-93ef25d44572}; !- Outlet Port

OS:Connection,
  {ca4c2266-8155-48ba-b9e6-2f119b71a6c3}, !- Handle
  {5d93be05-fb8f-4d68-809c-5508251a9cd1}, !- Source Object
  8,                                      !- Outlet Port
  {cddf1809-9158-4184-b3d4-995c1adad2aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f44158-f2ee-462c-8620-93ef25d44572}, !- Handle
  {cddf1809-9158-4184-b3d4-995c1adad2aa}, !- Source Object
  3,                                      !- Outlet Port
  {6713eaeb-b959-4160-bb8a-9f17aaaa3897}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36111c5c-a24c-4de0-ba4d-9b56c9780e5a}, !- Handle
  {6713eaeb-b959-4160-bb8a-9f17aaaa3897}, !- Source Object
  4,                                      !- Outlet Port
  {c53ce1e1-59f7-4271-8be2-cdc73158c7bd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bd1678e2-8865-4c28-98d8-7e3c8f9bf878}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4a6c1419-6af9-4dfa-a437-ce39f565468d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {287c2af9-8bf5-4228-ab99-fc7aacd0267d}, !- Air Inlet Node Name
  {1b96b29b-72bf-4f89-b6e3-b3d157beff48}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {67a36791-a7bb-49c4-a95f-b9e446b8cb38}, !- Handle
  Node 291,                               !- Name
  {1b96b29b-72bf-4f89-b6e3-b3d157beff48}, !- Inlet Port
  {da5a3038-2a33-4f4e-af3c-474ea29db38f}; !- Outlet Port

OS:Node,
  {bbe42982-564c-4562-98b1-f75bcde1227f}, !- Handle
  Node 292,                               !- Name
  {36e75fa6-bb96-4e37-8ef3-b5eb45e897d1}, !- Inlet Port
  {5382a20b-5b50-48dc-8e6c-2e7004ec4592}; !- Outlet Port

OS:Connection,
  {da5a3038-2a33-4f4e-af3c-474ea29db38f}, !- Handle
  {67a36791-a7bb-49c4-a95f-b9e446b8cb38}, !- Source Object
  3,                                      !- Outlet Port
  {0b5b171d-8ce0-4cd2-9f2a-d254a5161962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36e75fa6-bb96-4e37-8ef3-b5eb45e897d1}, !- Handle
  {d109accd-d712-45e3-a106-64ce372bab33}, !- Source Object
  2,                                      !- Outlet Port
  {bbe42982-564c-4562-98b1-f75bcde1227f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5382a20b-5b50-48dc-8e6c-2e7004ec4592}, !- Handle
  {bbe42982-564c-4562-98b1-f75bcde1227f}, !- Source Object
  3,                                      !- Outlet Port
  {4cc17f87-23ef-4332-848b-f3f5e1edd108}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b7e520ec-f4ae-438e-9879-988bac5904aa}, !- Handle
  Node 293,                               !- Name
  {58abc60d-4400-43c4-b2b2-525796d1ad8e}, !- Inlet Port
  {287c2af9-8bf5-4228-ab99-fc7aacd0267d}; !- Outlet Port

OS:Connection,
  {58abc60d-4400-43c4-b2b2-525796d1ad8e}, !- Handle
  {5d93be05-fb8f-4d68-809c-5508251a9cd1}, !- Source Object
  9,                                      !- Outlet Port
  {b7e520ec-f4ae-438e-9879-988bac5904aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {287c2af9-8bf5-4228-ab99-fc7aacd0267d}, !- Handle
  {b7e520ec-f4ae-438e-9879-988bac5904aa}, !- Source Object
  3,                                      !- Outlet Port
  {4a6c1419-6af9-4dfa-a437-ce39f565468d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b96b29b-72bf-4f89-b6e3-b3d157beff48}, !- Handle
  {4a6c1419-6af9-4dfa-a437-ce39f565468d}, !- Source Object
  4,                                      !- Outlet Port
  {67a36791-a7bb-49c4-a95f-b9e446b8cb38}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d945e077-f68d-436a-87e8-d72c3a26c806}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9f2c91c1-e980-4559-938d-e15971666f58}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {c322f81b-6a96-4dbf-beb0-f4b094e28efc}, !- Air Inlet Node Name
  {3f0d27a6-9048-439b-8114-e96e44fe3984}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a14c62b4-27e4-4588-89be-880b51a8b83b}, !- Handle
  Node 294,                               !- Name
  {3f0d27a6-9048-439b-8114-e96e44fe3984}, !- Inlet Port
  {a89e23a2-1b6a-4936-b72c-c4bae58eaca1}; !- Outlet Port

OS:Node,
  {5bcb5940-095e-4068-baf3-12b8bf5febe0}, !- Handle
  Node 295,                               !- Name
  {b4da7c39-09c8-4044-90d1-3c49bed52756}, !- Inlet Port
  {57bd0887-1887-444e-a080-889c2388de43}; !- Outlet Port

OS:Connection,
  {a89e23a2-1b6a-4936-b72c-c4bae58eaca1}, !- Handle
  {a14c62b4-27e4-4588-89be-880b51a8b83b}, !- Source Object
  3,                                      !- Outlet Port
  {abe359fc-f762-4b96-86a5-3e622e22dc42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4da7c39-09c8-4044-90d1-3c49bed52756}, !- Handle
  {c728b701-0618-4195-8cd1-f2ba5874f491}, !- Source Object
  2,                                      !- Outlet Port
  {5bcb5940-095e-4068-baf3-12b8bf5febe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57bd0887-1887-444e-a080-889c2388de43}, !- Handle
  {5bcb5940-095e-4068-baf3-12b8bf5febe0}, !- Source Object
  3,                                      !- Outlet Port
  {4cc17f87-23ef-4332-848b-f3f5e1edd108}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {5d8d337d-2cae-4c9b-8bd8-a10bd97e1eeb}, !- Handle
  Node 296,                               !- Name
  {a57a81b8-984e-4b5a-8861-29a4eecf9abe}, !- Inlet Port
  {c322f81b-6a96-4dbf-beb0-f4b094e28efc}; !- Outlet Port

OS:Connection,
  {a57a81b8-984e-4b5a-8861-29a4eecf9abe}, !- Handle
  {5d93be05-fb8f-4d68-809c-5508251a9cd1}, !- Source Object
  10,                                     !- Outlet Port
  {5d8d337d-2cae-4c9b-8bd8-a10bd97e1eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c322f81b-6a96-4dbf-beb0-f4b094e28efc}, !- Handle
  {5d8d337d-2cae-4c9b-8bd8-a10bd97e1eeb}, !- Source Object
  3,                                      !- Outlet Port
  {9f2c91c1-e980-4559-938d-e15971666f58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f0d27a6-9048-439b-8114-e96e44fe3984}, !- Handle
  {9f2c91c1-e980-4559-938d-e15971666f58}, !- Source Object
  4,                                      !- Outlet Port
  {a14c62b4-27e4-4588-89be-880b51a8b83b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7262c8a2-bf80-4dc6-819f-1bf7f5b03111}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aa020b2f-b8bc-4653-a9df-3213dad3cd63}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {aa0dac26-2ec9-4093-b672-78f3ebe4cc03}, !- Air Inlet Node Name
  {8ada85dd-e57a-4c33-9ad9-3825a9801e88}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {78c2c18c-b5da-4cfa-be80-c6e5710d7aa2}, !- Handle
  Node 297,                               !- Name
  {8ada85dd-e57a-4c33-9ad9-3825a9801e88}, !- Inlet Port
  {ae46bf6b-73fe-46cf-9960-3e82b0fc9338}; !- Outlet Port

OS:Node,
  {2066bd58-7155-46ed-a612-5eea50d1ba99}, !- Handle
  Node 298,                               !- Name
  {62d7e0eb-29ba-4ffc-988a-f391d718c6a5}, !- Inlet Port
  {f4abc320-91e4-4994-bf36-9f615a387d8c}; !- Outlet Port

OS:Connection,
  {ae46bf6b-73fe-46cf-9960-3e82b0fc9338}, !- Handle
  {78c2c18c-b5da-4cfa-be80-c6e5710d7aa2}, !- Source Object
  3,                                      !- Outlet Port
  {8b2470bd-d04d-40cb-a279-e8c35995d998}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d7e0eb-29ba-4ffc-988a-f391d718c6a5}, !- Handle
  {d97f77d3-3441-4933-8bdb-aba2e53ba9f3}, !- Source Object
  2,                                      !- Outlet Port
  {2066bd58-7155-46ed-a612-5eea50d1ba99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4abc320-91e4-4994-bf36-9f615a387d8c}, !- Handle
  {2066bd58-7155-46ed-a612-5eea50d1ba99}, !- Source Object
  3,                                      !- Outlet Port
  {4cc17f87-23ef-4332-848b-f3f5e1edd108}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ec4cc936-d0c2-406f-bf9d-f761bdb441c4}, !- Handle
  Node 299,                               !- Name
  {9e6a5a95-052b-46ad-9d1e-4a0256c2a223}, !- Inlet Port
  {aa0dac26-2ec9-4093-b672-78f3ebe4cc03}; !- Outlet Port

OS:Connection,
  {9e6a5a95-052b-46ad-9d1e-4a0256c2a223}, !- Handle
  {5d93be05-fb8f-4d68-809c-5508251a9cd1}, !- Source Object
  11,                                     !- Outlet Port
  {ec4cc936-d0c2-406f-bf9d-f761bdb441c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa0dac26-2ec9-4093-b672-78f3ebe4cc03}, !- Handle
  {ec4cc936-d0c2-406f-bf9d-f761bdb441c4}, !- Source Object
  3,                                      !- Outlet Port
  {aa020b2f-b8bc-4653-a9df-3213dad3cd63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ada85dd-e57a-4c33-9ad9-3825a9801e88}, !- Handle
  {aa020b2f-b8bc-4653-a9df-3213dad3cd63}, !- Source Object
  4,                                      !- Outlet Port
  {78c2c18c-b5da-4cfa-be80-c6e5710d7aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7130ea6b-0c8e-409e-821e-388d10e8bbd8}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {1132776d-4865-418e-8298-560919e1de11}, !- Availability Schedule
  {a86bef02-cb1f-4fe8-b69d-1260fd680937}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ffd3475b-8f77-4aca-b823-fae2bfc3d101}, !- Supply Side Inlet Node Name
  {d2fa0aa1-f4bc-4a6c-b44e-b6d215bd5a73}, !- Demand Side Outlet Node Name
  {2d9a1824-aac2-4bac-8907-c6104af59d6f}, !- Demand Side Inlet Node A
  {d3d72bca-82fb-4cf9-a918-3e912db76529}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Demand Mixer Name
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d3ba8cff-52ad-4254-9f18-c15a461befff}, !- Handle
  Node 300,                               !- Name
  {ffd3475b-8f77-4aca-b823-fae2bfc3d101}, !- Inlet Port
  {0ab5b654-764b-409a-a9cb-e3667b836273}; !- Outlet Port

OS:Node,
  {5eebd0e9-7b47-42e0-a7bd-11616ad92e73}, !- Handle
  Node 301,                               !- Name
  {88c0657a-4a17-450e-86d1-c7d9dbfddc6a}, !- Inlet Port
  {d3d72bca-82fb-4cf9-a918-3e912db76529}; !- Outlet Port

OS:Connection,
  {ffd3475b-8f77-4aca-b823-fae2bfc3d101}, !- Handle
  {7130ea6b-0c8e-409e-821e-388d10e8bbd8}, !- Source Object
  9,                                      !- Outlet Port
  {d3ba8cff-52ad-4254-9f18-c15a461befff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d72bca-82fb-4cf9-a918-3e912db76529}, !- Handle
  {5eebd0e9-7b47-42e0-a7bd-11616ad92e73}, !- Source Object
  3,                                      !- Outlet Port
  {7130ea6b-0c8e-409e-821e-388d10e8bbd8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {382eb7a9-f9c6-4801-95cc-af84afe42f94}, !- Handle
  Node 302,                               !- Name
  {2d9a1824-aac2-4bac-8907-c6104af59d6f}, !- Inlet Port
  {08ee98bd-8443-4aca-8d78-a971c38335fa}; !- Outlet Port

OS:Node,
  {4fb95e0e-337d-49bc-9178-805f3c285693}, !- Handle
  Node 303,                               !- Name
  {e257e466-50c0-4118-abe0-44b9639cb61e}, !- Inlet Port
  {d2fa0aa1-f4bc-4a6c-b44e-b6d215bd5a73}; !- Outlet Port

OS:Node,
  {0c135fb4-19b1-45a8-9673-a0f06a07d826}, !- Handle
  Node 304,                               !- Name
  {64f99a34-e3f7-4d73-98f0-591d9039ee12}, !- Inlet Port
  {8567bb82-9495-4bca-af95-8489de13b007}; !- Outlet Port

OS:Connection,
  {2d9a1824-aac2-4bac-8907-c6104af59d6f}, !- Handle
  {7130ea6b-0c8e-409e-821e-388d10e8bbd8}, !- Source Object
  11,                                     !- Outlet Port
  {382eb7a9-f9c6-4801-95cc-af84afe42f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2fa0aa1-f4bc-4a6c-b44e-b6d215bd5a73}, !- Handle
  {4fb95e0e-337d-49bc-9178-805f3c285693}, !- Source Object
  3,                                      !- Outlet Port
  {7130ea6b-0c8e-409e-821e-388d10e8bbd8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {08ee98bd-8443-4aca-8d78-a971c38335fa}, !- Inlet Node Name
  {42484ba6-9fb1-463e-b10a-9ab329661303}, !- Outlet Node Name 1
  {bc2a9c2e-b9c2-457a-8dc2-cbfc77309eef}, !- Outlet Node Name 2
  {f9c77e46-896d-46de-bf74-123acb1aa2af}, !- Outlet Node Name 3
  {128021d6-a027-4f64-ab57-c6872480ddd9}, !- Outlet Node Name 4
  {204d9ceb-3d46-4dab-bf23-79f7b43bd44a}, !- Outlet Node Name 5
  {b70793d2-bf82-4dd2-b1cf-4e765b14b64d}, !- Outlet Node Name 6
  {1e373d65-b388-4f97-9bba-80d2de2aa902}, !- Outlet Node Name 7
  {98926893-88b2-4606-81ee-47f221946be8}, !- Outlet Node Name 8
  {4683c82f-4d43-4104-8ecf-24d1f73eb39c}, !- Outlet Node Name 9
  {9e2c0c2b-2769-4913-bb22-4418cace181d}, !- Outlet Node Name 10
  {4e4cc163-e574-4875-8d45-170d774671fb}, !- Outlet Node Name 11
  {943ff790-d841-4d88-b998-8422fd9ae472}, !- Outlet Node Name 12
  {ba3b6617-1764-4210-9f7a-beb4afc346b3}, !- Outlet Node Name 13
  {07a0cf9f-95d5-4965-a652-891ee0a8bc2c}, !- Outlet Node Name 14
  {f65a6283-edfa-4ff4-8632-289ff0503652}, !- Outlet Node Name 15
  {fa963372-727b-436e-89b9-fcfef6ec846a}, !- Outlet Node Name 16
  {37ff20ee-94a3-4a4e-ab05-0b4a8d5384f8}; !- Outlet Node Name 17

OS:AirLoopHVAC:ZoneMixer,
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {e257e466-50c0-4118-abe0-44b9639cb61e}, !- Outlet Node Name
  {d3afeb36-5599-4df3-9dca-2910e9a12f1f}, !- Inlet Node Name 1
  {dbb92eaa-c789-4edf-9066-18034dbe70e0}, !- Inlet Node Name 2
  {e7c037eb-cbd8-4a54-bff9-09c92e04499c}, !- Inlet Node Name 3
  {27d31113-025b-4b14-a3cc-bdbf3cc35538}, !- Inlet Node Name 4
  {a556f7ca-d454-49d3-b9f0-721067157efc}, !- Inlet Node Name 5
  {e7854d1c-f28b-42c9-bfb9-bca59578241b}, !- Inlet Node Name 6
  {296f3503-111c-4724-9281-e7532e0a543c}, !- Inlet Node Name 7
  {ae7494d5-c960-4c82-81b5-52cbfd1537c6}, !- Inlet Node Name 8
  {664ea42e-34ab-4ec4-a636-a57b9e376c0d}, !- Inlet Node Name 9
  {009e52fc-e84b-447b-b07e-abfee905b6ca}, !- Inlet Node Name 10
  {993c2915-c0ce-45c8-8c17-98884ca2520f}, !- Inlet Node Name 11
  {97d3e797-d2ae-4565-938c-c124ededbcaf}, !- Inlet Node Name 12
  {ee0f2eae-db1b-4d44-a713-f0fca8963c11}, !- Inlet Node Name 13
  {d4608066-bb9c-45e2-a906-20b088f59df1}, !- Inlet Node Name 14
  {327d1d93-5d18-4f12-b0fe-df25f0729da3}, !- Inlet Node Name 15
  {4ccc9617-f124-4345-8ad7-779be89509f2}, !- Inlet Node Name 16
  {94bb4b85-84a4-4825-a58e-1533042a4a8f}; !- Inlet Node Name 17

OS:Connection,
  {08ee98bd-8443-4aca-8d78-a971c38335fa}, !- Handle
  {382eb7a9-f9c6-4801-95cc-af84afe42f94}, !- Source Object
  3,                                      !- Outlet Port
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e257e466-50c0-4118-abe0-44b9639cb61e}, !- Handle
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Source Object
  2,                                      !- Outlet Port
  {4fb95e0e-337d-49bc-9178-805f3c285693}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f788f384-e093-4858-a0b3-900faf4883a8}, !- Handle
  {7130ea6b-0c8e-409e-821e-388d10e8bbd8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a86bef02-cb1f-4fe8-b69d-1260fd680937}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {82576000-12ed-4cdf-b0fe-4a0b7f52a20d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {fedb474a-d3e4-427f-b2ea-e62711770c6d}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7061ab93-2d1d-4f10-9873-8590092b8932}, !- Air Inlet Node Name
  {88c0657a-4a17-450e-86d1-c7d9dbfddc6a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {3ed184ac-3196-4b87-b27f-c0ea99a1d63d}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a0745dd5-7c34-4f32-8435-6fc0c584691f}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {686316a2-976e-4d0a-b3ab-7c5996739213}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb8f70bc-870f-43e9-aa14-aeaad7418c7a}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {eb52e66e-2bd1-4077-91f5-f87addf018c4}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2905acd6-7f30-4ddf-8f48-2d57766dc05c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 141kBtu/hr 9.7EER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c0a17980-22fa-4035-865a-4f325d16a316}, !- Air Inlet Node Name
  {d5bc2ef4-8573-4e35-8d0d-b768efc90a97}, !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {889d3bd5-30c3-4c10-a231-3915b6a55a09}, !- Handle
  Coil Heating Electric 39,               !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {fcb7daa6-1d00-41d4-8344-e2bb148984ec}, !- Air Inlet Node Name
  {aac05686-2063-454e-817f-86c16877698c}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {762a527f-03ae-4de4-91b3-be5b6c35e2cb}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1132776d-4865-418e-8298-560919e1de11}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2da90879-16f8-4481-a975-270108ad9ccb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2da90879-16f8-4481-a975-270108ad9ccb}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {850417ae-f8bb-47ba-9562-eb702f391d8c}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {762a527f-03ae-4de4-91b3-be5b6c35e2cb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c79c321c-6052-434c-a316-87be5958e2b9}, !- Mixed Air Node Name
  {dc8d986e-0a89-47e5-ae84-de81f4ed9135}, !- Outdoor Air Stream Node Name
  {ebf38f3c-117b-4457-a692-62d3f84f7408}, !- Relief Air Stream Node Name
  {0ab5b654-764b-409a-a9cb-e3667b836273}; !- Return Air Stream Node Name

OS:Node,
  {6f6092bc-7a1a-484c-aadd-fac949bcc3a9}, !- Handle
  Node 305,                               !- Name
  ,                                       !- Inlet Port
  {dc8d986e-0a89-47e5-ae84-de81f4ed9135}; !- Outlet Port

OS:Connection,
  {dc8d986e-0a89-47e5-ae84-de81f4ed9135}, !- Handle
  {6f6092bc-7a1a-484c-aadd-fac949bcc3a9}, !- Source Object
  3,                                      !- Outlet Port
  {850417ae-f8bb-47ba-9562-eb702f391d8c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d591d7de-1542-47c5-8d32-052e0c28415b}, !- Handle
  Node 306,                               !- Name
  {ebf38f3c-117b-4457-a692-62d3f84f7408}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebf38f3c-117b-4457-a692-62d3f84f7408}, !- Handle
  {850417ae-f8bb-47ba-9562-eb702f391d8c}, !- Source Object
  7,                                      !- Outlet Port
  {d591d7de-1542-47c5-8d32-052e0c28415b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88c0657a-4a17-450e-86d1-c7d9dbfddc6a}, !- Handle
  {fedb474a-d3e4-427f-b2ea-e62711770c6d}, !- Source Object
  9,                                      !- Outlet Port
  {5eebd0e9-7b47-42e0-a7bd-11616ad92e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a4018ac-8989-4092-be5c-ee093e127a32}, !- Handle
  Node 307,                               !- Name
  {aac05686-2063-454e-817f-86c16877698c}, !- Inlet Port
  {7061ab93-2d1d-4f10-9873-8590092b8932}; !- Outlet Port

OS:Connection,
  {aac05686-2063-454e-817f-86c16877698c}, !- Handle
  {889d3bd5-30c3-4c10-a231-3915b6a55a09}, !- Source Object
  6,                                      !- Outlet Port
  {9a4018ac-8989-4092-be5c-ee093e127a32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7061ab93-2d1d-4f10-9873-8590092b8932}, !- Handle
  {9a4018ac-8989-4092-be5c-ee093e127a32}, !- Source Object
  3,                                      !- Outlet Port
  {fedb474a-d3e4-427f-b2ea-e62711770c6d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3979c178-4864-49bb-935a-136b60690778}, !- Handle
  Node 308,                               !- Name
  {d5bc2ef4-8573-4e35-8d0d-b768efc90a97}, !- Inlet Port
  {fcb7daa6-1d00-41d4-8344-e2bb148984ec}; !- Outlet Port

OS:Connection,
  {d5bc2ef4-8573-4e35-8d0d-b768efc90a97}, !- Handle
  {2905acd6-7f30-4ddf-8f48-2d57766dc05c}, !- Source Object
  9,                                      !- Outlet Port
  {3979c178-4864-49bb-935a-136b60690778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcb7daa6-1d00-41d4-8344-e2bb148984ec}, !- Handle
  {3979c178-4864-49bb-935a-136b60690778}, !- Source Object
  3,                                      !- Outlet Port
  {889d3bd5-30c3-4c10-a231-3915b6a55a09}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d805a13d-479a-4dea-a544-9fe38b673a7a}, !- Handle
  Node 309,                               !- Name
  {c79c321c-6052-434c-a316-87be5958e2b9}, !- Inlet Port
  {c0a17980-22fa-4035-865a-4f325d16a316}; !- Outlet Port

OS:Connection,
  {0ab5b654-764b-409a-a9cb-e3667b836273}, !- Handle
  {d3ba8cff-52ad-4254-9f18-c15a461befff}, !- Source Object
  3,                                      !- Outlet Port
  {850417ae-f8bb-47ba-9562-eb702f391d8c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c79c321c-6052-434c-a316-87be5958e2b9}, !- Handle
  {850417ae-f8bb-47ba-9562-eb702f391d8c}, !- Source Object
  5,                                      !- Outlet Port
  {d805a13d-479a-4dea-a544-9fe38b673a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0a17980-22fa-4035-865a-4f325d16a316}, !- Handle
  {d805a13d-479a-4dea-a544-9fe38b673a7a}, !- Source Object
  3,                                      !- Outlet Port
  {2905acd6-7f30-4ddf-8f48-2d57766dc05c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0b5dcb2f-782d-4086-8cd8-397a7279bc69}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {430c9878-bf29-40b5-8269-49586fd7ada4}, !- Control Zone Name
  {5eebd0e9-7b47-42e0-a7bd-11616ad92e73}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {82901050-97d3-4af2-aa85-d38e538b4a95}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2f80bc04-6a9f-4dd9-88e0-31965f96a2b4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {77420ff3-f73d-4a6a-bb96-435f7c4e997b}, !- Air Inlet Node Name
  {64f99a34-e3f7-4d73-98f0-591d9039ee12}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {28494d7f-ece4-43c9-87b8-6fed8721901a}, !- Handle
  Node 310,                               !- Name
  {8e68a55b-139d-4b90-b5fd-01f3cafe8024}, !- Inlet Port
  {d3afeb36-5599-4df3-9dca-2910e9a12f1f}; !- Outlet Port

OS:Connection,
  {8567bb82-9495-4bca-af95-8489de13b007}, !- Handle
  {0c135fb4-19b1-45a8-9673-a0f06a07d826}, !- Source Object
  3,                                      !- Outlet Port
  {33d788a4-d5d9-478f-94e3-7f638b7c3291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e68a55b-139d-4b90-b5fd-01f3cafe8024}, !- Handle
  {e0a90c29-8806-49ed-b609-7002e7085959}, !- Source Object
  2,                                      !- Outlet Port
  {28494d7f-ece4-43c9-87b8-6fed8721901a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3afeb36-5599-4df3-9dca-2910e9a12f1f}, !- Handle
  {28494d7f-ece4-43c9-87b8-6fed8721901a}, !- Source Object
  3,                                      !- Outlet Port
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e06f7c6-df54-4b29-8f27-14ae3883f993}, !- Handle
  Node 311,                               !- Name
  {42484ba6-9fb1-463e-b10a-9ab329661303}, !- Inlet Port
  {77420ff3-f73d-4a6a-bb96-435f7c4e997b}; !- Outlet Port

OS:Connection,
  {42484ba6-9fb1-463e-b10a-9ab329661303}, !- Handle
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Source Object
  3,                                      !- Outlet Port
  {7e06f7c6-df54-4b29-8f27-14ae3883f993}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77420ff3-f73d-4a6a-bb96-435f7c4e997b}, !- Handle
  {7e06f7c6-df54-4b29-8f27-14ae3883f993}, !- Source Object
  3,                                      !- Outlet Port
  {2f80bc04-6a9f-4dd9-88e0-31965f96a2b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64f99a34-e3f7-4d73-98f0-591d9039ee12}, !- Handle
  {2f80bc04-6a9f-4dd9-88e0-31965f96a2b4}, !- Source Object
  4,                                      !- Outlet Port
  {0c135fb4-19b1-45a8-9673-a0f06a07d826}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0907cacc-3bc9-495a-ba37-e33bf040cc8f}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c722466c-69cb-4adf-bf84-fda6b395aea4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {fc7753ec-acd9-41b7-bdd1-1bc67ea90595}, !- Air Inlet Node Name
  {7c2fdc88-18d8-4e77-b24d-4bb4c71e5d4f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9a26e65f-9d17-4f05-a5cb-1c64bbddb2fd}, !- Handle
  Node 312,                               !- Name
  {7c2fdc88-18d8-4e77-b24d-4bb4c71e5d4f}, !- Inlet Port
  {b8726078-ac2d-49b7-86d1-62f365ae0f21}; !- Outlet Port

OS:Node,
  {869a2369-357a-4629-b050-75bd5a09147a}, !- Handle
  Node 313,                               !- Name
  {ab94f5e0-072c-4b4b-b0d8-def58206562d}, !- Inlet Port
  {dbb92eaa-c789-4edf-9066-18034dbe70e0}; !- Outlet Port

OS:Connection,
  {b8726078-ac2d-49b7-86d1-62f365ae0f21}, !- Handle
  {9a26e65f-9d17-4f05-a5cb-1c64bbddb2fd}, !- Source Object
  3,                                      !- Outlet Port
  {99bfae56-90dc-432c-a369-71787c66e8ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab94f5e0-072c-4b4b-b0d8-def58206562d}, !- Handle
  {7730d721-f18c-4272-911d-1ff9ea99ac1e}, !- Source Object
  2,                                      !- Outlet Port
  {869a2369-357a-4629-b050-75bd5a09147a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbb92eaa-c789-4edf-9066-18034dbe70e0}, !- Handle
  {869a2369-357a-4629-b050-75bd5a09147a}, !- Source Object
  3,                                      !- Outlet Port
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6ca14ec5-cc7d-4316-b1b2-ce2167121734}, !- Handle
  Node 314,                               !- Name
  {bc2a9c2e-b9c2-457a-8dc2-cbfc77309eef}, !- Inlet Port
  {fc7753ec-acd9-41b7-bdd1-1bc67ea90595}; !- Outlet Port

OS:Connection,
  {bc2a9c2e-b9c2-457a-8dc2-cbfc77309eef}, !- Handle
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Source Object
  4,                                      !- Outlet Port
  {6ca14ec5-cc7d-4316-b1b2-ce2167121734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc7753ec-acd9-41b7-bdd1-1bc67ea90595}, !- Handle
  {6ca14ec5-cc7d-4316-b1b2-ce2167121734}, !- Source Object
  3,                                      !- Outlet Port
  {c722466c-69cb-4adf-bf84-fda6b395aea4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c2fdc88-18d8-4e77-b24d-4bb4c71e5d4f}, !- Handle
  {c722466c-69cb-4adf-bf84-fda6b395aea4}, !- Source Object
  4,                                      !- Outlet Port
  {9a26e65f-9d17-4f05-a5cb-1c64bbddb2fd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {628c1b37-3ea2-4313-a24e-4bdc87d21769}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7b75136a-10a6-4571-90c6-0498e9aa58d3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {b1cfe13e-1a96-423d-a1b7-d4d20d118f2a}, !- Air Inlet Node Name
  {d268d710-a13a-4c1e-906d-46b64de1da8e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9b93b354-bef3-4e93-a63f-fd8e0f815918}, !- Handle
  Node 315,                               !- Name
  {d268d710-a13a-4c1e-906d-46b64de1da8e}, !- Inlet Port
  {8950054b-8139-47da-8d6e-991ca8c7e5a7}; !- Outlet Port

OS:Node,
  {511cc4c1-30da-4678-b280-3d11d64aac0b}, !- Handle
  Node 316,                               !- Name
  {430dda16-f93b-483d-94a0-8ee81b233603}, !- Inlet Port
  {e7c037eb-cbd8-4a54-bff9-09c92e04499c}; !- Outlet Port

OS:Connection,
  {8950054b-8139-47da-8d6e-991ca8c7e5a7}, !- Handle
  {9b93b354-bef3-4e93-a63f-fd8e0f815918}, !- Source Object
  3,                                      !- Outlet Port
  {da33e3cb-e0bc-4efc-8ec8-3dff94efe243}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {430dda16-f93b-483d-94a0-8ee81b233603}, !- Handle
  {450e381f-fd26-4d50-85bb-1e01976150d7}, !- Source Object
  2,                                      !- Outlet Port
  {511cc4c1-30da-4678-b280-3d11d64aac0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c037eb-cbd8-4a54-bff9-09c92e04499c}, !- Handle
  {511cc4c1-30da-4678-b280-3d11d64aac0b}, !- Source Object
  3,                                      !- Outlet Port
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {22d1066f-ef41-4f58-948b-c080697fd44c}, !- Handle
  Node 317,                               !- Name
  {f9c77e46-896d-46de-bf74-123acb1aa2af}, !- Inlet Port
  {b1cfe13e-1a96-423d-a1b7-d4d20d118f2a}; !- Outlet Port

OS:Connection,
  {f9c77e46-896d-46de-bf74-123acb1aa2af}, !- Handle
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Source Object
  5,                                      !- Outlet Port
  {22d1066f-ef41-4f58-948b-c080697fd44c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1cfe13e-1a96-423d-a1b7-d4d20d118f2a}, !- Handle
  {22d1066f-ef41-4f58-948b-c080697fd44c}, !- Source Object
  3,                                      !- Outlet Port
  {7b75136a-10a6-4571-90c6-0498e9aa58d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d268d710-a13a-4c1e-906d-46b64de1da8e}, !- Handle
  {7b75136a-10a6-4571-90c6-0498e9aa58d3}, !- Source Object
  4,                                      !- Outlet Port
  {9b93b354-bef3-4e93-a63f-fd8e0f815918}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ac9eb18e-bddf-4cf1-9152-e119296d001f}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9bfe7734-a71e-4caf-89d6-75b5d7511adb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {a5d4e33f-c49c-4ee5-b884-a552f9791459}, !- Air Inlet Node Name
  {235d657c-cd92-4015-b1e2-56d4e789e748}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bba4460a-e5e4-48cc-a2a4-5f7e8ee3ea69}, !- Handle
  Node 318,                               !- Name
  {235d657c-cd92-4015-b1e2-56d4e789e748}, !- Inlet Port
  {6fb1214e-9ab3-45d5-bdfe-92fbece37dc1}; !- Outlet Port

OS:Node,
  {5494e024-ac68-4805-8e85-00a6327168b9}, !- Handle
  Node 319,                               !- Name
  {f3d598d4-5621-4e58-be6c-858384c224fc}, !- Inlet Port
  {27d31113-025b-4b14-a3cc-bdbf3cc35538}; !- Outlet Port

OS:Connection,
  {6fb1214e-9ab3-45d5-bdfe-92fbece37dc1}, !- Handle
  {bba4460a-e5e4-48cc-a2a4-5f7e8ee3ea69}, !- Source Object
  3,                                      !- Outlet Port
  {617a4715-d897-4939-912c-166256f2094a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3d598d4-5621-4e58-be6c-858384c224fc}, !- Handle
  {4df71ebc-bc54-47a6-8ad6-3f0e3f2d21d9}, !- Source Object
  2,                                      !- Outlet Port
  {5494e024-ac68-4805-8e85-00a6327168b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27d31113-025b-4b14-a3cc-bdbf3cc35538}, !- Handle
  {5494e024-ac68-4805-8e85-00a6327168b9}, !- Source Object
  3,                                      !- Outlet Port
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e38b4835-9fda-447c-9a61-9e9c17ed2637}, !- Handle
  Node 320,                               !- Name
  {128021d6-a027-4f64-ab57-c6872480ddd9}, !- Inlet Port
  {a5d4e33f-c49c-4ee5-b884-a552f9791459}; !- Outlet Port

OS:Connection,
  {128021d6-a027-4f64-ab57-c6872480ddd9}, !- Handle
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Source Object
  6,                                      !- Outlet Port
  {e38b4835-9fda-447c-9a61-9e9c17ed2637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d4e33f-c49c-4ee5-b884-a552f9791459}, !- Handle
  {e38b4835-9fda-447c-9a61-9e9c17ed2637}, !- Source Object
  3,                                      !- Outlet Port
  {9bfe7734-a71e-4caf-89d6-75b5d7511adb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {235d657c-cd92-4015-b1e2-56d4e789e748}, !- Handle
  {9bfe7734-a71e-4caf-89d6-75b5d7511adb}, !- Source Object
  4,                                      !- Outlet Port
  {bba4460a-e5e4-48cc-a2a4-5f7e8ee3ea69}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4a35b1a6-aa32-413c-bf19-5c765ef462e9}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {92d73c96-df1d-4d46-83c9-49246995e14e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {1b0a0284-dcab-47bb-87b1-e53fa22eac84}, !- Air Inlet Node Name
  {0c89d603-95e1-429b-96f7-14fa61875fc0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1a98fa0d-c6fc-4f7d-905e-a7ee2a74a187}, !- Handle
  Node 321,                               !- Name
  {0c89d603-95e1-429b-96f7-14fa61875fc0}, !- Inlet Port
  {fed42759-abe5-482a-860e-78db80de4e7e}; !- Outlet Port

OS:Node,
  {981db0bf-8559-41dd-895f-d0fe74fccfb9}, !- Handle
  Node 322,                               !- Name
  {265055ce-adf7-4600-ae70-92728bfd6a3b}, !- Inlet Port
  {a556f7ca-d454-49d3-b9f0-721067157efc}; !- Outlet Port

OS:Connection,
  {fed42759-abe5-482a-860e-78db80de4e7e}, !- Handle
  {1a98fa0d-c6fc-4f7d-905e-a7ee2a74a187}, !- Source Object
  3,                                      !- Outlet Port
  {b50c8778-109d-4f45-83ef-b33bebe93b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {265055ce-adf7-4600-ae70-92728bfd6a3b}, !- Handle
  {d96c9499-9f0f-4715-8606-f9628b272c07}, !- Source Object
  2,                                      !- Outlet Port
  {981db0bf-8559-41dd-895f-d0fe74fccfb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a556f7ca-d454-49d3-b9f0-721067157efc}, !- Handle
  {981db0bf-8559-41dd-895f-d0fe74fccfb9}, !- Source Object
  3,                                      !- Outlet Port
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {6eee62c5-35ab-4f83-a543-6d7186b8aa28}, !- Handle
  Node 323,                               !- Name
  {204d9ceb-3d46-4dab-bf23-79f7b43bd44a}, !- Inlet Port
  {1b0a0284-dcab-47bb-87b1-e53fa22eac84}; !- Outlet Port

OS:Connection,
  {204d9ceb-3d46-4dab-bf23-79f7b43bd44a}, !- Handle
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Source Object
  7,                                      !- Outlet Port
  {6eee62c5-35ab-4f83-a543-6d7186b8aa28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b0a0284-dcab-47bb-87b1-e53fa22eac84}, !- Handle
  {6eee62c5-35ab-4f83-a543-6d7186b8aa28}, !- Source Object
  3,                                      !- Outlet Port
  {92d73c96-df1d-4d46-83c9-49246995e14e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c89d603-95e1-429b-96f7-14fa61875fc0}, !- Handle
  {92d73c96-df1d-4d46-83c9-49246995e14e}, !- Source Object
  4,                                      !- Outlet Port
  {1a98fa0d-c6fc-4f7d-905e-a7ee2a74a187}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6d1324fa-9910-497b-9ea1-d57bc48b5612}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {426db024-7bc1-49dc-b73c-00f06b15c9ab}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {3aa80550-dc78-41cc-bafb-b92fb4e88a02}, !- Air Inlet Node Name
  {62aff745-8369-4faa-9ec4-1f6c462544c0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {65ed516c-6831-41a3-8bce-90cc881f3239}, !- Handle
  Node 324,                               !- Name
  {62aff745-8369-4faa-9ec4-1f6c462544c0}, !- Inlet Port
  {a819acd8-0a5f-4d12-a2a1-dc170c1498e6}; !- Outlet Port

OS:Node,
  {322dfdc8-b24c-42d7-822e-74f3943d685f}, !- Handle
  Node 325,                               !- Name
  {85055179-d75c-400f-965c-3855129023b6}, !- Inlet Port
  {e7854d1c-f28b-42c9-bfb9-bca59578241b}; !- Outlet Port

OS:Connection,
  {a819acd8-0a5f-4d12-a2a1-dc170c1498e6}, !- Handle
  {65ed516c-6831-41a3-8bce-90cc881f3239}, !- Source Object
  3,                                      !- Outlet Port
  {862b32b8-28b2-4c1c-aac0-81edef3654fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85055179-d75c-400f-965c-3855129023b6}, !- Handle
  {1a5d6440-a213-407a-81e5-012eb5fe9d67}, !- Source Object
  2,                                      !- Outlet Port
  {322dfdc8-b24c-42d7-822e-74f3943d685f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7854d1c-f28b-42c9-bfb9-bca59578241b}, !- Handle
  {322dfdc8-b24c-42d7-822e-74f3943d685f}, !- Source Object
  3,                                      !- Outlet Port
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e25c110a-5855-45a8-be29-4088424670b9}, !- Handle
  Node 326,                               !- Name
  {b70793d2-bf82-4dd2-b1cf-4e765b14b64d}, !- Inlet Port
  {3aa80550-dc78-41cc-bafb-b92fb4e88a02}; !- Outlet Port

OS:Connection,
  {b70793d2-bf82-4dd2-b1cf-4e765b14b64d}, !- Handle
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Source Object
  8,                                      !- Outlet Port
  {e25c110a-5855-45a8-be29-4088424670b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa80550-dc78-41cc-bafb-b92fb4e88a02}, !- Handle
  {e25c110a-5855-45a8-be29-4088424670b9}, !- Source Object
  3,                                      !- Outlet Port
  {426db024-7bc1-49dc-b73c-00f06b15c9ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62aff745-8369-4faa-9ec4-1f6c462544c0}, !- Handle
  {426db024-7bc1-49dc-b73c-00f06b15c9ab}, !- Source Object
  4,                                      !- Outlet Port
  {65ed516c-6831-41a3-8bce-90cc881f3239}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c09d5824-db89-4d15-aa7e-1f668317ae59}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {396dd8ea-8c9c-4204-9d2d-50c4af7e8f7e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {20abfca2-9618-42d9-9b86-2ec43ac5ccdd}, !- Air Inlet Node Name
  {5079ffe3-23d4-4a3d-b99c-f0337d848619}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eaa4f28f-3eba-4b2a-8533-26284668d1ac}, !- Handle
  Node 327,                               !- Name
  {5079ffe3-23d4-4a3d-b99c-f0337d848619}, !- Inlet Port
  {3c923869-4f9b-4748-a374-b922598492e0}; !- Outlet Port

OS:Node,
  {d1743ca0-d757-4a11-b54a-79b0adfedfbc}, !- Handle
  Node 328,                               !- Name
  {0ed25bb6-08a8-4ff4-8741-38dc3b5e3f60}, !- Inlet Port
  {296f3503-111c-4724-9281-e7532e0a543c}; !- Outlet Port

OS:Connection,
  {3c923869-4f9b-4748-a374-b922598492e0}, !- Handle
  {eaa4f28f-3eba-4b2a-8533-26284668d1ac}, !- Source Object
  3,                                      !- Outlet Port
  {8930be34-edc5-44cf-8ffe-eb455f400212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ed25bb6-08a8-4ff4-8741-38dc3b5e3f60}, !- Handle
  {f5741078-d9c5-4cb1-90e2-65507b9f709a}, !- Source Object
  2,                                      !- Outlet Port
  {d1743ca0-d757-4a11-b54a-79b0adfedfbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {296f3503-111c-4724-9281-e7532e0a543c}, !- Handle
  {d1743ca0-d757-4a11-b54a-79b0adfedfbc}, !- Source Object
  3,                                      !- Outlet Port
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e1b48e4d-887d-45c3-a406-d00a841cf1c7}, !- Handle
  Node 329,                               !- Name
  {1e373d65-b388-4f97-9bba-80d2de2aa902}, !- Inlet Port
  {20abfca2-9618-42d9-9b86-2ec43ac5ccdd}; !- Outlet Port

OS:Connection,
  {1e373d65-b388-4f97-9bba-80d2de2aa902}, !- Handle
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Source Object
  9,                                      !- Outlet Port
  {e1b48e4d-887d-45c3-a406-d00a841cf1c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20abfca2-9618-42d9-9b86-2ec43ac5ccdd}, !- Handle
  {e1b48e4d-887d-45c3-a406-d00a841cf1c7}, !- Source Object
  3,                                      !- Outlet Port
  {396dd8ea-8c9c-4204-9d2d-50c4af7e8f7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5079ffe3-23d4-4a3d-b99c-f0337d848619}, !- Handle
  {396dd8ea-8c9c-4204-9d2d-50c4af7e8f7e}, !- Source Object
  4,                                      !- Outlet Port
  {eaa4f28f-3eba-4b2a-8533-26284668d1ac}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3b5878cd-907d-46d1-93c1-46ee5718e3da}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0cf08c39-0850-41f2-ab9e-293acc2f6a4e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {b80fbae8-2e73-43a4-83f4-872bb9bd0725}, !- Air Inlet Node Name
  {fc1df952-ed57-4540-bb57-15e835f5c2b6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {261cb93f-4f66-4f4b-a04c-92601b582d75}, !- Handle
  Node 330,                               !- Name
  {fc1df952-ed57-4540-bb57-15e835f5c2b6}, !- Inlet Port
  {68962650-6c78-4f51-acf2-31ac36e1faf0}; !- Outlet Port

OS:Node,
  {de9fd93e-074e-496d-9b42-ce55d6a95de4}, !- Handle
  Node 331,                               !- Name
  {1d492f78-28ad-4415-b6e8-991723b582a0}, !- Inlet Port
  {ae7494d5-c960-4c82-81b5-52cbfd1537c6}; !- Outlet Port

OS:Connection,
  {68962650-6c78-4f51-acf2-31ac36e1faf0}, !- Handle
  {261cb93f-4f66-4f4b-a04c-92601b582d75}, !- Source Object
  3,                                      !- Outlet Port
  {c132b924-937d-45d3-bd5b-c54736c51ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d492f78-28ad-4415-b6e8-991723b582a0}, !- Handle
  {7af1d5d3-93c4-4bf9-9a58-61d2e80b59c2}, !- Source Object
  2,                                      !- Outlet Port
  {de9fd93e-074e-496d-9b42-ce55d6a95de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae7494d5-c960-4c82-81b5-52cbfd1537c6}, !- Handle
  {de9fd93e-074e-496d-9b42-ce55d6a95de4}, !- Source Object
  3,                                      !- Outlet Port
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {f197f733-d141-4855-a40f-e49b06f51483}, !- Handle
  Node 332,                               !- Name
  {98926893-88b2-4606-81ee-47f221946be8}, !- Inlet Port
  {b80fbae8-2e73-43a4-83f4-872bb9bd0725}; !- Outlet Port

OS:Connection,
  {98926893-88b2-4606-81ee-47f221946be8}, !- Handle
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Source Object
  10,                                     !- Outlet Port
  {f197f733-d141-4855-a40f-e49b06f51483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80fbae8-2e73-43a4-83f4-872bb9bd0725}, !- Handle
  {f197f733-d141-4855-a40f-e49b06f51483}, !- Source Object
  3,                                      !- Outlet Port
  {0cf08c39-0850-41f2-ab9e-293acc2f6a4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc1df952-ed57-4540-bb57-15e835f5c2b6}, !- Handle
  {0cf08c39-0850-41f2-ab9e-293acc2f6a4e}, !- Source Object
  4,                                      !- Outlet Port
  {261cb93f-4f66-4f4b-a04c-92601b582d75}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {220085f2-9679-4bb1-b5ee-b13be45d3a5b}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {df93324a-9284-440d-80a8-77cf10bda9f5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {c5538ca1-6f8f-4dc4-b688-79060b133eae}, !- Air Inlet Node Name
  {5294789d-85c8-4cdd-8892-61806f0162c1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cdfac817-aa62-4c7d-a470-bd9be135dcbc}, !- Handle
  Node 333,                               !- Name
  {5294789d-85c8-4cdd-8892-61806f0162c1}, !- Inlet Port
  {1a48d6f1-db51-415a-aecc-dc0612052ac9}; !- Outlet Port

OS:Node,
  {9bcf162e-0cf2-4c29-a62b-de43b97bb710}, !- Handle
  Node 334,                               !- Name
  {2fec9c97-aae5-470f-8997-cd1618284a9e}, !- Inlet Port
  {664ea42e-34ab-4ec4-a636-a57b9e376c0d}; !- Outlet Port

OS:Connection,
  {1a48d6f1-db51-415a-aecc-dc0612052ac9}, !- Handle
  {cdfac817-aa62-4c7d-a470-bd9be135dcbc}, !- Source Object
  3,                                      !- Outlet Port
  {c9b5d8a6-ce55-407e-9bf6-7281a46e8e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fec9c97-aae5-470f-8997-cd1618284a9e}, !- Handle
  {c34052ca-10a7-478c-b237-8ac9c677ae73}, !- Source Object
  2,                                      !- Outlet Port
  {9bcf162e-0cf2-4c29-a62b-de43b97bb710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664ea42e-34ab-4ec4-a636-a57b9e376c0d}, !- Handle
  {9bcf162e-0cf2-4c29-a62b-de43b97bb710}, !- Source Object
  3,                                      !- Outlet Port
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4cb3464b-bfcd-42b8-bf3a-f7e5b26a36ba}, !- Handle
  Node 335,                               !- Name
  {4683c82f-4d43-4104-8ecf-24d1f73eb39c}, !- Inlet Port
  {c5538ca1-6f8f-4dc4-b688-79060b133eae}; !- Outlet Port

OS:Connection,
  {4683c82f-4d43-4104-8ecf-24d1f73eb39c}, !- Handle
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Source Object
  11,                                     !- Outlet Port
  {4cb3464b-bfcd-42b8-bf3a-f7e5b26a36ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5538ca1-6f8f-4dc4-b688-79060b133eae}, !- Handle
  {4cb3464b-bfcd-42b8-bf3a-f7e5b26a36ba}, !- Source Object
  3,                                      !- Outlet Port
  {df93324a-9284-440d-80a8-77cf10bda9f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5294789d-85c8-4cdd-8892-61806f0162c1}, !- Handle
  {df93324a-9284-440d-80a8-77cf10bda9f5}, !- Source Object
  4,                                      !- Outlet Port
  {cdfac817-aa62-4c7d-a470-bd9be135dcbc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7309b8c3-56b7-49ab-b4bc-77aedecff8cc}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {72da9bce-2137-47f9-b848-7fc926407f33}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {64fc4195-306d-41c1-a4b9-d904ccdd0a22}, !- Air Inlet Node Name
  {65b45bab-6e3c-45f7-b609-2e0ef9618f82}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {773ce8f2-4893-4a1d-a96e-1c7b839b5a4d}, !- Handle
  Node 336,                               !- Name
  {65b45bab-6e3c-45f7-b609-2e0ef9618f82}, !- Inlet Port
  {8288182f-10c9-4805-84b5-6d8deff48358}; !- Outlet Port

OS:Node,
  {113d27bf-dc85-4b7f-be16-4061ab598c12}, !- Handle
  Node 337,                               !- Name
  {06f84d32-f294-4029-bd14-a2b1685437c7}, !- Inlet Port
  {009e52fc-e84b-447b-b07e-abfee905b6ca}; !- Outlet Port

OS:Connection,
  {8288182f-10c9-4805-84b5-6d8deff48358}, !- Handle
  {773ce8f2-4893-4a1d-a96e-1c7b839b5a4d}, !- Source Object
  3,                                      !- Outlet Port
  {fbabfa4a-bd73-4c3a-8b5e-8562ae87228f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06f84d32-f294-4029-bd14-a2b1685437c7}, !- Handle
  {baab47b7-f152-4066-b4f2-afb0353d17c9}, !- Source Object
  2,                                      !- Outlet Port
  {113d27bf-dc85-4b7f-be16-4061ab598c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {009e52fc-e84b-447b-b07e-abfee905b6ca}, !- Handle
  {113d27bf-dc85-4b7f-be16-4061ab598c12}, !- Source Object
  3,                                      !- Outlet Port
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {74c274a6-17b8-4aab-a769-10a4cf453796}, !- Handle
  Node 338,                               !- Name
  {9e2c0c2b-2769-4913-bb22-4418cace181d}, !- Inlet Port
  {64fc4195-306d-41c1-a4b9-d904ccdd0a22}; !- Outlet Port

OS:Connection,
  {9e2c0c2b-2769-4913-bb22-4418cace181d}, !- Handle
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Source Object
  12,                                     !- Outlet Port
  {74c274a6-17b8-4aab-a769-10a4cf453796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64fc4195-306d-41c1-a4b9-d904ccdd0a22}, !- Handle
  {74c274a6-17b8-4aab-a769-10a4cf453796}, !- Source Object
  3,                                      !- Outlet Port
  {72da9bce-2137-47f9-b848-7fc926407f33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65b45bab-6e3c-45f7-b609-2e0ef9618f82}, !- Handle
  {72da9bce-2137-47f9-b848-7fc926407f33}, !- Source Object
  4,                                      !- Outlet Port
  {773ce8f2-4893-4a1d-a96e-1c7b839b5a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c0238e93-c9e2-4b84-a070-8307440ed828}, !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4fd42a0f-b627-4a00-9cca-9b57ca3a0eee}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {6d8cbb30-675c-4b37-9dba-e026650e126d}, !- Air Inlet Node Name
  {903aa6d0-811f-4ed7-b0d5-e6a1dbcd4eca}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2631e046-51eb-4283-b2ee-5bb7a49ccce0}, !- Handle
  Node 339,                               !- Name
  {903aa6d0-811f-4ed7-b0d5-e6a1dbcd4eca}, !- Inlet Port
  {6e13facc-d574-493c-a976-1e54386f24c4}; !- Outlet Port

OS:Node,
  {1c264c21-3531-4dce-9b68-80eddf9b49c6}, !- Handle
  Node 340,                               !- Name
  {09bfd23b-db28-4e43-9fff-783411a1d742}, !- Inlet Port
  {993c2915-c0ce-45c8-8c17-98884ca2520f}; !- Outlet Port

OS:Connection,
  {6e13facc-d574-493c-a976-1e54386f24c4}, !- Handle
  {2631e046-51eb-4283-b2ee-5bb7a49ccce0}, !- Source Object
  3,                                      !- Outlet Port
  {f865896a-c92d-4b09-b89f-b1e96bd9eb68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09bfd23b-db28-4e43-9fff-783411a1d742}, !- Handle
  {477d24a3-767c-4628-9ca0-dc4afade13f3}, !- Source Object
  2,                                      !- Outlet Port
  {1c264c21-3531-4dce-9b68-80eddf9b49c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {993c2915-c0ce-45c8-8c17-98884ca2520f}, !- Handle
  {1c264c21-3531-4dce-9b68-80eddf9b49c6}, !- Source Object
  3,                                      !- Outlet Port
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {3162f88b-43d2-4fa3-8ceb-1a162d85bb45}, !- Handle
  Node 341,                               !- Name
  {4e4cc163-e574-4875-8d45-170d774671fb}, !- Inlet Port
  {6d8cbb30-675c-4b37-9dba-e026650e126d}; !- Outlet Port

OS:Connection,
  {4e4cc163-e574-4875-8d45-170d774671fb}, !- Handle
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Source Object
  13,                                     !- Outlet Port
  {3162f88b-43d2-4fa3-8ceb-1a162d85bb45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d8cbb30-675c-4b37-9dba-e026650e126d}, !- Handle
  {3162f88b-43d2-4fa3-8ceb-1a162d85bb45}, !- Source Object
  3,                                      !- Outlet Port
  {4fd42a0f-b627-4a00-9cca-9b57ca3a0eee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {903aa6d0-811f-4ed7-b0d5-e6a1dbcd4eca}, !- Handle
  {4fd42a0f-b627-4a00-9cca-9b57ca3a0eee}, !- Source Object
  4,                                      !- Outlet Port
  {2631e046-51eb-4283-b2ee-5bb7a49ccce0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {28d7e586-4607-448f-ada0-f57441cdc713}, !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {360f029f-149d-459c-97eb-4fa9beacfc39}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {53453abc-12ae-4a28-95c9-64f000b87ba3}, !- Air Inlet Node Name
  {917d7140-e2b1-4791-9df0-03f8fde4cc10}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0fa3dc92-3888-4f9d-a775-2cad4d9b293d}, !- Handle
  Node 342,                               !- Name
  {917d7140-e2b1-4791-9df0-03f8fde4cc10}, !- Inlet Port
  {d26fe6f6-d373-435d-8673-ad87d16ebbcd}; !- Outlet Port

OS:Node,
  {2c9a3b88-f25d-4e47-8a09-5994130a0b89}, !- Handle
  Node 343,                               !- Name
  {28e61695-f468-4683-bc60-273217b7e8f0}, !- Inlet Port
  {97d3e797-d2ae-4565-938c-c124ededbcaf}; !- Outlet Port

OS:Connection,
  {d26fe6f6-d373-435d-8673-ad87d16ebbcd}, !- Handle
  {0fa3dc92-3888-4f9d-a775-2cad4d9b293d}, !- Source Object
  3,                                      !- Outlet Port
  {8d2c2415-2e16-49bb-a208-e9ae43a06709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e61695-f468-4683-bc60-273217b7e8f0}, !- Handle
  {7a0de9a5-64f6-48ef-af11-7c73f3a21658}, !- Source Object
  2,                                      !- Outlet Port
  {2c9a3b88-f25d-4e47-8a09-5994130a0b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97d3e797-d2ae-4565-938c-c124ededbcaf}, !- Handle
  {2c9a3b88-f25d-4e47-8a09-5994130a0b89}, !- Source Object
  3,                                      !- Outlet Port
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {5adf3c12-56ae-4b8e-bd97-a0fdd978429d}, !- Handle
  Node 344,                               !- Name
  {943ff790-d841-4d88-b998-8422fd9ae472}, !- Inlet Port
  {53453abc-12ae-4a28-95c9-64f000b87ba3}; !- Outlet Port

OS:Connection,
  {943ff790-d841-4d88-b998-8422fd9ae472}, !- Handle
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Source Object
  14,                                     !- Outlet Port
  {5adf3c12-56ae-4b8e-bd97-a0fdd978429d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53453abc-12ae-4a28-95c9-64f000b87ba3}, !- Handle
  {5adf3c12-56ae-4b8e-bd97-a0fdd978429d}, !- Source Object
  3,                                      !- Outlet Port
  {360f029f-149d-459c-97eb-4fa9beacfc39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {917d7140-e2b1-4791-9df0-03f8fde4cc10}, !- Handle
  {360f029f-149d-459c-97eb-4fa9beacfc39}, !- Source Object
  4,                                      !- Outlet Port
  {0fa3dc92-3888-4f9d-a775-2cad4d9b293d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c32e9c89-e414-4cb0-a8a0-87443725d88c}, !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b0d1ab5e-017b-436e-a2d8-5bb85693b0d5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {ec544c35-1178-4b9b-8056-148efa027b62}, !- Air Inlet Node Name
  {cf126c07-ce4b-459f-b4fb-4e00888a27a1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c4d218cb-c333-48f0-9ce2-7d72c0f7a8dc}, !- Handle
  Node 345,                               !- Name
  {cf126c07-ce4b-459f-b4fb-4e00888a27a1}, !- Inlet Port
  {ee66e784-18f0-4e85-9f77-793548bcab19}; !- Outlet Port

OS:Node,
  {7be6d33d-4b4c-4516-bded-f45e63a99559}, !- Handle
  Node 346,                               !- Name
  {1ac024e3-ae9d-4c0f-b0b0-e54b98df2fc3}, !- Inlet Port
  {ee0f2eae-db1b-4d44-a713-f0fca8963c11}; !- Outlet Port

OS:Connection,
  {ee66e784-18f0-4e85-9f77-793548bcab19}, !- Handle
  {c4d218cb-c333-48f0-9ce2-7d72c0f7a8dc}, !- Source Object
  3,                                      !- Outlet Port
  {11839975-889b-41cb-9af8-5644e66e6fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ac024e3-ae9d-4c0f-b0b0-e54b98df2fc3}, !- Handle
  {a938c586-f97f-4ce9-98c7-bb6092663e44}, !- Source Object
  2,                                      !- Outlet Port
  {7be6d33d-4b4c-4516-bded-f45e63a99559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee0f2eae-db1b-4d44-a713-f0fca8963c11}, !- Handle
  {7be6d33d-4b4c-4516-bded-f45e63a99559}, !- Source Object
  3,                                      !- Outlet Port
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7e93bf46-6ec8-4ce0-9abc-181c7189d83f}, !- Handle
  Node 347,                               !- Name
  {ba3b6617-1764-4210-9f7a-beb4afc346b3}, !- Inlet Port
  {ec544c35-1178-4b9b-8056-148efa027b62}; !- Outlet Port

OS:Connection,
  {ba3b6617-1764-4210-9f7a-beb4afc346b3}, !- Handle
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Source Object
  15,                                     !- Outlet Port
  {7e93bf46-6ec8-4ce0-9abc-181c7189d83f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec544c35-1178-4b9b-8056-148efa027b62}, !- Handle
  {7e93bf46-6ec8-4ce0-9abc-181c7189d83f}, !- Source Object
  3,                                      !- Outlet Port
  {b0d1ab5e-017b-436e-a2d8-5bb85693b0d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf126c07-ce4b-459f-b4fb-4e00888a27a1}, !- Handle
  {b0d1ab5e-017b-436e-a2d8-5bb85693b0d5}, !- Source Object
  4,                                      !- Outlet Port
  {c4d218cb-c333-48f0-9ce2-7d72c0f7a8dc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f0afdbef-2341-4085-9289-64036a25d6f6}, !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9fd2d243-5bc1-416a-91fe-67c0444f7078}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {1a8d59e5-f784-4549-9732-7d91bfad29c0}, !- Air Inlet Node Name
  {c127c9af-273d-4238-bac9-d1b03ba21479}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a14931b3-73af-4778-a80e-a0e50ce7efef}, !- Handle
  Node 348,                               !- Name
  {c127c9af-273d-4238-bac9-d1b03ba21479}, !- Inlet Port
  {8b74d3e7-64f4-428d-a852-198344cb5b56}; !- Outlet Port

OS:Node,
  {00a07788-2a2c-4d6d-9076-f0e84b667a60}, !- Handle
  Node 349,                               !- Name
  {a8d6a99d-e6ea-49c7-a741-be29a3aa2c55}, !- Inlet Port
  {d4608066-bb9c-45e2-a906-20b088f59df1}; !- Outlet Port

OS:Connection,
  {8b74d3e7-64f4-428d-a852-198344cb5b56}, !- Handle
  {a14931b3-73af-4778-a80e-a0e50ce7efef}, !- Source Object
  3,                                      !- Outlet Port
  {6ff88d0b-977a-4b1f-9671-bdb9302bcc5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8d6a99d-e6ea-49c7-a741-be29a3aa2c55}, !- Handle
  {1e5355d6-c5ec-4adc-937e-132195602a61}, !- Source Object
  2,                                      !- Outlet Port
  {00a07788-2a2c-4d6d-9076-f0e84b667a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4608066-bb9c-45e2-a906-20b088f59df1}, !- Handle
  {00a07788-2a2c-4d6d-9076-f0e84b667a60}, !- Source Object
  3,                                      !- Outlet Port
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {cee13949-eff4-4a07-858f-5c27466b5ea0}, !- Handle
  Node 350,                               !- Name
  {07a0cf9f-95d5-4965-a652-891ee0a8bc2c}, !- Inlet Port
  {1a8d59e5-f784-4549-9732-7d91bfad29c0}; !- Outlet Port

OS:Connection,
  {07a0cf9f-95d5-4965-a652-891ee0a8bc2c}, !- Handle
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Source Object
  16,                                     !- Outlet Port
  {cee13949-eff4-4a07-858f-5c27466b5ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a8d59e5-f784-4549-9732-7d91bfad29c0}, !- Handle
  {cee13949-eff4-4a07-858f-5c27466b5ea0}, !- Source Object
  3,                                      !- Outlet Port
  {9fd2d243-5bc1-416a-91fe-67c0444f7078}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c127c9af-273d-4238-bac9-d1b03ba21479}, !- Handle
  {9fd2d243-5bc1-416a-91fe-67c0444f7078}, !- Source Object
  4,                                      !- Outlet Port
  {a14931b3-73af-4778-a80e-a0e50ce7efef}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6c738629-fbe8-4fce-9cfb-4c585803e21a}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3afec56a-baf4-4320-84b1-07f5ca07e5f0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {95c5eb8c-47b3-4907-abe6-b3ae78b65996}, !- Air Inlet Node Name
  {94294ddf-f77f-4220-a4a8-bd5deaad93dc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2f270d93-8a2d-4a02-9c99-9b12ca949ca7}, !- Handle
  Node 351,                               !- Name
  {94294ddf-f77f-4220-a4a8-bd5deaad93dc}, !- Inlet Port
  {f83b8985-a9d7-460e-8763-f820e503fb31}; !- Outlet Port

OS:Node,
  {164b002f-dc93-4096-81fa-283f4ed79212}, !- Handle
  Node 352,                               !- Name
  {65ebf20d-c9a0-46a7-b8ea-bfe9bc5aa414}, !- Inlet Port
  {327d1d93-5d18-4f12-b0fe-df25f0729da3}; !- Outlet Port

OS:Connection,
  {f83b8985-a9d7-460e-8763-f820e503fb31}, !- Handle
  {2f270d93-8a2d-4a02-9c99-9b12ca949ca7}, !- Source Object
  3,                                      !- Outlet Port
  {3606a5d2-814d-4dd4-86c4-fbaf879a2e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65ebf20d-c9a0-46a7-b8ea-bfe9bc5aa414}, !- Handle
  {537e830c-0d03-4c64-bdd1-a475aac7b1a3}, !- Source Object
  2,                                      !- Outlet Port
  {164b002f-dc93-4096-81fa-283f4ed79212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {327d1d93-5d18-4f12-b0fe-df25f0729da3}, !- Handle
  {164b002f-dc93-4096-81fa-283f4ed79212}, !- Source Object
  3,                                      !- Outlet Port
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {d47b4c73-1c8c-4a13-aa47-1ec1ddd37def}, !- Handle
  Node 353,                               !- Name
  {f65a6283-edfa-4ff4-8632-289ff0503652}, !- Inlet Port
  {95c5eb8c-47b3-4907-abe6-b3ae78b65996}; !- Outlet Port

OS:Connection,
  {f65a6283-edfa-4ff4-8632-289ff0503652}, !- Handle
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Source Object
  17,                                     !- Outlet Port
  {d47b4c73-1c8c-4a13-aa47-1ec1ddd37def}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95c5eb8c-47b3-4907-abe6-b3ae78b65996}, !- Handle
  {d47b4c73-1c8c-4a13-aa47-1ec1ddd37def}, !- Source Object
  3,                                      !- Outlet Port
  {3afec56a-baf4-4320-84b1-07f5ca07e5f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94294ddf-f77f-4220-a4a8-bd5deaad93dc}, !- Handle
  {3afec56a-baf4-4320-84b1-07f5ca07e5f0}, !- Source Object
  4,                                      !- Outlet Port
  {2f270d93-8a2d-4a02-9c99-9b12ca949ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6092047e-a86f-44e1-8159-d98073de3801}, !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {06f328e1-598f-4ea6-a943-db60ea034e36}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {e3d2c341-fed9-4126-a046-85ce30bc9dbd}, !- Air Inlet Node Name
  {647c6a33-4891-4c70-8105-892a09d5888e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3f1a7311-1c29-40d3-906a-7d1ddb25e4dd}, !- Handle
  Node 354,                               !- Name
  {647c6a33-4891-4c70-8105-892a09d5888e}, !- Inlet Port
  {0bc9826a-962d-44fd-99bf-2efa1dcb0c1c}; !- Outlet Port

OS:Node,
  {05d26728-2ecd-4a07-a603-8ce7f818a6ca}, !- Handle
  Node 355,                               !- Name
  {7a2b20ff-50fa-474f-904a-85af0f3377f4}, !- Inlet Port
  {4ccc9617-f124-4345-8ad7-779be89509f2}; !- Outlet Port

OS:Connection,
  {0bc9826a-962d-44fd-99bf-2efa1dcb0c1c}, !- Handle
  {3f1a7311-1c29-40d3-906a-7d1ddb25e4dd}, !- Source Object
  3,                                      !- Outlet Port
  {8602eddb-f2f8-496a-a92b-202c5125a32a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a2b20ff-50fa-474f-904a-85af0f3377f4}, !- Handle
  {fb7a9e8d-abcf-469a-8b90-b2e2149ef8e4}, !- Source Object
  2,                                      !- Outlet Port
  {05d26728-2ecd-4a07-a603-8ce7f818a6ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ccc9617-f124-4345-8ad7-779be89509f2}, !- Handle
  {05d26728-2ecd-4a07-a603-8ce7f818a6ca}, !- Source Object
  3,                                      !- Outlet Port
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {7018b82c-0c18-4c36-b25f-d5764896cc76}, !- Handle
  Node 356,                               !- Name
  {fa963372-727b-436e-89b9-fcfef6ec846a}, !- Inlet Port
  {e3d2c341-fed9-4126-a046-85ce30bc9dbd}; !- Outlet Port

OS:Connection,
  {fa963372-727b-436e-89b9-fcfef6ec846a}, !- Handle
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Source Object
  18,                                     !- Outlet Port
  {7018b82c-0c18-4c36-b25f-d5764896cc76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d2c341-fed9-4126-a046-85ce30bc9dbd}, !- Handle
  {7018b82c-0c18-4c36-b25f-d5764896cc76}, !- Source Object
  3,                                      !- Outlet Port
  {06f328e1-598f-4ea6-a943-db60ea034e36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {647c6a33-4891-4c70-8105-892a09d5888e}, !- Handle
  {06f328e1-598f-4ea6-a943-db60ea034e36}, !- Source Object
  4,                                      !- Outlet Port
  {3f1a7311-1c29-40d3-906a-7d1ddb25e4dd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a400a2c6-7d28-46dd-b237-c87bc2d73213}, !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {22729353-cdeb-4a76-9da9-375b8acd8237}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {2dcbc107-6100-4c57-a190-5febcbd97832}, !- Air Inlet Node Name
  {8fb41a96-2694-486f-a09d-55a8baef668e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4fa04b9f-5024-440a-93dc-4d125c69a2ef}, !- Handle
  Node 357,                               !- Name
  {8fb41a96-2694-486f-a09d-55a8baef668e}, !- Inlet Port
  {4fd57e4c-2997-411d-bbac-9aa396c13038}; !- Outlet Port

OS:Node,
  {548128dc-0ce0-4018-9362-d0a7bbd39da9}, !- Handle
  Node 358,                               !- Name
  {929f3056-e313-4b54-b5af-7cf2afc10990}, !- Inlet Port
  {94bb4b85-84a4-4825-a58e-1533042a4a8f}; !- Outlet Port

OS:Connection,
  {4fd57e4c-2997-411d-bbac-9aa396c13038}, !- Handle
  {4fa04b9f-5024-440a-93dc-4d125c69a2ef}, !- Source Object
  3,                                      !- Outlet Port
  {a1289d98-99fa-4d06-bbaa-8b10b72e78a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {929f3056-e313-4b54-b5af-7cf2afc10990}, !- Handle
  {374f8519-06a9-497d-a30c-c774c1ec425c}, !- Source Object
  2,                                      !- Outlet Port
  {548128dc-0ce0-4018-9362-d0a7bbd39da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94bb4b85-84a4-4825-a58e-1533042a4a8f}, !- Handle
  {548128dc-0ce0-4018-9362-d0a7bbd39da9}, !- Source Object
  3,                                      !- Outlet Port
  {2f1cf1ea-4f85-4f14-9dd9-16a80a127b34}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {3d1791b7-de68-4974-b8ad-4dd89b688ba7}, !- Handle
  Node 359,                               !- Name
  {37ff20ee-94a3-4a4e-ab05-0b4a8d5384f8}, !- Inlet Port
  {2dcbc107-6100-4c57-a190-5febcbd97832}; !- Outlet Port

OS:Connection,
  {37ff20ee-94a3-4a4e-ab05-0b4a8d5384f8}, !- Handle
  {74243c2c-e619-4c8f-a5b8-6a4a34756cbd}, !- Source Object
  19,                                     !- Outlet Port
  {3d1791b7-de68-4974-b8ad-4dd89b688ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dcbc107-6100-4c57-a190-5febcbd97832}, !- Handle
  {3d1791b7-de68-4974-b8ad-4dd89b688ba7}, !- Source Object
  3,                                      !- Outlet Port
  {22729353-cdeb-4a76-9da9-375b8acd8237}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fb41a96-2694-486f-a09d-55a8baef668e}, !- Handle
  {22729353-cdeb-4a76-9da9-375b8acd8237}, !- Source Object
  4,                                      !- Outlet Port
  {4fa04b9f-5024-440a-93dc-4d125c69a2ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {94833825-b085-4ab8-9a17-f7ceba5de8c8}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ff5d7954-859d-4102-b69c-be1953bb38fb}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f538e9e2-be5f-4acb-95e6-9ed329f6f831}, !- Plant Side Inlet Node Name
  {715e3d85-916b-450e-862d-c62892786d35}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {89b0abc8-11ba-483a-bf62-39453b2838e4}, !- Demand Side Inlet Node Name
  {796001f1-0e60-428b-8678-329910db27d7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7ee7f399-ee04-4187-a33f-efe01b370add}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5691516a-6a7e-457c-b53e-6f5ba13ea59c}, !- Demand Mixer Name
  {c6af11cb-23af-41b0-a970-94d998bc8b1f}, !- Demand Splitter Name
  {eb58cab9-36b1-4ab6-88f0-7f70357d25f2}, !- Supply Mixer Name
  {bbaf0515-c267-4cae-8689-eab0020900ec}; !- Supply Splitter Name

OS:Node,
  {13b87b9a-80de-487a-8065-de74dcc14f99}, !- Handle
  Node 360,                               !- Name
  {f538e9e2-be5f-4acb-95e6-9ed329f6f831}, !- Inlet Port
  {3330161d-77e9-4733-96cf-fb5217194286}; !- Outlet Port

OS:Node,
  {ff5d7954-859d-4102-b69c-be1953bb38fb}, !- Handle
  Node 361,                               !- Name
  {07cab81c-55ab-404a-8c36-e1b838ad568e}, !- Inlet Port
  {715e3d85-916b-450e-862d-c62892786d35}; !- Outlet Port

OS:Node,
  {a6b025f4-c95b-4b73-bb69-33ceb22d6fc8}, !- Handle
  Node 362,                               !- Name
  {54513a52-59d5-470c-8b11-c0e49f737a17}, !- Inlet Port
  {b78d65e1-8799-409b-a924-b4848a4e5bfc}; !- Outlet Port

OS:Connector:Mixer,
  {eb58cab9-36b1-4ab6-88f0-7f70357d25f2}, !- Handle
  Connector Mixer 1,                      !- Name
  {3a5dc2bd-df7e-4444-b29f-94054cc3a52b}, !- Outlet Branch Name
  {94e7debf-d3a7-4c91-862b-121ba57e25ea}, !- Inlet Branch Name 1
  {0107a19f-1c6a-4587-b3b2-9e2e00c2f891}, !- Inlet Branch Name 2
  {82ebc759-a0a5-41c3-b198-fd8ab91b3c26}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {bbaf0515-c267-4cae-8689-eab0020900ec}, !- Handle
  Connector Splitter 1,                   !- Name
  {6b2ff58b-2b55-4b9c-aecf-0f7a91af18d0}, !- Inlet Branch Name
  {54513a52-59d5-470c-8b11-c0e49f737a17}, !- Outlet Branch Name 1
  {86dbcda1-5fd1-4461-86a9-bc2d3c6363e8}, !- Outlet Branch Name 2
  {86c433ed-35fa-4f81-81f5-cec5a19945ca}; !- Outlet Branch Name 3

OS:Connection,
  {f538e9e2-be5f-4acb-95e6-9ed329f6f831}, !- Handle
  {94833825-b085-4ab8-9a17-f7ceba5de8c8}, !- Source Object
  14,                                     !- Outlet Port
  {13b87b9a-80de-487a-8065-de74dcc14f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54513a52-59d5-470c-8b11-c0e49f737a17}, !- Handle
  {bbaf0515-c267-4cae-8689-eab0020900ec}, !- Source Object
  3,                                      !- Outlet Port
  {a6b025f4-c95b-4b73-bb69-33ceb22d6fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {715e3d85-916b-450e-862d-c62892786d35}, !- Handle
  {ff5d7954-859d-4102-b69c-be1953bb38fb}, !- Source Object
  3,                                      !- Outlet Port
  {94833825-b085-4ab8-9a17-f7ceba5de8c8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ec040be6-9322-403f-baa2-8df33f593a12}, !- Handle
  Node 363,                               !- Name
  {89b0abc8-11ba-483a-bf62-39453b2838e4}, !- Inlet Port
  {209e6e9d-96d6-400e-9b45-3f11c289c765}; !- Outlet Port

OS:Node,
  {2375e8c6-606d-40cb-9b1d-bfaabad8cc6d}, !- Handle
  Node 364,                               !- Name
  {ed46e71e-524c-416e-bc6f-0a877993a9cc}, !- Inlet Port
  {796001f1-0e60-428b-8678-329910db27d7}; !- Outlet Port

OS:Node,
  {6941e67a-f926-48fb-9f65-cb708bad9a73}, !- Handle
  Node 365,                               !- Name
  {ea4ba8c4-c5a1-4607-b839-944e00f205b1}, !- Inlet Port
  {25525d21-66d1-4683-8f15-2c2f45b5fdd9}; !- Outlet Port

OS:Connector:Mixer,
  {5691516a-6a7e-457c-b53e-6f5ba13ea59c}, !- Handle
  Connector Mixer 2,                      !- Name
  {ed46e71e-524c-416e-bc6f-0a877993a9cc}, !- Outlet Branch Name
  {4f66dee6-25a0-4bfa-8905-8b85eec1b7dd}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {c6af11cb-23af-41b0-a970-94d998bc8b1f}, !- Handle
  Connector Splitter 2,                   !- Name
  {209e6e9d-96d6-400e-9b45-3f11c289c765}, !- Inlet Branch Name
  {ea4ba8c4-c5a1-4607-b839-944e00f205b1}; !- Outlet Branch Name 1

OS:Connection,
  {89b0abc8-11ba-483a-bf62-39453b2838e4}, !- Handle
  {94833825-b085-4ab8-9a17-f7ceba5de8c8}, !- Source Object
  17,                                     !- Outlet Port
  {ec040be6-9322-403f-baa2-8df33f593a12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {209e6e9d-96d6-400e-9b45-3f11c289c765}, !- Handle
  {ec040be6-9322-403f-baa2-8df33f593a12}, !- Source Object
  3,                                      !- Outlet Port
  {c6af11cb-23af-41b0-a970-94d998bc8b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea4ba8c4-c5a1-4607-b839-944e00f205b1}, !- Handle
  {c6af11cb-23af-41b0-a970-94d998bc8b1f}, !- Source Object
  3,                                      !- Outlet Port
  {6941e67a-f926-48fb-9f65-cb708bad9a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed46e71e-524c-416e-bc6f-0a877993a9cc}, !- Handle
  {5691516a-6a7e-457c-b53e-6f5ba13ea59c}, !- Source Object
  2,                                      !- Outlet Port
  {2375e8c6-606d-40cb-9b1d-bfaabad8cc6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {796001f1-0e60-428b-8678-329910db27d7}, !- Handle
  {2375e8c6-606d-40cb-9b1d-bfaabad8cc6d}, !- Source Object
  3,                                      !- Outlet Port
  {94833825-b085-4ab8-9a17-f7ceba5de8c8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {91189cf3-5849-43d7-b823-46c8168e1213}, !- Handle
  {94833825-b085-4ab8-9a17-f7ceba5de8c8}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7ee7f399-ee04-4187-a33f-efe01b370add}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {462691da-311b-40a3-b9ad-bf473b57b0d3}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {3330161d-77e9-4733-96cf-fb5217194286}, !- Inlet Node Name
  {2253a245-92dc-48ef-9990-446159b3176e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {ed0e2fd6-ce6c-4a6c-91ce-6bcadc110589}, !- Handle
  Primary Chiller WaterCooled Scroll 5tons 0.8kW/ton, !- Name
  17829.4098065263,                       !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {5c63e601-7b82-4fcc-9d61-ae40b73db2c7}, !- Cooling Capacity Function of Temperature Curve Name
  {f2df343c-2111-44ac-9edd-16509b328b00}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {24d161a9-36ba-4990-bf9e-f2a177bd6c39}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {b78d65e1-8799-409b-a924-b4848a4e5bfc}, !- Chilled Water Inlet Node Name
  {9efe2ccd-8c87-4047-a238-8c1008e0a152}, !- Chilled Water Outlet Node Name
  {e41d97dd-f4fc-4b77-ae8a-d84c5bff5819}, !- Condenser Inlet Node Name
  {cf0177be-26a2-45ae-88ac-b017399d773f}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {2afc96e7-b13e-4bba-b522-1c957bfcf024}, !- Handle
  Curve Biquadratic 79,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {128d1356-6159-4320-a735-7c97ec4fdf48}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6bc3fae7-8f57-4961-b79a-98d6e613baf5}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {73c0f3a4-6985-494a-9c46-2a32ff24d6fd}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {5c63e601-7b82-4fcc-9d61-ae40b73db2c7}, !- Cooling Capacity Function of Temperature Curve Name
  {f2df343c-2111-44ac-9edd-16509b328b00}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {24d161a9-36ba-4990-bf9e-f2a177bd6c39}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {997e25dc-56c4-47af-8b7a-27777a00729c}, !- Chilled Water Inlet Node Name
  {aefbf46b-582d-412f-808b-6ca4b63d5996}, !- Chilled Water Outlet Node Name
  {b9bc5ca1-f509-411b-b087-8348ecb1d1fe}, !- Condenser Inlet Node Name
  {98cab921-db78-4fcb-a4d5-18633630ef5d}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {059c0820-eefe-4c9f-9044-079ecfbe1d81}, !- Handle
  Curve Biquadratic 81,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b164238a-4a86-4e65-94c6-031f3d005aad}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f54cb2e5-e9bd-466e-ab1d-fd7cc1862fe9}, !- Handle
  Curve Quadratic 80,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {127dec6d-a71c-45f8-b8ad-195b46cee46a}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {e5914f53-ef8b-44d3-9f1a-14bf61b64f6a}, !- Inlet Node Name
  {ffeff5f9-448d-41c9-b122-52d18f64c697}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {cfc63f7f-01ba-4bda-8851-394145b21df7}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {00024434-a012-43bc-8863-30ae2d0161a7}, !- Inlet Node Name
  {07cab81c-55ab-404a-8c36-e1b838ad568e}; !- Outlet Node Name

OS:Node,
  {58a38140-bf0f-441e-9355-8c9e7766dbfd}, !- Handle
  Node 366,                               !- Name
  {2253a245-92dc-48ef-9990-446159b3176e}, !- Inlet Port
  {6b2ff58b-2b55-4b9c-aecf-0f7a91af18d0}; !- Outlet Port

OS:Connection,
  {3330161d-77e9-4733-96cf-fb5217194286}, !- Handle
  {13b87b9a-80de-487a-8065-de74dcc14f99}, !- Source Object
  3,                                      !- Outlet Port
  {462691da-311b-40a3-b9ad-bf473b57b0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2253a245-92dc-48ef-9990-446159b3176e}, !- Handle
  {462691da-311b-40a3-b9ad-bf473b57b0d3}, !- Source Object
  3,                                      !- Outlet Port
  {58a38140-bf0f-441e-9355-8c9e7766dbfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b2ff58b-2b55-4b9c-aecf-0f7a91af18d0}, !- Handle
  {58a38140-bf0f-441e-9355-8c9e7766dbfd}, !- Source Object
  3,                                      !- Outlet Port
  {bbaf0515-c267-4cae-8689-eab0020900ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da5cc279-27a6-4a10-bbc8-3cdf03c836a5}, !- Handle
  Node 367,                               !- Name
  {9efe2ccd-8c87-4047-a238-8c1008e0a152}, !- Inlet Port
  {94e7debf-d3a7-4c91-862b-121ba57e25ea}; !- Outlet Port

OS:Connection,
  {b78d65e1-8799-409b-a924-b4848a4e5bfc}, !- Handle
  {a6b025f4-c95b-4b73-bb69-33ceb22d6fc8}, !- Source Object
  3,                                      !- Outlet Port
  {ed0e2fd6-ce6c-4a6c-91ce-6bcadc110589}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {9efe2ccd-8c87-4047-a238-8c1008e0a152}, !- Handle
  {ed0e2fd6-ce6c-4a6c-91ce-6bcadc110589}, !- Source Object
  16,                                     !- Outlet Port
  {da5cc279-27a6-4a10-bbc8-3cdf03c836a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94e7debf-d3a7-4c91-862b-121ba57e25ea}, !- Handle
  {da5cc279-27a6-4a10-bbc8-3cdf03c836a5}, !- Source Object
  3,                                      !- Outlet Port
  {eb58cab9-36b1-4ab6-88f0-7f70357d25f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b19b6f29-1c70-444c-80fa-4493e7d50053}, !- Handle
  Node 368,                               !- Name
  {86dbcda1-5fd1-4461-86a9-bc2d3c6363e8}, !- Inlet Port
  {997e25dc-56c4-47af-8b7a-27777a00729c}; !- Outlet Port

OS:Connection,
  {86dbcda1-5fd1-4461-86a9-bc2d3c6363e8}, !- Handle
  {bbaf0515-c267-4cae-8689-eab0020900ec}, !- Source Object
  4,                                      !- Outlet Port
  {b19b6f29-1c70-444c-80fa-4493e7d50053}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cfe892b-f37a-44b3-92e8-e3c22bd4391c}, !- Handle
  Node 369,                               !- Name
  {aefbf46b-582d-412f-808b-6ca4b63d5996}, !- Inlet Port
  {0107a19f-1c6a-4587-b3b2-9e2e00c2f891}; !- Outlet Port

OS:Connection,
  {997e25dc-56c4-47af-8b7a-27777a00729c}, !- Handle
  {b19b6f29-1c70-444c-80fa-4493e7d50053}, !- Source Object
  3,                                      !- Outlet Port
  {73c0f3a4-6985-494a-9c46-2a32ff24d6fd}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {aefbf46b-582d-412f-808b-6ca4b63d5996}, !- Handle
  {73c0f3a4-6985-494a-9c46-2a32ff24d6fd}, !- Source Object
  16,                                     !- Outlet Port
  {0cfe892b-f37a-44b3-92e8-e3c22bd4391c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0107a19f-1c6a-4587-b3b2-9e2e00c2f891}, !- Handle
  {0cfe892b-f37a-44b3-92e8-e3c22bd4391c}, !- Source Object
  3,                                      !- Outlet Port
  {eb58cab9-36b1-4ab6-88f0-7f70357d25f2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c75eb537-d655-486d-aa6d-0d493b710eb4}, !- Handle
  Node 370,                               !- Name
  {86c433ed-35fa-4f81-81f5-cec5a19945ca}, !- Inlet Port
  {e5914f53-ef8b-44d3-9f1a-14bf61b64f6a}; !- Outlet Port

OS:Connection,
  {86c433ed-35fa-4f81-81f5-cec5a19945ca}, !- Handle
  {bbaf0515-c267-4cae-8689-eab0020900ec}, !- Source Object
  5,                                      !- Outlet Port
  {c75eb537-d655-486d-aa6d-0d493b710eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c63ea9a8-d2d5-4bf6-acaf-807f2992b528}, !- Handle
  Node 371,                               !- Name
  {ffeff5f9-448d-41c9-b122-52d18f64c697}, !- Inlet Port
  {82ebc759-a0a5-41c3-b198-fd8ab91b3c26}; !- Outlet Port

OS:Connection,
  {e5914f53-ef8b-44d3-9f1a-14bf61b64f6a}, !- Handle
  {c75eb537-d655-486d-aa6d-0d493b710eb4}, !- Source Object
  3,                                      !- Outlet Port
  {127dec6d-a71c-45f8-b8ad-195b46cee46a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffeff5f9-448d-41c9-b122-52d18f64c697}, !- Handle
  {127dec6d-a71c-45f8-b8ad-195b46cee46a}, !- Source Object
  3,                                      !- Outlet Port
  {c63ea9a8-d2d5-4bf6-acaf-807f2992b528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ebc759-a0a5-41c3-b198-fd8ab91b3c26}, !- Handle
  {c63ea9a8-d2d5-4bf6-acaf-807f2992b528}, !- Source Object
  3,                                      !- Outlet Port
  {eb58cab9-36b1-4ab6-88f0-7f70357d25f2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b4fa1ab8-58d7-4490-8bfb-143a5219eddf}, !- Handle
  Node 372,                               !- Name
  {3a5dc2bd-df7e-4444-b29f-94054cc3a52b}, !- Inlet Port
  {00024434-a012-43bc-8863-30ae2d0161a7}; !- Outlet Port

OS:Connection,
  {3a5dc2bd-df7e-4444-b29f-94054cc3a52b}, !- Handle
  {eb58cab9-36b1-4ab6-88f0-7f70357d25f2}, !- Source Object
  2,                                      !- Outlet Port
  {b4fa1ab8-58d7-4490-8bfb-143a5219eddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00024434-a012-43bc-8863-30ae2d0161a7}, !- Handle
  {b4fa1ab8-58d7-4490-8bfb-143a5219eddf}, !- Source Object
  3,                                      !- Outlet Port
  {cfc63f7f-01ba-4bda-8851-394145b21df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07cab81c-55ab-404a-8c36-e1b838ad568e}, !- Handle
  {cfc63f7f-01ba-4bda-8851-394145b21df7}, !- Source Object
  3,                                      !- Outlet Port
  {ff5d7954-859d-4102-b69c-be1953bb38fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {739b205d-cb5c-431d-afc5-104d1e10d248}, !- Handle
  CHW Temp,                               !- Name
  {a118dbb0-4039-489e-85b5-4fdfab377c90}, !- Schedule Type Limits Name
  {ef4aa4c9-457d-4a2c-8684-e4b8196d23a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef4aa4c9-457d-4a2c-8684-e4b8196d23a1}, !- Handle
  Schedule Day 4,                         !- Name
  {a118dbb0-4039-489e-85b5-4fdfab377c90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {a118dbb0-4039-489e-85b5-4fdfab377c90}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {56dd39ec-cf8b-492a-9ecd-f4ab918eae9d}, !- Handle
  wkdCHW Temp,                            !- Name
  {a118dbb0-4039-489e-85b5-4fdfab377c90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2a039da4-5346-4692-bf9f-d9a9b70d7794}, !- Handle
  satCHW Temp,                            !- Name
  {a118dbb0-4039-489e-85b5-4fdfab377c90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d0e4661d-712d-4264-b064-b585760a2366}, !- Handle
  sunCHW Temp,                            !- Name
  {a118dbb0-4039-489e-85b5-4fdfab377c90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ea6e59ff-35af-4f0c-ba24-430f00d5d68a}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {739b205d-cb5c-431d-afc5-104d1e10d248}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {19080f50-a9b8-4c92-b2ef-755ab806ab7d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19080f50-a9b8-4c92-b2ef-755ab806ab7d}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {a118dbb0-4039-489e-85b5-4fdfab377c90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9597f5e7-da1e-49c7-8641-b9f95e6045e7}, !- Handle
  satCHW Temprule,                        !- Name
  {739b205d-cb5c-431d-afc5-104d1e10d248}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {298795f2-691c-4800-b915-966fff9ecec7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {298795f2-691c-4800-b915-966fff9ecec7}, !- Handle
  satCHW Temp 1,                          !- Name
  {a118dbb0-4039-489e-85b5-4fdfab377c90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {659ae771-5561-485d-a1ac-f4ba8e809df6}, !- Handle
  sunCHW Temprule,                        !- Name
  {739b205d-cb5c-431d-afc5-104d1e10d248}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b9c0cea5-164a-4c65-be8d-c1c998cb18db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9c0cea5-164a-4c65-be8d-c1c998cb18db}, !- Handle
  sunCHW Temp 1,                          !- Name
  {a118dbb0-4039-489e-85b5-4fdfab377c90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {407d5f7c-8f2f-4cca-965b-bd79f6a29051}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {739b205d-cb5c-431d-afc5-104d1e10d248}, !- Schedule Name
  {ff5d7954-859d-4102-b69c-be1953bb38fb}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {3d8eb3e2-f165-40b2-a1c4-58fb713bb19f}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {aeb260b5-d48e-43a8-ab28-ce9b9c54fd06}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b5ac918e-29f2-4674-982d-18cadab96d85}, !- Plant Side Inlet Node Name
  {6d7e6c50-91ed-4f9b-b6dc-69e450db4cee}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {73600f67-327c-4b73-8463-7be9fc30dcb8}, !- Demand Side Inlet Node Name
  {5e34e694-2e82-47ce-a5f3-c2d6c89c8b76}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7666b626-e4c5-4d4c-81d3-b51465ed3e1e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {86ce6686-5436-4bfb-9de5-ff2930b89c4c}, !- Demand Mixer Name
  {862fc32a-853a-4834-86fa-6dd2f3d11b9c}, !- Demand Splitter Name
  {01433540-aa92-47f4-b7e7-e1eb01dc04f9}, !- Supply Mixer Name
  {f3df5d01-cd6f-4784-b634-6f7efaa3036d}; !- Supply Splitter Name

OS:Node,
  {222511d5-327a-4535-8637-b4d501800977}, !- Handle
  Node 373,                               !- Name
  {b5ac918e-29f2-4674-982d-18cadab96d85}, !- Inlet Port
  {4e044913-c12e-4c15-9508-78ab3b9e4ac9}; !- Outlet Port

OS:Node,
  {aeb260b5-d48e-43a8-ab28-ce9b9c54fd06}, !- Handle
  Node 374,                               !- Name
  {df4ec7df-4ff2-4ab5-90f5-8dac0bb48fbb}, !- Inlet Port
  {6d7e6c50-91ed-4f9b-b6dc-69e450db4cee}; !- Outlet Port

OS:Node,
  {accc70a0-585f-4d3f-b1a9-e6692b38e4f6}, !- Handle
  Node 375,                               !- Name
  {43a34bd3-832b-47cb-b5fb-38f6ab6976c9}, !- Inlet Port
  {76681545-e079-45ea-a09d-2def3ed258b5}; !- Outlet Port

OS:Connector:Mixer,
  {01433540-aa92-47f4-b7e7-e1eb01dc04f9}, !- Handle
  Connector Mixer 3,                      !- Name
  {8087ef1e-7808-46ed-8563-e8f7cd22d7bb}, !- Outlet Branch Name
  {6f6c8373-966c-4024-af9e-c27d9d840f95}, !- Inlet Branch Name 1
  {dcc46887-d2a9-4db0-8756-0b25b141f048}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f3df5d01-cd6f-4784-b634-6f7efaa3036d}, !- Handle
  Connector Splitter 3,                   !- Name
  {9574935a-e105-4770-a87b-e3f9969f1508}, !- Inlet Branch Name
  {43a34bd3-832b-47cb-b5fb-38f6ab6976c9}, !- Outlet Branch Name 1
  {ba8d4652-dd35-4b60-be2c-2861403bb472}; !- Outlet Branch Name 2

OS:Connection,
  {b5ac918e-29f2-4674-982d-18cadab96d85}, !- Handle
  {3d8eb3e2-f165-40b2-a1c4-58fb713bb19f}, !- Source Object
  14,                                     !- Outlet Port
  {222511d5-327a-4535-8637-b4d501800977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43a34bd3-832b-47cb-b5fb-38f6ab6976c9}, !- Handle
  {f3df5d01-cd6f-4784-b634-6f7efaa3036d}, !- Source Object
  3,                                      !- Outlet Port
  {accc70a0-585f-4d3f-b1a9-e6692b38e4f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d7e6c50-91ed-4f9b-b6dc-69e450db4cee}, !- Handle
  {aeb260b5-d48e-43a8-ab28-ce9b9c54fd06}, !- Source Object
  3,                                      !- Outlet Port
  {3d8eb3e2-f165-40b2-a1c4-58fb713bb19f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a096acba-4c35-43da-b406-9083c8929994}, !- Handle
  Node 376,                               !- Name
  {73600f67-327c-4b73-8463-7be9fc30dcb8}, !- Inlet Port
  {af111cc9-bfe9-4e6f-9b7d-70c837dd59ce}; !- Outlet Port

OS:Node,
  {808a81c1-b1a9-43a0-93cc-241466342161}, !- Handle
  Node 377,                               !- Name
  {6b72d321-d438-4497-9da6-1705e374768f}, !- Inlet Port
  {5e34e694-2e82-47ce-a5f3-c2d6c89c8b76}; !- Outlet Port

OS:Node,
  {537c3bd7-7be1-4698-bd74-59897b959fe6}, !- Handle
  Node 378,                               !- Name
  {a7d41c31-0386-4448-a28d-f73496d29ebb}, !- Inlet Port
  {e41d97dd-f4fc-4b77-ae8a-d84c5bff5819}; !- Outlet Port

OS:Connector:Mixer,
  {86ce6686-5436-4bfb-9de5-ff2930b89c4c}, !- Handle
  Connector Mixer 4,                      !- Name
  {6b72d321-d438-4497-9da6-1705e374768f}, !- Outlet Branch Name
  {b151b356-bbf1-42ad-af6e-9b2ddf60bc7f}, !- Inlet Branch Name 1
  {9fcf0e2a-7fd2-4a56-aeee-fecb2942813e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {862fc32a-853a-4834-86fa-6dd2f3d11b9c}, !- Handle
  Connector Splitter 4,                   !- Name
  {af111cc9-bfe9-4e6f-9b7d-70c837dd59ce}, !- Inlet Branch Name
  {a7d41c31-0386-4448-a28d-f73496d29ebb}, !- Outlet Branch Name 1
  {37aeef27-39d9-4cbf-a0f2-33543dbf039a}; !- Outlet Branch Name 2

OS:Connection,
  {73600f67-327c-4b73-8463-7be9fc30dcb8}, !- Handle
  {3d8eb3e2-f165-40b2-a1c4-58fb713bb19f}, !- Source Object
  17,                                     !- Outlet Port
  {a096acba-4c35-43da-b406-9083c8929994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af111cc9-bfe9-4e6f-9b7d-70c837dd59ce}, !- Handle
  {a096acba-4c35-43da-b406-9083c8929994}, !- Source Object
  3,                                      !- Outlet Port
  {862fc32a-853a-4834-86fa-6dd2f3d11b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7d41c31-0386-4448-a28d-f73496d29ebb}, !- Handle
  {862fc32a-853a-4834-86fa-6dd2f3d11b9c}, !- Source Object
  3,                                      !- Outlet Port
  {537c3bd7-7be1-4698-bd74-59897b959fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b72d321-d438-4497-9da6-1705e374768f}, !- Handle
  {86ce6686-5436-4bfb-9de5-ff2930b89c4c}, !- Source Object
  2,                                      !- Outlet Port
  {808a81c1-b1a9-43a0-93cc-241466342161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e34e694-2e82-47ce-a5f3-c2d6c89c8b76}, !- Handle
  {808a81c1-b1a9-43a0-93cc-241466342161}, !- Source Object
  3,                                      !- Outlet Port
  {3d8eb3e2-f165-40b2-a1c4-58fb713bb19f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {cf373541-3121-4469-ba2e-d58e1ffc2a49}, !- Handle
  {3d8eb3e2-f165-40b2-a1c4-58fb713bb19f}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7666b626-e4c5-4d4c-81d3-b51465ed3e1e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:ConstantSpeed,
  {4b742e4f-5a12-4831-9d0f-b0734b9a5afd}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {4e044913-c12e-4c15-9508-78ab3b9e4ac9}, !- Inlet Node Name
  {5ba413d2-5344-4e62-a673-69f08c2416e9}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {8c5cf1bc-31a1-44dd-9939-c891432e5138}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {76681545-e079-45ea-a09d-2def3ed258b5}, !- Water Inlet Node Name
  {8bd25934-7770-40fc-a22e-ab1881e1ae35}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  326.830267337717,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {4e387a81-620b-41f8-8a7f-a58d61d8a007}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {f0d30761-80fc-40e1-bd60-bcae0ed3ae40}, !- Inlet Node Name
  {72e6ff61-55fa-4d7e-976e-9c26d36df248}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {78cbf0d5-032c-4292-8a9e-8528f54a8816}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {bdbca219-de83-40e0-97e8-d7decd733df7}, !- Inlet Node Name
  {df4ec7df-4ff2-4ab5-90f5-8dac0bb48fbb}; !- Outlet Node Name

OS:Node,
  {e067eb4d-557f-4a63-9810-9c10f9c33756}, !- Handle
  Node 379,                               !- Name
  {5ba413d2-5344-4e62-a673-69f08c2416e9}, !- Inlet Port
  {9574935a-e105-4770-a87b-e3f9969f1508}; !- Outlet Port

OS:Connection,
  {4e044913-c12e-4c15-9508-78ab3b9e4ac9}, !- Handle
  {222511d5-327a-4535-8637-b4d501800977}, !- Source Object
  3,                                      !- Outlet Port
  {4b742e4f-5a12-4831-9d0f-b0734b9a5afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ba413d2-5344-4e62-a673-69f08c2416e9}, !- Handle
  {4b742e4f-5a12-4831-9d0f-b0734b9a5afd}, !- Source Object
  3,                                      !- Outlet Port
  {e067eb4d-557f-4a63-9810-9c10f9c33756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9574935a-e105-4770-a87b-e3f9969f1508}, !- Handle
  {e067eb4d-557f-4a63-9810-9c10f9c33756}, !- Source Object
  3,                                      !- Outlet Port
  {f3df5d01-cd6f-4784-b634-6f7efaa3036d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {666e837e-d190-4a0b-bbef-91d85a33d2c9}, !- Handle
  Node 380,                               !- Name
  {8bd25934-7770-40fc-a22e-ab1881e1ae35}, !- Inlet Port
  {6f6c8373-966c-4024-af9e-c27d9d840f95}; !- Outlet Port

OS:Connection,
  {76681545-e079-45ea-a09d-2def3ed258b5}, !- Handle
  {accc70a0-585f-4d3f-b1a9-e6692b38e4f6}, !- Source Object
  3,                                      !- Outlet Port
  {8c5cf1bc-31a1-44dd-9939-c891432e5138}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bd25934-7770-40fc-a22e-ab1881e1ae35}, !- Handle
  {8c5cf1bc-31a1-44dd-9939-c891432e5138}, !- Source Object
  3,                                      !- Outlet Port
  {666e837e-d190-4a0b-bbef-91d85a33d2c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f6c8373-966c-4024-af9e-c27d9d840f95}, !- Handle
  {666e837e-d190-4a0b-bbef-91d85a33d2c9}, !- Source Object
  3,                                      !- Outlet Port
  {01433540-aa92-47f4-b7e7-e1eb01dc04f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d4bf84e3-805d-4b4b-82c2-2fc038e56847}, !- Handle
  Node 381,                               !- Name
  {ba8d4652-dd35-4b60-be2c-2861403bb472}, !- Inlet Port
  {f0d30761-80fc-40e1-bd60-bcae0ed3ae40}; !- Outlet Port

OS:Connection,
  {ba8d4652-dd35-4b60-be2c-2861403bb472}, !- Handle
  {f3df5d01-cd6f-4784-b634-6f7efaa3036d}, !- Source Object
  4,                                      !- Outlet Port
  {d4bf84e3-805d-4b4b-82c2-2fc038e56847}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c877cbef-14c0-417c-bd25-e5bc64353b3f}, !- Handle
  Node 382,                               !- Name
  {72e6ff61-55fa-4d7e-976e-9c26d36df248}, !- Inlet Port
  {dcc46887-d2a9-4db0-8756-0b25b141f048}; !- Outlet Port

OS:Connection,
  {f0d30761-80fc-40e1-bd60-bcae0ed3ae40}, !- Handle
  {d4bf84e3-805d-4b4b-82c2-2fc038e56847}, !- Source Object
  3,                                      !- Outlet Port
  {4e387a81-620b-41f8-8a7f-a58d61d8a007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72e6ff61-55fa-4d7e-976e-9c26d36df248}, !- Handle
  {4e387a81-620b-41f8-8a7f-a58d61d8a007}, !- Source Object
  3,                                      !- Outlet Port
  {c877cbef-14c0-417c-bd25-e5bc64353b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcc46887-d2a9-4db0-8756-0b25b141f048}, !- Handle
  {c877cbef-14c0-417c-bd25-e5bc64353b3f}, !- Source Object
  3,                                      !- Outlet Port
  {01433540-aa92-47f4-b7e7-e1eb01dc04f9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {03f1eeb5-5210-4a23-a7e7-71681c5214dd}, !- Handle
  Node 383,                               !- Name
  {8087ef1e-7808-46ed-8563-e8f7cd22d7bb}, !- Inlet Port
  {bdbca219-de83-40e0-97e8-d7decd733df7}; !- Outlet Port

OS:Connection,
  {8087ef1e-7808-46ed-8563-e8f7cd22d7bb}, !- Handle
  {01433540-aa92-47f4-b7e7-e1eb01dc04f9}, !- Source Object
  2,                                      !- Outlet Port
  {03f1eeb5-5210-4a23-a7e7-71681c5214dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdbca219-de83-40e0-97e8-d7decd733df7}, !- Handle
  {03f1eeb5-5210-4a23-a7e7-71681c5214dd}, !- Source Object
  3,                                      !- Outlet Port
  {78cbf0d5-032c-4292-8a9e-8528f54a8816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4ec7df-4ff2-4ab5-90f5-8dac0bb48fbb}, !- Handle
  {78cbf0d5-032c-4292-8a9e-8528f54a8816}, !- Source Object
  3,                                      !- Outlet Port
  {aeb260b5-d48e-43a8-ab28-ce9b9c54fd06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3486895-ad3f-4e40-8f71-d7b919f74c7c}, !- Handle
  Node 384,                               !- Name
  {cf0177be-26a2-45ae-88ac-b017399d773f}, !- Inlet Port
  {b151b356-bbf1-42ad-af6e-9b2ddf60bc7f}; !- Outlet Port

OS:Connection,
  {e41d97dd-f4fc-4b77-ae8a-d84c5bff5819}, !- Handle
  {537c3bd7-7be1-4698-bd74-59897b959fe6}, !- Source Object
  3,                                      !- Outlet Port
  {ed0e2fd6-ce6c-4a6c-91ce-6bcadc110589}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {cf0177be-26a2-45ae-88ac-b017399d773f}, !- Handle
  {ed0e2fd6-ce6c-4a6c-91ce-6bcadc110589}, !- Source Object
  18,                                     !- Outlet Port
  {b3486895-ad3f-4e40-8f71-d7b919f74c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b151b356-bbf1-42ad-af6e-9b2ddf60bc7f}, !- Handle
  {b3486895-ad3f-4e40-8f71-d7b919f74c7c}, !- Source Object
  3,                                      !- Outlet Port
  {86ce6686-5436-4bfb-9de5-ff2930b89c4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {49fdc466-e17c-4c38-b2c5-0fc054000957}, !- Handle
  Node 385,                               !- Name
  {37aeef27-39d9-4cbf-a0f2-33543dbf039a}, !- Inlet Port
  {b9bc5ca1-f509-411b-b087-8348ecb1d1fe}; !- Outlet Port

OS:Connection,
  {37aeef27-39d9-4cbf-a0f2-33543dbf039a}, !- Handle
  {862fc32a-853a-4834-86fa-6dd2f3d11b9c}, !- Source Object
  4,                                      !- Outlet Port
  {49fdc466-e17c-4c38-b2c5-0fc054000957}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b88ac7b9-60b9-4a4c-8ae9-7b5612450ea2}, !- Handle
  Node 386,                               !- Name
  {98cab921-db78-4fcb-a4d5-18633630ef5d}, !- Inlet Port
  {9fcf0e2a-7fd2-4a56-aeee-fecb2942813e}; !- Outlet Port

OS:Connection,
  {b9bc5ca1-f509-411b-b087-8348ecb1d1fe}, !- Handle
  {49fdc466-e17c-4c38-b2c5-0fc054000957}, !- Source Object
  3,                                      !- Outlet Port
  {73c0f3a4-6985-494a-9c46-2a32ff24d6fd}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {98cab921-db78-4fcb-a4d5-18633630ef5d}, !- Handle
  {73c0f3a4-6985-494a-9c46-2a32ff24d6fd}, !- Source Object
  18,                                     !- Outlet Port
  {b88ac7b9-60b9-4a4c-8ae9-7b5612450ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fcf0e2a-7fd2-4a56-aeee-fecb2942813e}, !- Handle
  {b88ac7b9-60b9-4a4c-8ae9-7b5612450ea2}, !- Source Object
  3,                                      !- Outlet Port
  {86ce6686-5436-4bfb-9de5-ff2930b89c4c}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {00c4e99d-97cf-42e5-bda9-c28dbcf02776}, !- Handle
  CW Temp,                                !- Name
  {f035e009-88a6-4448-8a66-01dcef36d9ef}, !- Schedule Type Limits Name
  {6fa3032d-cf0f-4e5a-8d6a-d9f2694630db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fa3032d-cf0f-4e5a-8d6a-d9f2694630db}, !- Handle
  Schedule Day 5,                         !- Name
  {f035e009-88a6-4448-8a66-01dcef36d9ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {f035e009-88a6-4448-8a66-01dcef36d9ef}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5c68ec86-4a82-4ac5-bbdb-8e88dc19cec4}, !- Handle
  wkdCW Temp,                             !- Name
  {f035e009-88a6-4448-8a66-01dcef36d9ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {d6cd7048-03b1-4cc5-bef4-74eadfe907f9}, !- Handle
  satCW Temp,                             !- Name
  {f035e009-88a6-4448-8a66-01dcef36d9ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {3b4085ae-611c-42e4-a6a2-4e0cc526b458}, !- Handle
  sunCW Temp,                             !- Name
  {f035e009-88a6-4448-8a66-01dcef36d9ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {94032605-5b39-4832-ba04-39348fe41e25}, !- Handle
  wkdCW Temp rule,                        !- Name
  {00c4e99d-97cf-42e5-bda9-c28dbcf02776}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7b4370d9-06a9-4721-9c29-5d2b2c39f415}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b4370d9-06a9-4721-9c29-5d2b2c39f415}, !- Handle
  wkdCW Temp 1,                           !- Name
  {f035e009-88a6-4448-8a66-01dcef36d9ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {c14dec33-b321-419e-a6a8-b18f166aea5b}, !- Handle
  satCW Temprule,                         !- Name
  {00c4e99d-97cf-42e5-bda9-c28dbcf02776}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {36559ea7-c81e-4dcf-8fe0-99272ac14686}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36559ea7-c81e-4dcf-8fe0-99272ac14686}, !- Handle
  satCW Temp 1,                           !- Name
  {f035e009-88a6-4448-8a66-01dcef36d9ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {06a03e44-30c7-4612-84ab-0b4f7f5537cd}, !- Handle
  sunCW Temprule,                         !- Name
  {00c4e99d-97cf-42e5-bda9-c28dbcf02776}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9cac352a-7a41-4288-bbe5-b17d3698152d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9cac352a-7a41-4288-bbe5-b17d3698152d}, !- Handle
  sunCW Temp 1,                           !- Name
  {f035e009-88a6-4448-8a66-01dcef36d9ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {add2ab99-9b2e-4f15-b02f-527831db759a}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {00c4e99d-97cf-42e5-bda9-c28dbcf02776}, !- Schedule Name
  {aeb260b5-d48e-43a8-ab28-ce9b9c54fd06}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {e8852193-8614-4ef1-8306-dfc210ad666d}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {8246c012-0614-4b5b-83de-3f96a597393c}, !- Availability Schedule
  {7dd5e93a-c4fc-4324-9c77-c7a56c36cdcf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {36228c7c-68a4-4c55-829e-bcbccd46ae10}, !- Supply Side Inlet Node Name
  {c8076fbd-c126-49fc-809f-1cafd27c195b}, !- Demand Side Outlet Node Name
  {b6ad161c-5e53-48ff-bce2-f65daa51fb9e}, !- Demand Side Inlet Node A
  {5fb97ada-b0f8-4c2d-b89a-4aaa412a031a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a3c9c8f7-0c2c-4ca4-ace4-c698721b987a}, !- Demand Mixer Name
  {422f725c-5504-4777-8ed9-155bb06a6ca0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {08202bbf-6568-40b3-8422-a3b00b960ca9}, !- Handle
  Node 387,                               !- Name
  {36228c7c-68a4-4c55-829e-bcbccd46ae10}, !- Inlet Port
  {59ac502c-728e-42cc-8bbe-f3de13645c1c}; !- Outlet Port

OS:Node,
  {cf1bafef-ed42-4184-8682-b30bb5ce8e2b}, !- Handle
  Node 388,                               !- Name
  {665bf5e2-9859-4a52-a28a-a793e5d6fc88}, !- Inlet Port
  {5fb97ada-b0f8-4c2d-b89a-4aaa412a031a}; !- Outlet Port

OS:Connection,
  {36228c7c-68a4-4c55-829e-bcbccd46ae10}, !- Handle
  {e8852193-8614-4ef1-8306-dfc210ad666d}, !- Source Object
  9,                                      !- Outlet Port
  {08202bbf-6568-40b3-8422-a3b00b960ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fb97ada-b0f8-4c2d-b89a-4aaa412a031a}, !- Handle
  {cf1bafef-ed42-4184-8682-b30bb5ce8e2b}, !- Source Object
  3,                                      !- Outlet Port
  {e8852193-8614-4ef1-8306-dfc210ad666d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a3c7dfe4-c96f-414c-94ee-b11473adb2f3}, !- Handle
  Node 389,                               !- Name
  {b6ad161c-5e53-48ff-bce2-f65daa51fb9e}, !- Inlet Port
  {243e4699-73dd-44b9-8ac3-99e7069a4131}; !- Outlet Port

OS:Node,
  {cc710eeb-8799-4668-af02-fa2a1866cb94}, !- Handle
  Node 390,                               !- Name
  {f65169f2-61d5-4d8c-a95f-63c2d75a1e2a}, !- Inlet Port
  {c8076fbd-c126-49fc-809f-1cafd27c195b}; !- Outlet Port

OS:Node,
  {8a56218f-0860-4495-a3e4-4f67f3d5ee54}, !- Handle
  Node 391,                               !- Name
  {67ab4f45-750f-4f48-8160-315589a81e7f}, !- Inlet Port
  {e136bfa6-5ba2-4dc0-9ab1-d818840f8e26}; !- Outlet Port

OS:Connection,
  {b6ad161c-5e53-48ff-bce2-f65daa51fb9e}, !- Handle
  {e8852193-8614-4ef1-8306-dfc210ad666d}, !- Source Object
  11,                                     !- Outlet Port
  {a3c7dfe4-c96f-414c-94ee-b11473adb2f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8076fbd-c126-49fc-809f-1cafd27c195b}, !- Handle
  {cc710eeb-8799-4668-af02-fa2a1866cb94}, !- Source Object
  3,                                      !- Outlet Port
  {e8852193-8614-4ef1-8306-dfc210ad666d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {422f725c-5504-4777-8ed9-155bb06a6ca0}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {243e4699-73dd-44b9-8ac3-99e7069a4131}, !- Inlet Node Name
  {accd3126-cce5-42d7-82ab-8f372eac6efc}, !- Outlet Node Name 1
  {bf195019-80ea-430b-9de3-32bf8182572a}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {a3c9c8f7-0c2c-4ca4-ace4-c698721b987a}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {f65169f2-61d5-4d8c-a95f-63c2d75a1e2a}, !- Outlet Node Name
  {7745e6c1-a478-476f-8748-ce8c52c43b7a}, !- Inlet Node Name 1
  {aedb22df-4bbb-4acf-96ed-d3ce8313f4b8}; !- Inlet Node Name 2

OS:Connection,
  {243e4699-73dd-44b9-8ac3-99e7069a4131}, !- Handle
  {a3c7dfe4-c96f-414c-94ee-b11473adb2f3}, !- Source Object
  3,                                      !- Outlet Port
  {422f725c-5504-4777-8ed9-155bb06a6ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f65169f2-61d5-4d8c-a95f-63c2d75a1e2a}, !- Handle
  {a3c9c8f7-0c2c-4ca4-ace4-c698721b987a}, !- Source Object
  2,                                      !- Outlet Port
  {cc710eeb-8799-4668-af02-fa2a1866cb94}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f77552b6-e566-43c1-bafd-0b3dc22eb975}, !- Handle
  {e8852193-8614-4ef1-8306-dfc210ad666d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7dd5e93a-c4fc-4324-9c77-c7a56c36cdcf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {93b55132-ef5e-4c99-89cb-6970666ba3ef}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {8b4fa90c-3591-4389-97c8-05b06ba44576}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {2480db0a-5b22-4220-bb80-f30eeee9f649}, !- Air Inlet Node Name
  {665bf5e2-9859-4a52-a28a-a793e5d6fc88}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {5b8935cb-7bda-46c6-9966-85c4ce256561}, !- Handle
  Sys6 Return Fan,                        !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {59ac502c-728e-42cc-8bbe-f3de13645c1c}, !- Air Inlet Node Name
  {f390263d-7e43-4a70-9939-ae9cb86cab36}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {65f159c9-7679-4c75-9c49-d91d8f6b34aa}, !- Handle
  Coil Heating Electric 40,               !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e535b47c-a6f5-4743-9ee9-c316cc2b7a9c}, !- Air Inlet Node Name
  {e6abc0a6-d615-4106-a95e-0a38bc7d455e}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {a2305374-72fe-4659-a965-2f09682e20d6}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {25525d21-66d1-4683-8f15-2c2f45b5fdd9}, !- Water Inlet Node Name
  {d55615bb-cc7e-4097-9658-e5c9e7ac4d2e}, !- Water Outlet Node Name
  {c0c00276-b58e-42b5-89b9-3f3669f19d3f}, !- Air Inlet Node Name
  {eb2f55bf-83cf-4da6-97b2-6b21b54a00d1}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {d9f7086c-c542-439a-87ab-643f2e4ad680}, !- Handle
  Node 392,                               !- Name
  {d55615bb-cc7e-4097-9658-e5c9e7ac4d2e}, !- Inlet Port
  {4f66dee6-25a0-4bfa-8905-8b85eec1b7dd}; !- Outlet Port

OS:Connection,
  {25525d21-66d1-4683-8f15-2c2f45b5fdd9}, !- Handle
  {6941e67a-f926-48fb-9f65-cb708bad9a73}, !- Source Object
  3,                                      !- Outlet Port
  {a2305374-72fe-4659-a965-2f09682e20d6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d55615bb-cc7e-4097-9658-e5c9e7ac4d2e}, !- Handle
  {a2305374-72fe-4659-a965-2f09682e20d6}, !- Source Object
  11,                                     !- Outlet Port
  {d9f7086c-c542-439a-87ab-643f2e4ad680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f66dee6-25a0-4bfa-8905-8b85eec1b7dd}, !- Handle
  {d9f7086c-c542-439a-87ab-643f2e4ad680}, !- Source Object
  3,                                      !- Outlet Port
  {5691516a-6a7e-457c-b53e-6f5ba13ea59c}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2913b638-a3c3-49e3-9d52-9bcf98b76dc6}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8246c012-0614-4b5b-83de-3f96a597393c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6982ed60-ca24-4127-8abb-38c59b001462}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6982ed60-ca24-4127-8abb-38c59b001462}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ae58f0d6-6081-4681-a46e-f165f6b33d7c}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {2913b638-a3c3-49e3-9d52-9bcf98b76dc6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c878db50-0bc8-46f6-ab4f-68adc6ff3945}, !- Mixed Air Node Name
  {5dc90bed-a24f-4454-a8db-2998e131adf4}, !- Outdoor Air Stream Node Name
  {3b6fe379-2ad4-43dc-a23b-e037ea752965}, !- Relief Air Stream Node Name
  {0b1dad98-b414-4d71-a5c6-ef883b03c2c7}; !- Return Air Stream Node Name

OS:Node,
  {0df78b04-0923-429c-a349-88f311796144}, !- Handle
  Node 393,                               !- Name
  ,                                       !- Inlet Port
  {5dc90bed-a24f-4454-a8db-2998e131adf4}; !- Outlet Port

OS:Connection,
  {5dc90bed-a24f-4454-a8db-2998e131adf4}, !- Handle
  {0df78b04-0923-429c-a349-88f311796144}, !- Source Object
  3,                                      !- Outlet Port
  {ae58f0d6-6081-4681-a46e-f165f6b33d7c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c5110767-b1e9-4980-97b0-89b59deeca20}, !- Handle
  Node 394,                               !- Name
  {3b6fe379-2ad4-43dc-a23b-e037ea752965}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b6fe379-2ad4-43dc-a23b-e037ea752965}, !- Handle
  {ae58f0d6-6081-4681-a46e-f165f6b33d7c}, !- Source Object
  7,                                      !- Outlet Port
  {c5110767-b1e9-4980-97b0-89b59deeca20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {665bf5e2-9859-4a52-a28a-a793e5d6fc88}, !- Handle
  {8b4fa90c-3591-4389-97c8-05b06ba44576}, !- Source Object
  17,                                     !- Outlet Port
  {cf1bafef-ed42-4184-8682-b30bb5ce8e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {daabffd2-125b-4d76-b3a9-def3e4d75736}, !- Handle
  Node 395,                               !- Name
  {e6abc0a6-d615-4106-a95e-0a38bc7d455e}, !- Inlet Port
  {2480db0a-5b22-4220-bb80-f30eeee9f649}; !- Outlet Port

OS:Connection,
  {e6abc0a6-d615-4106-a95e-0a38bc7d455e}, !- Handle
  {65f159c9-7679-4c75-9c49-d91d8f6b34aa}, !- Source Object
  6,                                      !- Outlet Port
  {daabffd2-125b-4d76-b3a9-def3e4d75736}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2480db0a-5b22-4220-bb80-f30eeee9f649}, !- Handle
  {daabffd2-125b-4d76-b3a9-def3e4d75736}, !- Source Object
  3,                                      !- Outlet Port
  {8b4fa90c-3591-4389-97c8-05b06ba44576}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {a08a88d3-9051-4721-a45f-36b7bdc215e7}, !- Handle
  Node 396,                               !- Name
  {eb2f55bf-83cf-4da6-97b2-6b21b54a00d1}, !- Inlet Port
  {e535b47c-a6f5-4743-9ee9-c316cc2b7a9c}; !- Outlet Port

OS:Connection,
  {eb2f55bf-83cf-4da6-97b2-6b21b54a00d1}, !- Handle
  {a2305374-72fe-4659-a965-2f09682e20d6}, !- Source Object
  13,                                     !- Outlet Port
  {a08a88d3-9051-4721-a45f-36b7bdc215e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e535b47c-a6f5-4743-9ee9-c316cc2b7a9c}, !- Handle
  {a08a88d3-9051-4721-a45f-36b7bdc215e7}, !- Source Object
  3,                                      !- Outlet Port
  {65f159c9-7679-4c75-9c49-d91d8f6b34aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {dd9c6d56-d360-415f-a3bd-8f05b90db668}, !- Handle
  Controller Water Coil 1,                !- Name
  {a2305374-72fe-4659-a965-2f09682e20d6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {33b473a3-1f58-49f5-b093-fd4d029aca52}, !- Handle
  Node 397,                               !- Name
  {c878db50-0bc8-46f6-ab4f-68adc6ff3945}, !- Inlet Port
  {c0c00276-b58e-42b5-89b9-3f3669f19d3f}; !- Outlet Port

OS:Connection,
  {c878db50-0bc8-46f6-ab4f-68adc6ff3945}, !- Handle
  {ae58f0d6-6081-4681-a46e-f165f6b33d7c}, !- Source Object
  5,                                      !- Outlet Port
  {33b473a3-1f58-49f5-b093-fd4d029aca52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0c00276-b58e-42b5-89b9-3f3669f19d3f}, !- Handle
  {33b473a3-1f58-49f5-b093-fd4d029aca52}, !- Source Object
  3,                                      !- Outlet Port
  {a2305374-72fe-4659-a965-2f09682e20d6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a86989df-0ca0-45ad-8a6b-518660aa8934}, !- Handle
  Node 398,                               !- Name
  {f390263d-7e43-4a70-9939-ae9cb86cab36}, !- Inlet Port
  {0b1dad98-b414-4d71-a5c6-ef883b03c2c7}; !- Outlet Port

OS:Connection,
  {59ac502c-728e-42cc-8bbe-f3de13645c1c}, !- Handle
  {08202bbf-6568-40b3-8422-a3b00b960ca9}, !- Source Object
  3,                                      !- Outlet Port
  {5b8935cb-7bda-46c6-9966-85c4ce256561}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {f390263d-7e43-4a70-9939-ae9cb86cab36}, !- Handle
  {5b8935cb-7bda-46c6-9966-85c4ce256561}, !- Source Object
  17,                                     !- Outlet Port
  {a86989df-0ca0-45ad-8a6b-518660aa8934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b1dad98-b414-4d71-a5c6-ef883b03c2c7}, !- Handle
  {a86989df-0ca0-45ad-8a6b-518660aa8934}, !- Source Object
  3,                                      !- Outlet Port
  {ae58f0d6-6081-4681-a46e-f165f6b33d7c}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {00dd7517-872c-4b0f-9411-d7df61d61518}, !- Handle
  Supply Air Temp,                        !- Name
  {f035e009-88a6-4448-8a66-01dcef36d9ef}, !- Schedule Type Limits Name
  {ac6aada1-a2a2-40c4-a979-9143ebf876f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac6aada1-a2a2-40c4-a979-9143ebf876f8}, !- Handle
  Supply Air Temp Default,                !- Name
