  {f035e009-88a6-4448-8a66-01dcef36d9ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5ad278cc-7ace-4188-b43e-1d7c02d5c19e}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {00dd7517-872c-4b0f-9411-d7df61d61518}, !- Schedule Name
  {cf1bafef-ed42-4184-8682-b30bb5ce8e2b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {6cb5b67f-efba-4174-aae7-df60dedd9d76}, !- Handle
  Coil Heating Electric 41,               !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {245078bc-1b88-4192-b614-f40044fb0a58}, !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4ca04d39-01e6-4cf4-859a-8e0c14bb45b6}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {d9feb789-bcd1-48ac-9c4d-b8eaae13305a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.06521793408,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6cb5b67f-efba-4174-aae7-df60dedd9d76}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {67ab4f45-750f-4f48-8160-315589a81e7f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3304be84-1810-4270-b0a3-ee2e1f7bfee2}, !- Handle
  Node 399,                               !- Name
  {1ab9e06f-6a9c-4bb0-9971-f4f3b0c1bff7}, !- Inlet Port
  {7745e6c1-a478-476f-8748-ce8c52c43b7a}; !- Outlet Port

OS:Connection,
  {e136bfa6-5ba2-4dc0-9ab1-d818840f8e26}, !- Handle
  {8a56218f-0860-4495-a3e4-4f67f3d5ee54}, !- Source Object
  3,                                      !- Outlet Port
  {c7e0de22-773a-4526-8e73-b34a293735d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ab9e06f-6a9c-4bb0-9971-f4f3b0c1bff7}, !- Handle
  {8d91be96-772a-4fca-8ee1-11dbe591ae1e}, !- Source Object
  2,                                      !- Outlet Port
  {3304be84-1810-4270-b0a3-ee2e1f7bfee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7745e6c1-a478-476f-8748-ce8c52c43b7a}, !- Handle
  {3304be84-1810-4270-b0a3-ee2e1f7bfee2}, !- Source Object
  3,                                      !- Outlet Port
  {a3c9c8f7-0c2c-4ca4-ace4-c698721b987a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6752b60-9160-4caf-96ab-116767779536}, !- Handle
  Node 400,                               !- Name
  {accd3126-cce5-42d7-82ab-8f372eac6efc}, !- Inlet Port
  {d9feb789-bcd1-48ac-9c4d-b8eaae13305a}; !- Outlet Port

OS:Connection,
  {accd3126-cce5-42d7-82ab-8f372eac6efc}, !- Handle
  {422f725c-5504-4777-8ed9-155bb06a6ca0}, !- Source Object
  3,                                      !- Outlet Port
  {e6752b60-9160-4caf-96ab-116767779536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9feb789-bcd1-48ac-9c4d-b8eaae13305a}, !- Handle
  {e6752b60-9160-4caf-96ab-116767779536}, !- Source Object
  3,                                      !- Outlet Port
  {4ca04d39-01e6-4cf4-859a-8e0c14bb45b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67ab4f45-750f-4f48-8160-315589a81e7f}, !- Handle
  {4ca04d39-01e6-4cf4-859a-8e0c14bb45b6}, !- Source Object
  12,                                     !- Outlet Port
  {8a56218f-0860-4495-a3e4-4f67f3d5ee54}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {baa5dfe7-b0ce-4268-9c5e-2b4174bff7de}, !- Handle
  Coil Heating Electric 42,               !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {587e6f41-5b46-470d-94b5-9c915f3edea1}, !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8a66da05-00e6-4662-b86c-e8100da6a0ab}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {9be3650e-ef46-4e5b-8770-e5461f129f38}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.260871736321646,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {baa5dfe7-b0ce-4268-9c5e-2b4174bff7de}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bf2568ed-dc38-4900-b323-06966e1d43da}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0416da94-3ed7-483c-a7f9-5e8a328f9b8e}, !- Handle
  Node 401,                               !- Name
  {bf2568ed-dc38-4900-b323-06966e1d43da}, !- Inlet Port
  {e21ff8ff-7312-4f9e-9d69-6637d5dc45b9}; !- Outlet Port

OS:Node,
  {81c07b8e-c36f-4e72-acd7-182aeaa166de}, !- Handle
  Node 402,                               !- Name
  {9bb80ea4-d9a5-4a86-91b2-1e664d51baa3}, !- Inlet Port
  {aedb22df-4bbb-4acf-96ed-d3ce8313f4b8}; !- Outlet Port

OS:Connection,
  {e21ff8ff-7312-4f9e-9d69-6637d5dc45b9}, !- Handle
  {0416da94-3ed7-483c-a7f9-5e8a328f9b8e}, !- Source Object
  3,                                      !- Outlet Port
  {76bc341c-8c06-4539-ad62-29528d3a572f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb80ea4-d9a5-4a86-91b2-1e664d51baa3}, !- Handle
  {fe8b162c-45e4-4f42-aa24-ab681dfb28a9}, !- Source Object
  2,                                      !- Outlet Port
  {81c07b8e-c36f-4e72-acd7-182aeaa166de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aedb22df-4bbb-4acf-96ed-d3ce8313f4b8}, !- Handle
  {81c07b8e-c36f-4e72-acd7-182aeaa166de}, !- Source Object
  3,                                      !- Outlet Port
  {a3c9c8f7-0c2c-4ca4-ace4-c698721b987a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {045de774-0404-4e9f-830a-376628e7a019}, !- Handle
  Node 403,                               !- Name
  {bf195019-80ea-430b-9de3-32bf8182572a}, !- Inlet Port
  {9be3650e-ef46-4e5b-8770-e5461f129f38}; !- Outlet Port

OS:Connection,
  {bf195019-80ea-430b-9de3-32bf8182572a}, !- Handle
  {422f725c-5504-4777-8ed9-155bb06a6ca0}, !- Source Object
  4,                                      !- Outlet Port
  {045de774-0404-4e9f-830a-376628e7a019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9be3650e-ef46-4e5b-8770-e5461f129f38}, !- Handle
  {045de774-0404-4e9f-830a-376628e7a019}, !- Source Object
  3,                                      !- Outlet Port
  {8a66da05-00e6-4662-b86c-e8100da6a0ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf2568ed-dc38-4900-b323-06966e1d43da}, !- Handle
  {8a66da05-00e6-4662-b86c-e8100da6a0ab}, !- Source Object
  12,                                     !- Outlet Port
  {0416da94-3ed7-483c-a7f9-5e8a328f9b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ae0e487a-93d3-4091-8507-f7a57cb3075a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {eef60b3e-814d-448d-a56e-9c95a7ae9e8f}, !- Availability Schedule
  {64636f36-5c9c-4bfb-9385-a3b0ddc7ee42}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {df2f297d-9c82-464a-b0be-1ab84f598b06}, !- Supply Side Inlet Node Name
  {aa520ec4-8bba-45b6-b465-190ada19fe1d}, !- Demand Side Outlet Node Name
  {3409510b-7b4b-4635-939e-a8ed3ac26d63}, !- Demand Side Inlet Node A
  {de6a9697-3854-4873-8e10-5b123f61849a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {322803fe-e0bd-4812-a772-5e637cc751f8}, !- Demand Mixer Name
  {847aa537-4356-4cf5-ab1d-3b9bd5a35838}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7871835a-0bfd-4db1-8860-70ac15051090}, !- Handle
  Node 404,                               !- Name
  {df2f297d-9c82-464a-b0be-1ab84f598b06}, !- Inlet Port
  {110b981d-0c13-4b80-939d-7c16c78db607}; !- Outlet Port

OS:Node,
  {53c0b45a-f3f7-409a-965c-7d0d7de14329}, !- Handle
  Node 405,                               !- Name
  {9f1bf2e2-e299-4214-93c4-1687767fe69c}, !- Inlet Port
  {de6a9697-3854-4873-8e10-5b123f61849a}; !- Outlet Port

OS:Connection,
  {df2f297d-9c82-464a-b0be-1ab84f598b06}, !- Handle
  {ae0e487a-93d3-4091-8507-f7a57cb3075a}, !- Source Object
  9,                                      !- Outlet Port
  {7871835a-0bfd-4db1-8860-70ac15051090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de6a9697-3854-4873-8e10-5b123f61849a}, !- Handle
  {53c0b45a-f3f7-409a-965c-7d0d7de14329}, !- Source Object
  3,                                      !- Outlet Port
  {ae0e487a-93d3-4091-8507-f7a57cb3075a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9089a71f-599c-487d-a005-05b050e21153}, !- Handle
  Node 406,                               !- Name
  {3409510b-7b4b-4635-939e-a8ed3ac26d63}, !- Inlet Port
  {601f0ab0-45c8-4f5c-8b5c-fdbb76d24332}; !- Outlet Port

OS:Node,
  {3e63824b-74d5-4109-b3cb-dee37424ba79}, !- Handle
  Node 407,                               !- Name
  {15e72906-507b-4434-8214-95aea93d4e28}, !- Inlet Port
  {aa520ec4-8bba-45b6-b465-190ada19fe1d}; !- Outlet Port

OS:Node,
  {08ffe1b0-01c3-4cd0-b2cd-04241871bd97}, !- Handle
  Node 408,                               !- Name
  {3e1df96f-a5a1-4755-b941-6e2ca779a918}, !- Inlet Port
  {2ee20866-13be-46d7-9823-ee3fb98513c2}; !- Outlet Port

OS:Connection,
  {3409510b-7b4b-4635-939e-a8ed3ac26d63}, !- Handle
  {ae0e487a-93d3-4091-8507-f7a57cb3075a}, !- Source Object
  11,                                     !- Outlet Port
  {9089a71f-599c-487d-a005-05b050e21153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa520ec4-8bba-45b6-b465-190ada19fe1d}, !- Handle
  {3e63824b-74d5-4109-b3cb-dee37424ba79}, !- Source Object
  3,                                      !- Outlet Port
  {ae0e487a-93d3-4091-8507-f7a57cb3075a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {847aa537-4356-4cf5-ab1d-3b9bd5a35838}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {601f0ab0-45c8-4f5c-8b5c-fdbb76d24332}, !- Inlet Node Name
  {78bf8254-9185-4d71-bcad-9a4a1eedb1d1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {322803fe-e0bd-4812-a772-5e637cc751f8}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {15e72906-507b-4434-8214-95aea93d4e28}, !- Outlet Node Name
  {8cc6956c-baad-4a9b-9915-b3f703d08722}; !- Inlet Node Name 1

OS:Connection,
  {601f0ab0-45c8-4f5c-8b5c-fdbb76d24332}, !- Handle
  {9089a71f-599c-487d-a005-05b050e21153}, !- Source Object
  3,                                      !- Outlet Port
  {847aa537-4356-4cf5-ab1d-3b9bd5a35838}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e72906-507b-4434-8214-95aea93d4e28}, !- Handle
  {322803fe-e0bd-4812-a772-5e637cc751f8}, !- Source Object
  2,                                      !- Outlet Port
  {3e63824b-74d5-4109-b3cb-dee37424ba79}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6828c9c2-1863-4265-b944-0072657dca1f}, !- Handle
  {ae0e487a-93d3-4091-8507-f7a57cb3075a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {64636f36-5c9c-4bfb-9385-a3b0ddc7ee42}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {d837933f-cfb6-49ff-81d2-26e99027f442}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3d9e1643-0aec-4bdd-af82-b60c1c904930}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a3d92086-d90a-4dab-b659-353bfd85fb41}, !- Air Inlet Node Name
  {9f1bf2e2-e299-4214-93c4-1687767fe69c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {4644b68b-46de-4ab4-bc6b-c972f183da8b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 32kBtu/hr 14.0SEER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {59c72598-56e6-4b25-863f-b24ad64d43f9}, !- Air Inlet Node Name
  {2d374813-52cf-447c-8a9e-f6909c9d129c}, !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {80f12953-b263-4f6c-93cb-3dc6eaa79313}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0e1f259a-f65d-4fe2-81f8-e6d00b7af6d3}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a35a90ca-2f69-428b-9cb9-720eea9007f6}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {308743de-f69e-40e6-bde5-958f1800fef8}, !- Handle
  Curve Quadratic 82,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {aa203aea-8b34-4ded-a7cb-01e26361f7ea}, !- Handle
  Curve Quadratic 83,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {9844c991-9fab-4f4b-b9df-f11fa56de470}, !- Handle
  Coil Heating Electric 43,               !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {2e22a863-7e07-421e-974b-a42106b824f4}, !- Air Inlet Node Name
  {281b7897-f27d-4ce1-bdf3-79afa02366dc}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {fe0cd729-cf30-416c-9ef9-3be22240ca95}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {eef60b3e-814d-448d-a56e-9c95a7ae9e8f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c832665e-0af1-4770-bf8d-1bbc4c42d2c0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c832665e-0af1-4770-bf8d-1bbc4c42d2c0}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ded9b08e-a5c4-4ff4-b035-5b0cded9f7d3}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {fe0cd729-cf30-416c-9ef9-3be22240ca95}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {04cf6b0c-fe62-4445-9a9a-9abc9c19421d}, !- Mixed Air Node Name
  {577278d4-b64f-428f-8053-ed23a2fc2b59}, !- Outdoor Air Stream Node Name
  {3b0921e8-c6c2-4d96-956c-8fbd7a0fc5b9}, !- Relief Air Stream Node Name
  {110b981d-0c13-4b80-939d-7c16c78db607}; !- Return Air Stream Node Name

OS:Node,
  {433893ba-616e-4fb2-884e-17cbad7f227e}, !- Handle
  Node 409,                               !- Name
  ,                                       !- Inlet Port
  {577278d4-b64f-428f-8053-ed23a2fc2b59}; !- Outlet Port

OS:Connection,
  {577278d4-b64f-428f-8053-ed23a2fc2b59}, !- Handle
  {433893ba-616e-4fb2-884e-17cbad7f227e}, !- Source Object
  3,                                      !- Outlet Port
  {ded9b08e-a5c4-4ff4-b035-5b0cded9f7d3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3b006d67-43aa-410c-9c59-d6ef213252c3}, !- Handle
  Node 410,                               !- Name
  {3b0921e8-c6c2-4d96-956c-8fbd7a0fc5b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b0921e8-c6c2-4d96-956c-8fbd7a0fc5b9}, !- Handle
  {ded9b08e-a5c4-4ff4-b035-5b0cded9f7d3}, !- Source Object
  7,                                      !- Outlet Port
  {3b006d67-43aa-410c-9c59-d6ef213252c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f1bf2e2-e299-4214-93c4-1687767fe69c}, !- Handle
  {3d9e1643-0aec-4bdd-af82-b60c1c904930}, !- Source Object
  9,                                      !- Outlet Port
  {53c0b45a-f3f7-409a-965c-7d0d7de14329}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ea1760d-fb9e-484d-987c-93fc2539bec7}, !- Handle
  Node 411,                               !- Name
  {281b7897-f27d-4ce1-bdf3-79afa02366dc}, !- Inlet Port
  {a3d92086-d90a-4dab-b659-353bfd85fb41}; !- Outlet Port

OS:Connection,
  {281b7897-f27d-4ce1-bdf3-79afa02366dc}, !- Handle
  {9844c991-9fab-4f4b-b9df-f11fa56de470}, !- Source Object
  6,                                      !- Outlet Port
  {8ea1760d-fb9e-484d-987c-93fc2539bec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3d92086-d90a-4dab-b659-353bfd85fb41}, !- Handle
  {8ea1760d-fb9e-484d-987c-93fc2539bec7}, !- Source Object
  3,                                      !- Outlet Port
  {3d9e1643-0aec-4bdd-af82-b60c1c904930}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6fd7da10-4fd2-4530-b9da-36ffa7fc33d2}, !- Handle
  Node 412,                               !- Name
  {2d374813-52cf-447c-8a9e-f6909c9d129c}, !- Inlet Port
  {2e22a863-7e07-421e-974b-a42106b824f4}; !- Outlet Port

OS:Connection,
  {2d374813-52cf-447c-8a9e-f6909c9d129c}, !- Handle
  {4644b68b-46de-4ab4-bc6b-c972f183da8b}, !- Source Object
  9,                                      !- Outlet Port
  {6fd7da10-4fd2-4530-b9da-36ffa7fc33d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e22a863-7e07-421e-974b-a42106b824f4}, !- Handle
  {6fd7da10-4fd2-4530-b9da-36ffa7fc33d2}, !- Source Object
  3,                                      !- Outlet Port
  {9844c991-9fab-4f4b-b9df-f11fa56de470}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fe321ded-89de-4da0-99f6-f2b50b9d476d}, !- Handle
  Node 413,                               !- Name
  {04cf6b0c-fe62-4445-9a9a-9abc9c19421d}, !- Inlet Port
  {59c72598-56e6-4b25-863f-b24ad64d43f9}; !- Outlet Port

OS:Connection,
  {110b981d-0c13-4b80-939d-7c16c78db607}, !- Handle
  {7871835a-0bfd-4db1-8860-70ac15051090}, !- Source Object
  3,                                      !- Outlet Port
  {ded9b08e-a5c4-4ff4-b035-5b0cded9f7d3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {04cf6b0c-fe62-4445-9a9a-9abc9c19421d}, !- Handle
  {ded9b08e-a5c4-4ff4-b035-5b0cded9f7d3}, !- Source Object
  5,                                      !- Outlet Port
  {fe321ded-89de-4da0-99f6-f2b50b9d476d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59c72598-56e6-4b25-863f-b24ad64d43f9}, !- Handle
  {fe321ded-89de-4da0-99f6-f2b50b9d476d}, !- Source Object
  3,                                      !- Outlet Port
  {4644b68b-46de-4ab4-bc6b-c972f183da8b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0bc1c644-e9fd-43c9-9303-84e5debb70af}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3e3706dc-dcbb-4e3c-916c-9ea1d74fcc82}, !- Control Zone Name
  {53c0b45a-f3f7-409a-965c-7d0d7de14329}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f7d4667e-17a5-481f-beb8-641fa9cc4c62}, !- Handle
  Zone HVAC Baseboard Convective Electric 65, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {518e1776-8000-4023-b194-0ea8777fb8e7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {c0f29ce8-69a3-42b1-9bb6-dbb4fe8ba669}, !- Air Inlet Node Name
  {3e1df96f-a5a1-4755-b941-6e2ca779a918}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e4f4f709-ba5e-4410-aa94-36bebb5984bc}, !- Handle
  Node 414,                               !- Name
  {f64a2921-0ad9-445b-a1ab-68e2ee3135a1}, !- Inlet Port
  {8cc6956c-baad-4a9b-9915-b3f703d08722}; !- Outlet Port

OS:Connection,
  {2ee20866-13be-46d7-9823-ee3fb98513c2}, !- Handle
  {08ffe1b0-01c3-4cd0-b2cd-04241871bd97}, !- Source Object
  3,                                      !- Outlet Port
  {973f9e34-11a1-4c01-aa89-570c8ecab3b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f64a2921-0ad9-445b-a1ab-68e2ee3135a1}, !- Handle
  {279fc36e-c982-4c3e-94b1-05f9854371d1}, !- Source Object
  2,                                      !- Outlet Port
  {e4f4f709-ba5e-4410-aa94-36bebb5984bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cc6956c-baad-4a9b-9915-b3f703d08722}, !- Handle
  {e4f4f709-ba5e-4410-aa94-36bebb5984bc}, !- Source Object
  3,                                      !- Outlet Port
  {322803fe-e0bd-4812-a772-5e637cc751f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a2d29115-4730-4096-98fc-1968f7a11a80}, !- Handle
  Node 415,                               !- Name
  {78bf8254-9185-4d71-bcad-9a4a1eedb1d1}, !- Inlet Port
  {c0f29ce8-69a3-42b1-9bb6-dbb4fe8ba669}; !- Outlet Port

OS:Connection,
  {78bf8254-9185-4d71-bcad-9a4a1eedb1d1}, !- Handle
  {847aa537-4356-4cf5-ab1d-3b9bd5a35838}, !- Source Object
  3,                                      !- Outlet Port
  {a2d29115-4730-4096-98fc-1968f7a11a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0f29ce8-69a3-42b1-9bb6-dbb4fe8ba669}, !- Handle
  {a2d29115-4730-4096-98fc-1968f7a11a80}, !- Source Object
  3,                                      !- Outlet Port
  {518e1776-8000-4023-b194-0ea8777fb8e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e1df96f-a5a1-4755-b941-6e2ca779a918}, !- Handle
  {518e1776-8000-4023-b194-0ea8777fb8e7}, !- Source Object
  4,                                      !- Outlet Port
  {08ffe1b0-01c3-4cd0-b2cd-04241871bd97}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ec198380-3fbc-4877-9f61-b41ee3f5abc1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {3c06391b-4703-4590-8443-54d04b5e7111}, !- Availability Schedule
  {cd6fd050-b2a6-4b3a-ab56-05784092f3ad}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bc479c90-fd2f-4a3f-bd97-6e1dfa38da27}, !- Supply Side Inlet Node Name
  {b451d11a-3b51-4277-ae2a-f144ab855ebd}, !- Demand Side Outlet Node Name
  {e838ed21-5a36-4631-812b-84ce67d3b2cc}, !- Demand Side Inlet Node A
  {b77421e9-04e2-4f4e-9330-675ac577327c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3ed3f565-8c82-439a-9bf2-60822fb59134}, !- Demand Mixer Name
  {109ed99a-60b3-4513-805a-c968873cd18c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {45d6e7b4-744d-48b2-949d-0400a914ccc4}, !- Handle
  Node 416,                               !- Name
  {bc479c90-fd2f-4a3f-bd97-6e1dfa38da27}, !- Inlet Port
  {dd8187c9-f2df-436c-9364-14c31f05e1b1}; !- Outlet Port

OS:Node,
  {d1501ae1-3fcc-48fa-84b0-8108c1c012e7}, !- Handle
  Node 417,                               !- Name
  {8bf508bd-8cbf-4213-a8fd-2c4f38732cbb}, !- Inlet Port
  {b77421e9-04e2-4f4e-9330-675ac577327c}; !- Outlet Port

OS:Connection,
  {bc479c90-fd2f-4a3f-bd97-6e1dfa38da27}, !- Handle
  {ec198380-3fbc-4877-9f61-b41ee3f5abc1}, !- Source Object
  9,                                      !- Outlet Port
  {45d6e7b4-744d-48b2-949d-0400a914ccc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b77421e9-04e2-4f4e-9330-675ac577327c}, !- Handle
  {d1501ae1-3fcc-48fa-84b0-8108c1c012e7}, !- Source Object
  3,                                      !- Outlet Port
  {ec198380-3fbc-4877-9f61-b41ee3f5abc1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {060ab184-4d36-49d5-b944-43d503d3f886}, !- Handle
  Node 418,                               !- Name
  {e838ed21-5a36-4631-812b-84ce67d3b2cc}, !- Inlet Port
  {9178c6e3-36cb-4d83-8d06-9013a28eb99b}; !- Outlet Port

OS:Node,
  {32bdc34a-a311-4894-a4b0-917ac58ef290}, !- Handle
  Node 419,                               !- Name
  {a32762e1-d1f0-4a11-b294-1de2439971e4}, !- Inlet Port
  {b451d11a-3b51-4277-ae2a-f144ab855ebd}; !- Outlet Port

OS:Node,
  {5e2bdb27-86fe-4005-ae37-31edc0623622}, !- Handle
  Node 420,                               !- Name
  {9ca22aba-da3f-4bb1-9886-dc19d0655c46}, !- Inlet Port
  {bbb887cd-cf1b-4c10-91ec-8c83d111d693}; !- Outlet Port

OS:Connection,
  {e838ed21-5a36-4631-812b-84ce67d3b2cc}, !- Handle
  {ec198380-3fbc-4877-9f61-b41ee3f5abc1}, !- Source Object
  11,                                     !- Outlet Port
  {060ab184-4d36-49d5-b944-43d503d3f886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b451d11a-3b51-4277-ae2a-f144ab855ebd}, !- Handle
  {32bdc34a-a311-4894-a4b0-917ac58ef290}, !- Source Object
  3,                                      !- Outlet Port
  {ec198380-3fbc-4877-9f61-b41ee3f5abc1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {109ed99a-60b3-4513-805a-c968873cd18c}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {9178c6e3-36cb-4d83-8d06-9013a28eb99b}, !- Inlet Node Name
  {f658b9cf-02fa-4d08-8ce6-54e1e1bc64d8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3ed3f565-8c82-439a-9bf2-60822fb59134}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {a32762e1-d1f0-4a11-b294-1de2439971e4}, !- Outlet Node Name
  {8b99e253-aae4-4efc-b88a-eca1d3cdf9b8}; !- Inlet Node Name 1

OS:Connection,
  {9178c6e3-36cb-4d83-8d06-9013a28eb99b}, !- Handle
  {060ab184-4d36-49d5-b944-43d503d3f886}, !- Source Object
  3,                                      !- Outlet Port
  {109ed99a-60b3-4513-805a-c968873cd18c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a32762e1-d1f0-4a11-b294-1de2439971e4}, !- Handle
  {3ed3f565-8c82-439a-9bf2-60822fb59134}, !- Source Object
  2,                                      !- Outlet Port
  {32bdc34a-a311-4894-a4b0-917ac58ef290}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0840a540-5269-460a-9e2f-dbac58bd4679}, !- Handle
  {ec198380-3fbc-4877-9f61-b41ee3f5abc1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {cd6fd050-b2a6-4b3a-ab56-05784092f3ad}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {7e704627-24f3-4cfd-a912-85584f46400c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {33333047-1cd9-4e1c-aa11-9fcd4c4aa4b3}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {12e9f74d-2a4c-4f21-9c51-91effe155f62}, !- Air Inlet Node Name
  {8bf508bd-8cbf-4213-a8fd-2c4f38732cbb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {e6cfe5aa-f4f5-4d0e-8c55-37f648811c43}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 42kBtu/hr 14.0SEER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {adcdad7b-f088-46a6-9782-40dfda62f9ff}, !- Air Inlet Node Name
  {72b83b38-4429-4e38-a6c0-0d85248f455d}, !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d77dbc65-cdd7-404c-9cc3-1323f8451475}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c1a1e77f-e89a-4073-a773-7e436c70d2e8}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc159659-2e53-4cf0-8983-bbcb3307af25}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c3dfd061-c118-424d-8a7f-736ab81f0757}, !- Handle
  Curve Quadratic 85,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b3a2e637-4ce3-429d-a004-eb3cbccbac6f}, !- Handle
  Curve Quadratic 86,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {21d0d823-9bc5-4046-aba1-9f97eb1f4182}, !- Handle
  Coil Heating Electric 44,               !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f884541e-d27b-453a-b23c-dc9f5b7effc2}, !- Air Inlet Node Name
  {986aa359-6081-456d-9777-697f31e9ede2}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {87c4d4f0-cd83-4606-8a92-fdb4cccdd372}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3c06391b-4703-4590-8443-54d04b5e7111}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d5886174-0bdc-42f2-877b-6da6d8747131}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d5886174-0bdc-42f2-877b-6da6d8747131}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6f5663f0-bfdb-4325-8476-740725c470d7}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {87c4d4f0-cd83-4606-8a92-fdb4cccdd372}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0dd371fb-d305-481a-878c-7fdec56110c5}, !- Mixed Air Node Name
  {d221b5c0-70f7-4693-bfd1-83e9cd323af1}, !- Outdoor Air Stream Node Name
  {7b67ebff-8bbd-4de0-8fc9-c27087be0e77}, !- Relief Air Stream Node Name
  {dd8187c9-f2df-436c-9364-14c31f05e1b1}; !- Return Air Stream Node Name

OS:Node,
  {eb54a6a3-5c1b-4278-be1c-983d4403654f}, !- Handle
  Node 421,                               !- Name
  ,                                       !- Inlet Port
  {d221b5c0-70f7-4693-bfd1-83e9cd323af1}; !- Outlet Port

OS:Connection,
  {d221b5c0-70f7-4693-bfd1-83e9cd323af1}, !- Handle
  {eb54a6a3-5c1b-4278-be1c-983d4403654f}, !- Source Object
  3,                                      !- Outlet Port
  {6f5663f0-bfdb-4325-8476-740725c470d7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {569692c3-f17f-4de6-9da9-2d3a7c449546}, !- Handle
  Node 422,                               !- Name
  {7b67ebff-8bbd-4de0-8fc9-c27087be0e77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b67ebff-8bbd-4de0-8fc9-c27087be0e77}, !- Handle
  {6f5663f0-bfdb-4325-8476-740725c470d7}, !- Source Object
  7,                                      !- Outlet Port
  {569692c3-f17f-4de6-9da9-2d3a7c449546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bf508bd-8cbf-4213-a8fd-2c4f38732cbb}, !- Handle
  {33333047-1cd9-4e1c-aa11-9fcd4c4aa4b3}, !- Source Object
  9,                                      !- Outlet Port
  {d1501ae1-3fcc-48fa-84b0-8108c1c012e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2f5cd3e-3cf4-4737-8d7a-99c936217d9c}, !- Handle
  Node 423,                               !- Name
  {986aa359-6081-456d-9777-697f31e9ede2}, !- Inlet Port
  {12e9f74d-2a4c-4f21-9c51-91effe155f62}; !- Outlet Port

OS:Connection,
  {986aa359-6081-456d-9777-697f31e9ede2}, !- Handle
  {21d0d823-9bc5-4046-aba1-9f97eb1f4182}, !- Source Object
  6,                                      !- Outlet Port
  {b2f5cd3e-3cf4-4737-8d7a-99c936217d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12e9f74d-2a4c-4f21-9c51-91effe155f62}, !- Handle
  {b2f5cd3e-3cf4-4737-8d7a-99c936217d9c}, !- Source Object
  3,                                      !- Outlet Port
  {33333047-1cd9-4e1c-aa11-9fcd4c4aa4b3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ff2113a2-4759-42c7-a58c-85886faa9bc5}, !- Handle
  Node 424,                               !- Name
  {72b83b38-4429-4e38-a6c0-0d85248f455d}, !- Inlet Port
  {f884541e-d27b-453a-b23c-dc9f5b7effc2}; !- Outlet Port

OS:Connection,
  {72b83b38-4429-4e38-a6c0-0d85248f455d}, !- Handle
  {e6cfe5aa-f4f5-4d0e-8c55-37f648811c43}, !- Source Object
  9,                                      !- Outlet Port
  {ff2113a2-4759-42c7-a58c-85886faa9bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f884541e-d27b-453a-b23c-dc9f5b7effc2}, !- Handle
  {ff2113a2-4759-42c7-a58c-85886faa9bc5}, !- Source Object
  3,                                      !- Outlet Port
  {21d0d823-9bc5-4046-aba1-9f97eb1f4182}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {616a14d9-fc5c-4a21-b194-bb75fb9101ca}, !- Handle
  Node 425,                               !- Name
  {0dd371fb-d305-481a-878c-7fdec56110c5}, !- Inlet Port
  {adcdad7b-f088-46a6-9782-40dfda62f9ff}; !- Outlet Port

OS:Connection,
  {dd8187c9-f2df-436c-9364-14c31f05e1b1}, !- Handle
  {45d6e7b4-744d-48b2-949d-0400a914ccc4}, !- Source Object
  3,                                      !- Outlet Port
  {6f5663f0-bfdb-4325-8476-740725c470d7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0dd371fb-d305-481a-878c-7fdec56110c5}, !- Handle
  {6f5663f0-bfdb-4325-8476-740725c470d7}, !- Source Object
  5,                                      !- Outlet Port
  {616a14d9-fc5c-4a21-b194-bb75fb9101ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adcdad7b-f088-46a6-9782-40dfda62f9ff}, !- Handle
  {616a14d9-fc5c-4a21-b194-bb75fb9101ca}, !- Source Object
  3,                                      !- Outlet Port
  {e6cfe5aa-f4f5-4d0e-8c55-37f648811c43}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {02f0ae91-73bd-433f-b17a-a94eb1d35a4c}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9696e39f-d0e5-4740-bdaf-3d814b60ce4a}, !- Control Zone Name
  {d1501ae1-3fcc-48fa-84b0-8108c1c012e7}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6ebf6cf5-2d76-4cf4-b415-3325233f2698}, !- Handle
  Zone HVAC Baseboard Convective Electric 66, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {415a94a9-f98b-4264-8be6-79974669edca}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {5629762e-1657-4ced-90c2-21be87bda964}, !- Air Inlet Node Name
  {9ca22aba-da3f-4bb1-9886-dc19d0655c46}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {525cf0bf-80e5-4c7c-8338-4081b05c6244}, !- Handle
  Node 426,                               !- Name
  {9246e0cf-cee2-412b-8a4e-7308cb4a5038}, !- Inlet Port
  {8b99e253-aae4-4efc-b88a-eca1d3cdf9b8}; !- Outlet Port

OS:Connection,
  {bbb887cd-cf1b-4c10-91ec-8c83d111d693}, !- Handle
  {5e2bdb27-86fe-4005-ae37-31edc0623622}, !- Source Object
  3,                                      !- Outlet Port
  {6dd75a10-10bd-45d4-bda5-a271ebd32bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9246e0cf-cee2-412b-8a4e-7308cb4a5038}, !- Handle
  {cd6a250e-0623-4ab2-ba16-8c2ee2ba5034}, !- Source Object
  2,                                      !- Outlet Port
  {525cf0bf-80e5-4c7c-8338-4081b05c6244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b99e253-aae4-4efc-b88a-eca1d3cdf9b8}, !- Handle
  {525cf0bf-80e5-4c7c-8338-4081b05c6244}, !- Source Object
  3,                                      !- Outlet Port
  {3ed3f565-8c82-439a-9bf2-60822fb59134}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2828145-c36b-4f56-8a04-f17489fde260}, !- Handle
  Node 427,                               !- Name
  {f658b9cf-02fa-4d08-8ce6-54e1e1bc64d8}, !- Inlet Port
  {5629762e-1657-4ced-90c2-21be87bda964}; !- Outlet Port

OS:Connection,
  {f658b9cf-02fa-4d08-8ce6-54e1e1bc64d8}, !- Handle
  {109ed99a-60b3-4513-805a-c968873cd18c}, !- Source Object
  3,                                      !- Outlet Port
  {f2828145-c36b-4f56-8a04-f17489fde260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5629762e-1657-4ced-90c2-21be87bda964}, !- Handle
  {f2828145-c36b-4f56-8a04-f17489fde260}, !- Source Object
  3,                                      !- Outlet Port
  {415a94a9-f98b-4264-8be6-79974669edca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ca22aba-da3f-4bb1-9886-dc19d0655c46}, !- Handle
  {415a94a9-f98b-4264-8be6-79974669edca}, !- Source Object
  4,                                      !- Outlet Port
  {5e2bdb27-86fe-4005-ae37-31edc0623622}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cc6d49fa-3a01-4479-8222-6212e127bdac}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {05c5b820-770e-4185-a6d8-0c26e723546c}, !- Availability Schedule
  {4b75a0df-27c2-4627-aa39-1d2e810f9c27}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7a25951f-42c6-4ce1-b444-147c2df6ab2e}, !- Supply Side Inlet Node Name
  {6577d887-fa0c-4146-916e-b1e71102c99f}, !- Demand Side Outlet Node Name
  {427a9fb7-b5d2-4a71-b9da-cf3d15377631}, !- Demand Side Inlet Node A
  {088e6ac1-1c0a-4094-9978-fb4bf3a64f04}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6a278e54-0624-4445-b043-e508f4127268}, !- Demand Mixer Name
  {089ad1a6-e3ca-4d33-b3c9-813d9baeffe0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3513a106-1e3b-4e0a-ad01-759aad9745d0}, !- Handle
  Node 428,                               !- Name
  {7a25951f-42c6-4ce1-b444-147c2df6ab2e}, !- Inlet Port
  {ddcc6b02-f46b-479b-877c-ab8b418dbab1}; !- Outlet Port

OS:Node,
  {a868b1a0-a86d-4d61-a80d-67a4d322c9f5}, !- Handle
  Node 429,                               !- Name
  {849e6db6-91fa-411d-a793-daded8a7b639}, !- Inlet Port
  {088e6ac1-1c0a-4094-9978-fb4bf3a64f04}; !- Outlet Port

OS:Connection,
  {7a25951f-42c6-4ce1-b444-147c2df6ab2e}, !- Handle
  {cc6d49fa-3a01-4479-8222-6212e127bdac}, !- Source Object
  9,                                      !- Outlet Port
  {3513a106-1e3b-4e0a-ad01-759aad9745d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {088e6ac1-1c0a-4094-9978-fb4bf3a64f04}, !- Handle
  {a868b1a0-a86d-4d61-a80d-67a4d322c9f5}, !- Source Object
  3,                                      !- Outlet Port
  {cc6d49fa-3a01-4479-8222-6212e127bdac}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4ea859f0-a82e-4300-957c-ed798a11293d}, !- Handle
  Node 430,                               !- Name
  {427a9fb7-b5d2-4a71-b9da-cf3d15377631}, !- Inlet Port
  {996af228-99c8-4acd-b9a0-4fce8d6b1132}; !- Outlet Port

OS:Node,
  {245dbac2-536a-4301-9c7d-52562bc393e6}, !- Handle
  Node 431,                               !- Name
  {409f6bd5-ed85-492d-a5b5-351ab228beb5}, !- Inlet Port
  {6577d887-fa0c-4146-916e-b1e71102c99f}; !- Outlet Port

OS:Node,
  {faffb353-8aa1-41b2-a7b7-cae4f5858592}, !- Handle
  Node 432,                               !- Name
  {7bc5bdcf-6a59-44ac-972d-de6dd42784a0}, !- Inlet Port
  {107cedf9-6d5b-4efa-8a9e-114f7c5497bb}; !- Outlet Port

OS:Connection,
  {427a9fb7-b5d2-4a71-b9da-cf3d15377631}, !- Handle
  {cc6d49fa-3a01-4479-8222-6212e127bdac}, !- Source Object
  11,                                     !- Outlet Port
  {4ea859f0-a82e-4300-957c-ed798a11293d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6577d887-fa0c-4146-916e-b1e71102c99f}, !- Handle
  {245dbac2-536a-4301-9c7d-52562bc393e6}, !- Source Object
  3,                                      !- Outlet Port
  {cc6d49fa-3a01-4479-8222-6212e127bdac}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {089ad1a6-e3ca-4d33-b3c9-813d9baeffe0}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {996af228-99c8-4acd-b9a0-4fce8d6b1132}, !- Inlet Node Name
  {f586721b-420f-4901-9d4c-42269e553af3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6a278e54-0624-4445-b043-e508f4127268}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {409f6bd5-ed85-492d-a5b5-351ab228beb5}, !- Outlet Node Name
  {ba4f44a4-9c6d-4afe-822f-f8bcd98a198e}; !- Inlet Node Name 1

OS:Connection,
  {996af228-99c8-4acd-b9a0-4fce8d6b1132}, !- Handle
  {4ea859f0-a82e-4300-957c-ed798a11293d}, !- Source Object
  3,                                      !- Outlet Port
  {089ad1a6-e3ca-4d33-b3c9-813d9baeffe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {409f6bd5-ed85-492d-a5b5-351ab228beb5}, !- Handle
  {6a278e54-0624-4445-b043-e508f4127268}, !- Source Object
  2,                                      !- Outlet Port
  {245dbac2-536a-4301-9c7d-52562bc393e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fae62525-a08e-4dd4-8ddb-94c4da1e8475}, !- Handle
  {cc6d49fa-3a01-4479-8222-6212e127bdac}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4b75a0df-27c2-4627-aa39-1d2e810f9c27}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {192fea90-1e7d-4ebd-adc3-9fb613761023}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {125b062d-3ffb-4fba-a1f9-07d22c3ae208}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {265be780-3b18-4517-8e6d-9d182e797cdf}, !- Air Inlet Node Name
  {849e6db6-91fa-411d-a793-daded8a7b639}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {31e0712a-ce5a-44e3-9931-3a67e771002a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 26kBtu/hr 14.0SEER, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {55daf02d-81a7-4f7a-a1eb-0712165726f7}, !- Air Inlet Node Name
  {034c5375-04c2-49c6-af60-9d32759c86aa}, !- Air Outlet Node Name
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f3d6aca0-b0bb-4419-ae41-93840f9ee155}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27ef9404-02c9-435c-be18-9f5c5c7f5702}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5bcca061-1761-4b59-8dcc-2a1bdc0cb7be}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {21054612-5c80-47ab-9540-16efcdc6474f}, !- Handle
  Curve Quadratic 88,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a075a2d7-4fa2-4327-808b-2a89782b2543}, !- Handle
  Curve Quadratic 89,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {90a56d1e-07d2-4775-a705-c6aba969d3bf}, !- Handle
  Coil Heating Electric 45,               !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {77548f65-71b2-4205-a3b9-8056921eef57}, !- Air Inlet Node Name
  {1a982a01-a3aa-4bce-8b45-f0cc0c836539}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {1cc03682-d3f6-41db-a967-1c79697c06ea}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {05c5b820-770e-4185-a6d8-0c26e723546c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {26728b1d-be91-4123-9770-041a4c8ad42e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {26728b1d-be91-4123-9770-041a4c8ad42e}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {30512d49-a6b6-4248-85c7-006b9653a49e}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {1cc03682-d3f6-41db-a967-1c79697c06ea}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {43f50bad-7e8a-4f62-9a4b-db870a6d2ae4}, !- Mixed Air Node Name
  {7e3815c6-2fdf-43cd-b841-74852e343c69}, !- Outdoor Air Stream Node Name
  {f7bd320c-dabf-4d4d-b9c1-00e256e62b43}, !- Relief Air Stream Node Name
  {ddcc6b02-f46b-479b-877c-ab8b418dbab1}; !- Return Air Stream Node Name

OS:Node,
  {7c1ce2c0-5da3-4ed8-a447-afd7753717de}, !- Handle
  Node 433,                               !- Name
  ,                                       !- Inlet Port
  {7e3815c6-2fdf-43cd-b841-74852e343c69}; !- Outlet Port

OS:Connection,
  {7e3815c6-2fdf-43cd-b841-74852e343c69}, !- Handle
  {7c1ce2c0-5da3-4ed8-a447-afd7753717de}, !- Source Object
  3,                                      !- Outlet Port
  {30512d49-a6b6-4248-85c7-006b9653a49e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eb325fa2-56d0-4b87-a3ae-645e6df87ea2}, !- Handle
  Node 434,                               !- Name
  {f7bd320c-dabf-4d4d-b9c1-00e256e62b43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7bd320c-dabf-4d4d-b9c1-00e256e62b43}, !- Handle
  {30512d49-a6b6-4248-85c7-006b9653a49e}, !- Source Object
  7,                                      !- Outlet Port
  {eb325fa2-56d0-4b87-a3ae-645e6df87ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {849e6db6-91fa-411d-a793-daded8a7b639}, !- Handle
  {125b062d-3ffb-4fba-a1f9-07d22c3ae208}, !- Source Object
  9,                                      !- Outlet Port
  {a868b1a0-a86d-4d61-a80d-67a4d322c9f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f496aeb-1841-44f5-a0db-a460909be4c9}, !- Handle
  Node 435,                               !- Name
  {1a982a01-a3aa-4bce-8b45-f0cc0c836539}, !- Inlet Port
  {265be780-3b18-4517-8e6d-9d182e797cdf}; !- Outlet Port

OS:Connection,
  {1a982a01-a3aa-4bce-8b45-f0cc0c836539}, !- Handle
  {90a56d1e-07d2-4775-a705-c6aba969d3bf}, !- Source Object
  6,                                      !- Outlet Port
  {5f496aeb-1841-44f5-a0db-a460909be4c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {265be780-3b18-4517-8e6d-9d182e797cdf}, !- Handle
  {5f496aeb-1841-44f5-a0db-a460909be4c9}, !- Source Object
  3,                                      !- Outlet Port
  {125b062d-3ffb-4fba-a1f9-07d22c3ae208}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e91dcab5-71cf-4e10-8f7b-22eda99458a8}, !- Handle
  Node 436,                               !- Name
  {034c5375-04c2-49c6-af60-9d32759c86aa}, !- Inlet Port
  {77548f65-71b2-4205-a3b9-8056921eef57}; !- Outlet Port

OS:Connection,
  {034c5375-04c2-49c6-af60-9d32759c86aa}, !- Handle
  {31e0712a-ce5a-44e3-9931-3a67e771002a}, !- Source Object
  9,                                      !- Outlet Port
  {e91dcab5-71cf-4e10-8f7b-22eda99458a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77548f65-71b2-4205-a3b9-8056921eef57}, !- Handle
  {e91dcab5-71cf-4e10-8f7b-22eda99458a8}, !- Source Object
  3,                                      !- Outlet Port
  {90a56d1e-07d2-4775-a705-c6aba969d3bf}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d7807168-53b5-44c6-9623-167bc02fc119}, !- Handle
  Node 437,                               !- Name
  {43f50bad-7e8a-4f62-9a4b-db870a6d2ae4}, !- Inlet Port
  {55daf02d-81a7-4f7a-a1eb-0712165726f7}; !- Outlet Port

OS:Connection,
  {ddcc6b02-f46b-479b-877c-ab8b418dbab1}, !- Handle
  {3513a106-1e3b-4e0a-ad01-759aad9745d0}, !- Source Object
  3,                                      !- Outlet Port
  {30512d49-a6b6-4248-85c7-006b9653a49e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {43f50bad-7e8a-4f62-9a4b-db870a6d2ae4}, !- Handle
  {30512d49-a6b6-4248-85c7-006b9653a49e}, !- Source Object
  5,                                      !- Outlet Port
  {d7807168-53b5-44c6-9623-167bc02fc119}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55daf02d-81a7-4f7a-a1eb-0712165726f7}, !- Handle
  {d7807168-53b5-44c6-9623-167bc02fc119}, !- Source Object
  3,                                      !- Outlet Port
  {31e0712a-ce5a-44e3-9931-3a67e771002a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {255bdbdd-6e10-4416-a255-34fe82bdac1d}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {cb52a2f5-e649-4f16-9218-6ceabb3e4872}, !- Control Zone Name
  {a868b1a0-a86d-4d61-a80d-67a4d322c9f5}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8d5b4bd7-eb19-4d86-a5e6-6f1f5efdea4b}, !- Handle
  Zone HVAC Baseboard Convective Electric 67, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4cf4ba66-19f0-430f-b5e0-820251f895b7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65, !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Availability Schedule Name
  {80e848d1-d7f9-4761-976a-1f1197ba0a20}, !- Air Inlet Node Name
  {7bc5bdcf-6a59-44ac-972d-de6dd42784a0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {814bd09c-d7df-4f44-ad77-1f39c1e384da}, !- Handle
  Node 438,                               !- Name
  {7910a336-ee7f-433f-b374-c5649e189050}, !- Inlet Port
  {ba4f44a4-9c6d-4afe-822f-f8bcd98a198e}; !- Outlet Port

OS:Connection,
  {107cedf9-6d5b-4efa-8a9e-114f7c5497bb}, !- Handle
  {faffb353-8aa1-41b2-a7b7-cae4f5858592}, !- Source Object
  3,                                      !- Outlet Port
  {949698cb-9318-496e-bf2b-0b23094a11b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7910a336-ee7f-433f-b374-c5649e189050}, !- Handle
  {f9e9e3d4-b892-4ba5-ba83-3c333e5f3570}, !- Source Object
  2,                                      !- Outlet Port
  {814bd09c-d7df-4f44-ad77-1f39c1e384da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba4f44a4-9c6d-4afe-822f-f8bcd98a198e}, !- Handle
  {814bd09c-d7df-4f44-ad77-1f39c1e384da}, !- Source Object
  3,                                      !- Outlet Port
  {6a278e54-0624-4445-b043-e508f4127268}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {df0e9a92-fbde-4459-a1be-c0d40d5685f2}, !- Handle
  Node 439,                               !- Name
  {f586721b-420f-4901-9d4c-42269e553af3}, !- Inlet Port
  {80e848d1-d7f9-4761-976a-1f1197ba0a20}; !- Outlet Port

OS:Connection,
  {f586721b-420f-4901-9d4c-42269e553af3}, !- Handle
  {089ad1a6-e3ca-4d33-b3c9-813d9baeffe0}, !- Source Object
  3,                                      !- Outlet Port
  {df0e9a92-fbde-4459-a1be-c0d40d5685f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e848d1-d7f9-4761-976a-1f1197ba0a20}, !- Handle
  {df0e9a92-fbde-4459-a1be-c0d40d5685f2}, !- Source Object
  3,                                      !- Outlet Port
  {4cf4ba66-19f0-430f-b5e0-820251f895b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7bc5bdcf-6a59-44ac-972d-de6dd42784a0}, !- Handle
  {4cf4ba66-19f0-430f-b5e0-820251f895b7}, !- Source Object
  4,                                      !- Outlet Port
  {faffb353-8aa1-41b2-a7b7-cae4f5858592}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {247e1c03-84a3-4247-8769-45fb78915415}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f0879c5b-6dfb-421e-96e9-f4edce956f0d}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6edd9e3f-72df-4ee8-b753-934124c7caff}, !- Plant Side Inlet Node Name
  {8888c52e-15d6-426d-96b8-7a0b5c4cd15b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {13cc7df7-dd5f-42c8-817b-64d605013c1b}, !- Demand Side Inlet Node Name
  {b23721f3-8438-412d-a9c8-2a1cf1442df2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {fbb0e1bd-f22f-4928-8410-1f885d57fb42}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Demand Mixer Name
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Demand Splitter Name
  {8a1e1c51-cd7e-4dcf-b225-eeac21849849}, !- Supply Mixer Name
  {156c7200-486b-4135-a138-c6bc1b49945a}; !- Supply Splitter Name

OS:Node,
  {28e45f2d-edaa-4be5-99b3-10205911bb84}, !- Handle
  Node 440,                               !- Name
  {6edd9e3f-72df-4ee8-b753-934124c7caff}, !- Inlet Port
  {b4d83388-b355-48c9-bb93-cefe86b28d7c}; !- Outlet Port

OS:Node,
  {f0879c5b-6dfb-421e-96e9-f4edce956f0d}, !- Handle
  Node 441,                               !- Name
  {6fd97bcb-339b-40d5-a475-15d092556e08}, !- Inlet Port
  {8888c52e-15d6-426d-96b8-7a0b5c4cd15b}; !- Outlet Port

OS:Node,
  {17c4dc70-e5b2-4104-b82f-57b44773668c}, !- Handle
  Node 442,                               !- Name
  {5e70d661-d211-45e2-b0bb-9224e1698cc7}, !- Inlet Port
  {1f935a40-5368-4b22-b829-5b0883d4f3b9}; !- Outlet Port

OS:Connector:Mixer,
  {8a1e1c51-cd7e-4dcf-b225-eeac21849849}, !- Handle
  Connector Mixer 5,                      !- Name
  {56cb378b-44ca-4132-880a-b7d35afc73d3}, !- Outlet Branch Name
  {762cc5a1-b5ba-4b17-a7c1-a90458a60cec}, !- Inlet Branch Name 1
  {5a2349a0-0566-4b01-93d9-a12ee0878875}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {156c7200-486b-4135-a138-c6bc1b49945a}, !- Handle
  Connector Splitter 5,                   !- Name
  {d8c4d7f2-c922-4028-9dea-fe08f9c39728}, !- Inlet Branch Name
  {5e70d661-d211-45e2-b0bb-9224e1698cc7}, !- Outlet Branch Name 1
  {bab7f0c8-8f4c-4223-add0-f5b3eec87acc}; !- Outlet Branch Name 2

OS:Connection,
  {6edd9e3f-72df-4ee8-b753-934124c7caff}, !- Handle
  {247e1c03-84a3-4247-8769-45fb78915415}, !- Source Object
  14,                                     !- Outlet Port
  {28e45f2d-edaa-4be5-99b3-10205911bb84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e70d661-d211-45e2-b0bb-9224e1698cc7}, !- Handle
  {156c7200-486b-4135-a138-c6bc1b49945a}, !- Source Object
  3,                                      !- Outlet Port
  {17c4dc70-e5b2-4104-b82f-57b44773668c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8888c52e-15d6-426d-96b8-7a0b5c4cd15b}, !- Handle
  {f0879c5b-6dfb-421e-96e9-f4edce956f0d}, !- Source Object
  3,                                      !- Outlet Port
  {247e1c03-84a3-4247-8769-45fb78915415}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ce7da098-f886-4c41-9f24-343516046f1e}, !- Handle
  Node 443,                               !- Name
  {13cc7df7-dd5f-42c8-817b-64d605013c1b}, !- Inlet Port
  {87b001b0-b64f-43d9-bc99-e945ea5b17f5}; !- Outlet Port

OS:Node,
  {23249523-b5a0-440b-aa92-4cecae2b6c87}, !- Handle
  Node 444,                               !- Name
  {4534c958-2720-4258-8c3c-55481db701d6}, !- Inlet Port
  {b23721f3-8438-412d-a9c8-2a1cf1442df2}; !- Outlet Port

OS:Node,
  {24f6ec14-7691-4b57-abee-c49b9fb5c00b}, !- Handle
  Node 445,                               !- Name
  {4d067549-ed92-4965-b5d5-ac12893908ed}, !- Inlet Port
  {9d67a08a-f79c-4fdc-9f30-c9829c2d9ff8}; !- Outlet Port

OS:Connector:Mixer,
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Handle
  Connector Mixer 6,                      !- Name
  {85544a0a-a688-4146-91af-ab8ae90e4fa1}, !- Outlet Branch Name
  {d369e42d-a9a7-4209-8533-6c963d0e9aa2}, !- Inlet Branch Name 1
  {47d568e3-1230-4f85-b873-8624a82f6124}, !- Inlet Branch Name 2
  {7c997a0b-61d3-4612-8808-7f29d7cd97e4}, !- Inlet Branch Name 3
  {157117ee-5351-4834-8434-b78eba6f5674}, !- Inlet Branch Name 4
  {6cd4a57b-b83e-4dec-a76f-27bf8b102d8b}, !- Inlet Branch Name 5
  {04f2e386-3053-4f74-a2dc-a7c451fb48d9}, !- Inlet Branch Name 6
  {880265cf-2ebb-4ecc-8f39-92571b3e52f5}, !- Inlet Branch Name 7
  {f0ec05f6-a6a9-4da7-b036-c3f3e982cca6}, !- Inlet Branch Name 8
  {59531687-123e-4619-9e4e-d67e61ebdecb}, !- Inlet Branch Name 9
  {05382a3f-2b1b-40e0-827f-e4da0c131f8d}, !- Inlet Branch Name 10
  {ccdf9daf-7a5d-4f84-9f9a-8f8088f3757b}, !- Inlet Branch Name 11
  {d6bd29ee-9569-4431-a188-72e31b22dc22}, !- Inlet Branch Name 12
  {57db9e36-baa0-4e4f-8bc9-9eca7f40761c}, !- Inlet Branch Name 13
  {38c699c1-de06-4252-8093-dd6aa0aa8b22}, !- Inlet Branch Name 14
  {8f3b2551-771c-4ee0-81b2-ddb8c3cb7d4e}, !- Inlet Branch Name 15
  {5053c254-4412-4d72-9792-a770b04d4ee3}, !- Inlet Branch Name 16
  {428ba916-f817-421a-8e76-e5682c8dc52b}, !- Inlet Branch Name 17
  {83abc2e8-3242-400a-af62-e8a19eb10fa1}, !- Inlet Branch Name 18
  {cac897cf-5f2d-493c-96da-ef64b6a2b525}, !- Inlet Branch Name 19
  {46ca91e2-a2c5-4925-8d75-7dcfd284c3c3}, !- Inlet Branch Name 20
  {d372e2fc-fa25-4993-bad8-a7fd3839af0c}, !- Inlet Branch Name 21
  {2b0246b9-09f6-495c-861e-1355379ddc92}, !- Inlet Branch Name 22
  {73a9be8e-475e-43c7-845c-579b586c1c77}, !- Inlet Branch Name 23
  {011bd6e5-1f78-4177-9c52-b5a77edbf052}, !- Inlet Branch Name 24
  {d1e4ed27-9af6-4a4e-b6fe-28adacfbd2f5}, !- Inlet Branch Name 25
  {3617b40e-0ee3-42ed-b41b-b9ec29148a57}, !- Inlet Branch Name 26
  {659a24b0-1301-492c-8f27-af689735d5e0}, !- Inlet Branch Name 27
  {17a0212a-0b4d-4167-8981-6c8961f1cafd}, !- Inlet Branch Name 28
  {b9fad9b9-dd88-4122-8a84-3a6a927d700a}, !- Inlet Branch Name 29
  {0428e66a-eb6c-4fdd-9dc8-296c555d2ddb}, !- Inlet Branch Name 30
  {c880fb7f-19cc-40ad-8870-a88bc6aa97b8}, !- Inlet Branch Name 31
  {111007de-43d1-4455-b376-d6e2025280f1}, !- Inlet Branch Name 32
  {44cd3e6f-102c-4c6f-97e2-d8042cb88401}, !- Inlet Branch Name 33
  {a4d32e7d-8d31-481b-976b-c85cbe36f066}, !- Inlet Branch Name 34
  {c6ac6cf5-d6ab-43c1-b992-fe79d92efd2a}, !- Inlet Branch Name 35
  {acee36e9-7408-47bc-9d80-1a31869fba40}, !- Inlet Branch Name 36
  {70950bb6-aca1-45ba-be38-11b252cac4ee}, !- Inlet Branch Name 37
  {600d62e6-adf8-44d5-91f1-dfe550f0cd3f}, !- Inlet Branch Name 38
  {c69e5e51-5a8c-4e9c-93e6-51458a4cc56d}, !- Inlet Branch Name 39
  {6f54d62b-c5e8-4258-b31c-e813c5704a4e}, !- Inlet Branch Name 40
  {5df72d25-ccca-4a79-b670-e9d03aadc4d9}, !- Inlet Branch Name 41
  {bff56f4d-b1f2-4008-b4f0-25814a41ea45}, !- Inlet Branch Name 42
  {8fd297e4-0a24-491b-8821-8ac98c70a879}, !- Inlet Branch Name 43
  {b871e943-f24b-4f0d-bfe2-f5c0d4fa9625}, !- Inlet Branch Name 44
  {ff6242f2-ef11-4d21-be17-5e71eb5ebb93}, !- Inlet Branch Name 45
  {168e4555-1426-4d1c-a4e8-ce133385179e}, !- Inlet Branch Name 46
  {9d54ef1c-1251-4ea6-9303-64802784014d}, !- Inlet Branch Name 47
  {b01a20e2-86ae-4016-9882-1c562e729254}, !- Inlet Branch Name 48
  {656b7b3c-66dd-4219-838d-b094e159c8a4}, !- Inlet Branch Name 49
  {f0cec7a7-bd16-4ab8-91ad-05a424629e6b}; !- Inlet Branch Name 50

OS:Connector:Splitter,
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Handle
  Connector Splitter 6,                   !- Name
  {87b001b0-b64f-43d9-bc99-e945ea5b17f5}, !- Inlet Branch Name
  {4d067549-ed92-4965-b5d5-ac12893908ed}, !- Outlet Branch Name 1
  {7f81ecf6-cf71-48a0-ac35-6798aaddd1ab}, !- Outlet Branch Name 2
  {d410801f-dae0-427f-ade1-1001e3aaeb4a}, !- Outlet Branch Name 3
  {acc6617d-ac38-4791-9ff5-198a050d62fe}, !- Outlet Branch Name 4
  {92389f5d-5789-4b45-a17d-f6475ceef14f}, !- Outlet Branch Name 5
  {5ea244fa-4351-4d82-82e9-7ac8345c9283}, !- Outlet Branch Name 6
  {f5ffd2fc-9b8e-4296-ab82-2292e68632f1}, !- Outlet Branch Name 7
  {555fe708-30f2-466b-bcce-2cb405609a16}, !- Outlet Branch Name 8
  {1abb91e9-253f-4b89-b176-b5c287ef7f7f}, !- Outlet Branch Name 9
  {bbaff9fe-1024-4f51-b8aa-af881e4e747b}, !- Outlet Branch Name 10
  {89c363bc-2617-46c6-a8ce-084823b2d757}, !- Outlet Branch Name 11
  {03f37cb7-663e-4128-aac9-3a4cf01455c6}, !- Outlet Branch Name 12
  {e180b3d8-7cea-4e16-a380-b189d3391378}, !- Outlet Branch Name 13
  {20f42790-6857-48ff-b6ba-b53c738b9003}, !- Outlet Branch Name 14
  {fbe1a1e5-afaf-40ec-b043-57e4202cd647}, !- Outlet Branch Name 15
  {11faed19-0cc6-4f03-8418-4e1be547cd12}, !- Outlet Branch Name 16
  {08e78d4a-e218-4d57-80af-5d2737a0649d}, !- Outlet Branch Name 17
  {0f0f78ad-0436-4dc4-b2d8-28376fce0a24}, !- Outlet Branch Name 18
  {8715d73a-4d5d-471c-afc7-b0ae73b3532c}, !- Outlet Branch Name 19
  {014c62a9-b47d-472c-aadb-b0f06304029e}, !- Outlet Branch Name 20
  {c3aa06b9-1e03-4094-869c-2a1d49f35025}, !- Outlet Branch Name 21
  {173ac5ff-689e-4ccf-935e-53d97edd6066}, !- Outlet Branch Name 22
  {49e16e32-e894-4017-9145-32d2b55af7c9}, !- Outlet Branch Name 23
  {bcd91639-6589-405d-9802-58416f95a411}, !- Outlet Branch Name 24
  {5b7bcae3-8df5-49da-b529-0cdbdc9a2b22}, !- Outlet Branch Name 25
  {186f7fa7-48d6-4b4b-b60d-8bb7b09e6306}, !- Outlet Branch Name 26
  {b9408969-8525-4ef1-8b3c-ee4ffd69b132}, !- Outlet Branch Name 27
  {1c70ea34-55c3-4500-988d-513399435daa}, !- Outlet Branch Name 28
  {baf6a6b2-05b4-4474-b972-c86eef6c2f1a}, !- Outlet Branch Name 29
  {0a9906bd-7a31-4f28-ab2c-665438731b0d}, !- Outlet Branch Name 30
  {ee2fa076-2648-47fa-a05e-c338fa70049e}, !- Outlet Branch Name 31
  {bf3670e8-5023-48cc-bcc8-cc8c483e463a}, !- Outlet Branch Name 32
  {43aa3314-fb75-46f8-9dce-1b99a91954b9}, !- Outlet Branch Name 33
  {632f9bd5-5b13-4383-894c-a464164f69b1}, !- Outlet Branch Name 34
  {4d41c74b-e09e-4175-9aec-4169b9c4cf63}, !- Outlet Branch Name 35
  {dacc1527-533c-4154-a076-d86d5a2d5731}, !- Outlet Branch Name 36
  {1fcb94eb-bd64-4941-b154-89e45dbb3bdf}, !- Outlet Branch Name 37
  {377a52b7-b75e-4a3a-9467-b793674f41ec}, !- Outlet Branch Name 38
  {59d140a4-ea92-4456-912d-41c561ec6504}, !- Outlet Branch Name 39
  {dd6f6287-524a-4629-ab6e-b1baffcc0279}, !- Outlet Branch Name 40
  {499c88bc-6df4-4126-89c8-6adb8cd11c85}, !- Outlet Branch Name 41
  {de4e9344-539c-4726-873a-10d2ddafaf47}, !- Outlet Branch Name 42
  {f6f9e87f-e076-430b-a936-944f115d6b59}, !- Outlet Branch Name 43
  {933be97f-e9a2-463e-a3d7-95e475e2e6ae}, !- Outlet Branch Name 44
  {3117ef8a-6134-431a-8498-92c2b8a8b521}, !- Outlet Branch Name 45
  {22ebb65f-c5f3-4651-915d-5c1b1da31a2b}, !- Outlet Branch Name 46
  {067ab483-b111-416f-84b1-03bda1c4ec43}, !- Outlet Branch Name 47
  {4c1c4f4f-0a0c-46a7-b0f7-e25ae645df27}, !- Outlet Branch Name 48
  {7d150c18-1b88-41b0-b491-c05522b97231}, !- Outlet Branch Name 49
  {2a5a6ec0-cb5d-46df-a8a3-1fad03cca657}; !- Outlet Branch Name 50

OS:Connection,
  {13cc7df7-dd5f-42c8-817b-64d605013c1b}, !- Handle
  {247e1c03-84a3-4247-8769-45fb78915415}, !- Source Object
  17,                                     !- Outlet Port
  {ce7da098-f886-4c41-9f24-343516046f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87b001b0-b64f-43d9-bc99-e945ea5b17f5}, !- Handle
  {ce7da098-f886-4c41-9f24-343516046f1e}, !- Source Object
  3,                                      !- Outlet Port
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d067549-ed92-4965-b5d5-ac12893908ed}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  3,                                      !- Outlet Port
  {24f6ec14-7691-4b57-abee-c49b9fb5c00b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b23721f3-8438-412d-a9c8-2a1cf1442df2}, !- Handle
  {23249523-b5a0-440b-aa92-4cecae2b6c87}, !- Source Object
  3,                                      !- Outlet Port
  {247e1c03-84a3-4247-8769-45fb78915415}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3bd28941-3320-4097-8ff7-1fe47c4fffdc}, !- Handle
  {247e1c03-84a3-4247-8769-45fb78915415}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {fbb0e1bd-f22f-4928-8410-1f885d57fb42}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {62d7c1f0-bc4c-4ff0-bf98-9c2826fa39f1}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {cd826ae1-2f7d-4691-a39b-61ed029c5b73}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {62d7c1f0-bc4c-4ff0-bf98-9c2826fa39f1}, !- Schedule Type Limits Name
  {a51956c3-4557-4559-815d-7cd21f1c0e83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a51956c3-4557-4559-815d-7cd21f1c0e83}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {62d7c1f0-bc4c-4ff0-bf98-9c2826fa39f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ffa8300d-7982-4818-9e28-b3b2fede2740}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {cd826ae1-2f7d-4691-a39b-61ed029c5b73}, !- Schedule Name
  {f0879c5b-6dfb-421e-96e9-f4edce956f0d}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {98230cd7-545e-4377-a58a-e0c47e4ebff4}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {b4d83388-b355-48c9-bb93-cefe86b28d7c}, !- Inlet Node Name
  {689ee0be-d460-4cfe-a10a-ea6c2a3f5b47}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  239928.268125934,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {6c67a9c0-d1c7-4ec5-a4b1-f268c876458f}, !- Handle
  Node 446,                               !- Name
  {689ee0be-d460-4cfe-a10a-ea6c2a3f5b47}, !- Inlet Port
  {d8c4d7f2-c922-4028-9dea-fe08f9c39728}; !- Outlet Port

OS:Connection,
  {b4d83388-b355-48c9-bb93-cefe86b28d7c}, !- Handle
  {28e45f2d-edaa-4be5-99b3-10205911bb84}, !- Source Object
  3,                                      !- Outlet Port
  {98230cd7-545e-4377-a58a-e0c47e4ebff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {689ee0be-d460-4cfe-a10a-ea6c2a3f5b47}, !- Handle
  {98230cd7-545e-4377-a58a-e0c47e4ebff4}, !- Source Object
  3,                                      !- Outlet Port
  {6c67a9c0-d1c7-4ec5-a4b1-f268c876458f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8c4d7f2-c922-4028-9dea-fe08f9c39728}, !- Handle
  {6c67a9c0-d1c7-4ec5-a4b1-f268c876458f}, !- Source Object
  3,                                      !- Outlet Port
  {156c7200-486b-4135-a138-c6bc1b49945a}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {57880245-7def-49fd-ab64-9475b289ab5f}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {382d26a5-1c45-4697-879c-c529e731ed2c}, !- Handle
  446gal Electricity Water Heater - 301kBtu/hr 1 Therm Eff, !- Name
  1.68933701462633,                       !- Tank Volume {m3}
  {cd826ae1-2f7d-4691-a39b-61ed029c5b73}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  88267.8590142256,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  137.413728855386,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  137.413728855386,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {a030c714-2dd8-4780-9895-5eb2959c56d1}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.72279842330326,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.72279842330326,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1f935a40-5368-4b22-b829-5b0883d4f3b9}, !- Use Side Inlet Node Name
  {3403e740-ee5b-4845-ac95-f82bdb5aa98b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b617efe0-6082-4278-889a-ab56309f9978}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {f035e009-88a6-4448-8a66-01dcef36d9ef}, !- Schedule Type Limits Name
  {9b00fad1-d80e-4337-a61d-993ffc418cac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b00fad1-d80e-4337-a61d-993ffc418cac}, !- Handle
  Schedule Day 6,                         !- Name
  {f035e009-88a6-4448-8a66-01dcef36d9ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c340ce66-3267-42b7-b7fa-f1f522045327}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {f035e009-88a6-4448-8a66-01dcef36d9ef}, !- Schedule Type Limits Name
  {f92f89ed-9afb-4252-add0-48ebd256337d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f92f89ed-9afb-4252-add0-48ebd256337d}, !- Handle
  Schedule Day 7,                         !- Name
  {f035e009-88a6-4448-8a66-01dcef36d9ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {e27a260e-c802-451a-93f6-11930f54c562}, !- Handle
  {382d26a5-1c45-4697-879c-c529e731ed2c}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {a030c714-2dd8-4780-9895-5eb2959c56d1}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {57880245-7def-49fd-ab64-9475b289ab5f}, !- Schedule Type Limits Name
  {460abde0-3c5c-480c-93cd-d991dbd6cc96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {460abde0-3c5c-480c-93cd-d991dbd6cc96}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {57880245-7def-49fd-ab64-9475b289ab5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {66dfca40-a041-4991-ad49-a4b00ebdff08}, !- Handle
  Node 447,                               !- Name
  {3403e740-ee5b-4845-ac95-f82bdb5aa98b}, !- Inlet Port
  {762cc5a1-b5ba-4b17-a7c1-a90458a60cec}; !- Outlet Port

OS:Connection,
  {1f935a40-5368-4b22-b829-5b0883d4f3b9}, !- Handle
  {17c4dc70-e5b2-4104-b82f-57b44773668c}, !- Source Object
  3,                                      !- Outlet Port
  {382d26a5-1c45-4697-879c-c529e731ed2c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3403e740-ee5b-4845-ac95-f82bdb5aa98b}, !- Handle
  {382d26a5-1c45-4697-879c-c529e731ed2c}, !- Source Object
  32,                                     !- Outlet Port
  {66dfca40-a041-4991-ad49-a4b00ebdff08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {762cc5a1-b5ba-4b17-a7c1-a90458a60cec}, !- Handle
  {66dfca40-a041-4991-ad49-a4b00ebdff08}, !- Source Object
  3,                                      !- Outlet Port
  {8a1e1c51-cd7e-4dcf-b225-eeac21849849}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1898ae8d-4556-49fa-a0ae-23bae358dcb6}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {3fb1f428-3749-424b-b30a-209fd0ced2ea}, !- Inlet Node Name
  {9780762b-ad68-41cf-b0d9-b31a11793b12}; !- Outlet Node Name

OS:Node,
  {34c7364f-d98f-448f-ae17-ca29850315c3}, !- Handle
  Node 448,                               !- Name
  {bab7f0c8-8f4c-4223-add0-f5b3eec87acc}, !- Inlet Port
  {3fb1f428-3749-424b-b30a-209fd0ced2ea}; !- Outlet Port

OS:Connection,
  {bab7f0c8-8f4c-4223-add0-f5b3eec87acc}, !- Handle
  {156c7200-486b-4135-a138-c6bc1b49945a}, !- Source Object
  4,                                      !- Outlet Port
  {34c7364f-d98f-448f-ae17-ca29850315c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43eeeca2-b6a8-4da4-a82d-3d93aeb33c92}, !- Handle
  Node 449,                               !- Name
  {9780762b-ad68-41cf-b0d9-b31a11793b12}, !- Inlet Port
  {5a2349a0-0566-4b01-93d9-a12ee0878875}; !- Outlet Port

OS:Connection,
  {3fb1f428-3749-424b-b30a-209fd0ced2ea}, !- Handle
  {34c7364f-d98f-448f-ae17-ca29850315c3}, !- Source Object
  3,                                      !- Outlet Port
  {1898ae8d-4556-49fa-a0ae-23bae358dcb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9780762b-ad68-41cf-b0d9-b31a11793b12}, !- Handle
  {1898ae8d-4556-49fa-a0ae-23bae358dcb6}, !- Source Object
  3,                                      !- Outlet Port
  {43eeeca2-b6a8-4da4-a82d-3d93aeb33c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a2349a0-0566-4b01-93d9-a12ee0878875}, !- Handle
  {43eeeca2-b6a8-4da4-a82d-3d93aeb33c92}, !- Source Object
  3,                                      !- Outlet Port
  {8a1e1c51-cd7e-4dcf-b225-eeac21849849}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9b999ad5-b649-4970-b196-ec860915ad04}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {9d67a08a-f79c-4fdc-9f30-c9829c2d9ff8}, !- Inlet Node Name
  {45d3099c-3689-4cc6-af95-d32a1846d9df}; !- Outlet Node Name

OS:Node,
  {1fe50649-04ca-4993-87df-6c7b3b26c7bd}, !- Handle
  Node 450,                               !- Name
  {45d3099c-3689-4cc6-af95-d32a1846d9df}, !- Inlet Port
  {d369e42d-a9a7-4209-8533-6c963d0e9aa2}; !- Outlet Port

OS:Connection,
  {9d67a08a-f79c-4fdc-9f30-c9829c2d9ff8}, !- Handle
  {24f6ec14-7691-4b57-abee-c49b9fb5c00b}, !- Source Object
  3,                                      !- Outlet Port
  {9b999ad5-b649-4970-b196-ec860915ad04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45d3099c-3689-4cc6-af95-d32a1846d9df}, !- Handle
  {9b999ad5-b649-4970-b196-ec860915ad04}, !- Source Object
  3,                                      !- Outlet Port
  {1fe50649-04ca-4993-87df-6c7b3b26c7bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d369e42d-a9a7-4209-8533-6c963d0e9aa2}, !- Handle
  {1fe50649-04ca-4993-87df-6c7b3b26c7bd}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {28d696e4-1db8-463e-be79-30ae22cd0ba5}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {fc914f16-d0da-4b29-82ee-e93742d230d3}, !- Inlet Node Name
  {6fd97bcb-339b-40d5-a475-15d092556e08}; !- Outlet Node Name

OS:Node,
  {687252f6-2d88-416c-b2db-24ba37753b2b}, !- Handle
  Node 451,                               !- Name
  {56cb378b-44ca-4132-880a-b7d35afc73d3}, !- Inlet Port
  {fc914f16-d0da-4b29-82ee-e93742d230d3}; !- Outlet Port

OS:Connection,
  {56cb378b-44ca-4132-880a-b7d35afc73d3}, !- Handle
  {8a1e1c51-cd7e-4dcf-b225-eeac21849849}, !- Source Object
  2,                                      !- Outlet Port
  {687252f6-2d88-416c-b2db-24ba37753b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc914f16-d0da-4b29-82ee-e93742d230d3}, !- Handle
  {687252f6-2d88-416c-b2db-24ba37753b2b}, !- Source Object
  3,                                      !- Outlet Port
  {28d696e4-1db8-463e-be79-30ae22cd0ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fd97bcb-339b-40d5-a475-15d092556e08}, !- Handle
  {28d696e4-1db8-463e-be79-30ae22cd0ba5}, !- Source Object
  3,                                      !- Outlet Port
  {f0879c5b-6dfb-421e-96e9-f4edce956f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b9881942-1218-42ae-8a2d-472814769d4a}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {84b0aff2-b3cb-42d7-812d-a5b64275356e}, !- Inlet Node Name
  {4534c958-2720-4258-8c3c-55481db701d6}; !- Outlet Node Name

OS:Node,
  {6f11d88c-00c6-4a6d-9f7c-5ab880661562}, !- Handle
  Node 452,                               !- Name
  {85544a0a-a688-4146-91af-ab8ae90e4fa1}, !- Inlet Port
  {84b0aff2-b3cb-42d7-812d-a5b64275356e}; !- Outlet Port

OS:Connection,
  {85544a0a-a688-4146-91af-ab8ae90e4fa1}, !- Handle
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Source Object
  2,                                      !- Outlet Port
  {6f11d88c-00c6-4a6d-9f7c-5ab880661562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b0aff2-b3cb-42d7-812d-a5b64275356e}, !- Handle
  {6f11d88c-00c6-4a6d-9f7c-5ab880661562}, !- Source Object
  3,                                      !- Outlet Port
  {b9881942-1218-42ae-8a2d-472814769d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4534c958-2720-4258-8c3c-55481db701d6}, !- Handle
  {b9881942-1218-42ae-8a2d-472814769d4a}, !- Source Object
  3,                                      !- Outlet Port
  {23249523-b5a0-440b-aa92-4cecae2b6c87}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e08611a8-0cd3-4b09-b613-d644b55b8525}, !- Handle
  Water Use Connections 1,                !- Name
  {46bfed4a-3390-41c9-8a0f-0dcaa1bbbf3f}, !- Inlet Node Name
  {03c51fb7-e238-4cc9-a61a-c12a921f4d88}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e4dacb5-97a9-464d-861e-298e778896df}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {27feb3ad-f5b1-4605-8493-41fd14e97488}, !- Handle
  Employeeloungeflr1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.0530582531896e-06,                    !- Peak Flow Rate {m3/s}
  {578ab3c8-1a4f-4e10-b60b-644bfe3b0f85}, !- Target Temperature Schedule Name
  {4878c243-3299-48db-8ca8-6d2926a4efe9}, !- Sensible Fraction Schedule Name
  {8ce3682f-b430-4df7-bcd6-ffb49258cc9a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4878c243-3299-48db-8ca8-6d2926a4efe9}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {25f1951c-0319-4dd1-b4dd-f07dd2853c96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25f1951c-0319-4dd1-b4dd-f07dd2853c96}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ce3682f-b430-4df7-bcd6-ffb49258cc9a}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {abb508e3-06f7-4bec-8ab1-4128f1b02101}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abb508e3-06f7-4bec-8ab1-4128f1b02101}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {578ab3c8-1a4f-4e10-b60b-644bfe3b0f85}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1a208cbc-f98e-4709-9eab-63f4184af0f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a208cbc-f98e-4709-9eab-63f4184af0f9}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5e4dacb5-97a9-464d-861e-298e778896df}, !- Handle
  Employeeloungeflr1 Service Water Use 0.02gal/min, !- Name
  {27feb3ad-f5b1-4605-8493-41fd14e97488}, !- Water Use Equipment Definition Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space Name
  {db970fcc-c5be-42db-88e6-a4713d276b40}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {db970fcc-c5be-42db-88e6-a4713d276b40}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  {a35cc0b6-10fe-4626-8fc7-2d7688096cf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a35cc0b6-10fe-4626-8fc7-2d7688096cf7}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {b5017785-9701-4a09-baac-f69f445fa1d0}, !- Handle
  Schedule Rule 92,                       !- Name
  {db970fcc-c5be-42db-88e6-a4713d276b40}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f4f6eb0b-d1fc-4ba2-b9ab-7514c9cddae8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4f6eb0b-d1fc-4ba2-b9ab-7514c9cddae8}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {e7de0e0e-7fdb-4df7-b0e7-478c2aff9116}, !- Handle
  Schedule Rule 93,                       !- Name
  {db970fcc-c5be-42db-88e6-a4713d276b40}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d5669bac-4401-4899-90a9-c5d84f987426}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5669bac-4401-4899-90a9-c5d84f987426}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {fae26066-7bc2-478a-be04-6c909cdbce72}, !- Handle
  Schedule Rule 94,                       !- Name
  {db970fcc-c5be-42db-88e6-a4713d276b40}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa1505b6-2d35-491d-9752-5e4a9234f095}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa1505b6-2d35-491d-9752-5e4a9234f095}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {8ab41ff8-4f69-4f0d-9008-7bd0f245457b}, !- Handle
  Node 453,                               !- Name
  {7f81ecf6-cf71-48a0-ac35-6798aaddd1ab}, !- Inlet Port
  {46bfed4a-3390-41c9-8a0f-0dcaa1bbbf3f}; !- Outlet Port

OS:Connection,
  {7f81ecf6-cf71-48a0-ac35-6798aaddd1ab}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  4,                                      !- Outlet Port
  {8ab41ff8-4f69-4f0d-9008-7bd0f245457b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e68c5e3-5774-4ed4-a45a-58c2d2313497}, !- Handle
  Node 454,                               !- Name
  {03c51fb7-e238-4cc9-a61a-c12a921f4d88}, !- Inlet Port
  {47d568e3-1230-4f85-b873-8624a82f6124}; !- Outlet Port

OS:Connection,
  {46bfed4a-3390-41c9-8a0f-0dcaa1bbbf3f}, !- Handle
  {8ab41ff8-4f69-4f0d-9008-7bd0f245457b}, !- Source Object
  3,                                      !- Outlet Port
  {e08611a8-0cd3-4b09-b613-d644b55b8525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03c51fb7-e238-4cc9-a61a-c12a921f4d88}, !- Handle
  {e08611a8-0cd3-4b09-b613-d644b55b8525}, !- Source Object
  3,                                      !- Outlet Port
  {9e68c5e3-5774-4ed4-a45a-58c2d2313497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47d568e3-1230-4f85-b873-8624a82f6124}, !- Handle
  {9e68c5e3-5774-4ed4-a45a-58c2d2313497}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0231f562-3cc6-4f78-8a99-462a9bdbd39f}, !- Handle
  Water Use Connections 2,                !- Name
  {b5a1acbb-9cc1-4bc2-b1a4-736ee5424f62}, !- Inlet Node Name
  {0b407578-5eae-4193-bb9b-415c3e304d2b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {97e788e3-649b-4a07-954e-f8a0ae2f62eb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4a7fba01-5d06-4d9b-abd5-f4c196503b00}, !- Handle
  Exercisecenterflr1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.15403793685091e-06,                   !- Peak Flow Rate {m3/s}
  {732b2470-7b6d-431a-8482-a061c3ac25e7}, !- Target Temperature Schedule Name
  {a8b34c13-512a-4b07-99ce-7e9ecc01ec72}, !- Sensible Fraction Schedule Name
  {03cf8b1c-724e-4af5-9ee3-5335d5785b10}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a8b34c13-512a-4b07-99ce-7e9ecc01ec72}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {720d3a9a-7d74-4110-8b2d-e619801120f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {720d3a9a-7d74-4110-8b2d-e619801120f0}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {03cf8b1c-724e-4af5-9ee3-5335d5785b10}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e2598aaf-563a-40e6-a277-a3a6eecda9b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2598aaf-563a-40e6-a277-a3a6eecda9b9}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {732b2470-7b6d-431a-8482-a061c3ac25e7}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2810d6fc-8465-47bb-ac02-9da9df108b51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2810d6fc-8465-47bb-ac02-9da9df108b51}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {97e788e3-649b-4a07-954e-f8a0ae2f62eb}, !- Handle
  Exercisecenterflr1 Service Water Use 0.05gal/min, !- Name
  {4a7fba01-5d06-4d9b-abd5-f4c196503b00}, !- Water Use Equipment Definition Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space Name
  {db970fcc-c5be-42db-88e6-a4713d276b40}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {27eb8843-a367-4d94-a091-6e19a1dd9c94}, !- Handle
  Node 455,                               !- Name
  {d410801f-dae0-427f-ade1-1001e3aaeb4a}, !- Inlet Port
  {b5a1acbb-9cc1-4bc2-b1a4-736ee5424f62}; !- Outlet Port

OS:Connection,
  {d410801f-dae0-427f-ade1-1001e3aaeb4a}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  5,                                      !- Outlet Port
  {27eb8843-a367-4d94-a091-6e19a1dd9c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af40d61d-a2ad-459d-8f7b-4eccd19d325e}, !- Handle
  Node 456,                               !- Name
  {0b407578-5eae-4193-bb9b-415c3e304d2b}, !- Inlet Port
  {7c997a0b-61d3-4612-8808-7f29d7cd97e4}; !- Outlet Port

OS:Connection,
  {b5a1acbb-9cc1-4bc2-b1a4-736ee5424f62}, !- Handle
  {27eb8843-a367-4d94-a091-6e19a1dd9c94}, !- Source Object
  3,                                      !- Outlet Port
  {0231f562-3cc6-4f78-8a99-462a9bdbd39f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b407578-5eae-4193-bb9b-415c3e304d2b}, !- Handle
  {0231f562-3cc6-4f78-8a99-462a9bdbd39f}, !- Source Object
  3,                                      !- Outlet Port
  {af40d61d-a2ad-459d-8f7b-4eccd19d325e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c997a0b-61d3-4612-8808-7f29d7cd97e4}, !- Handle
  {af40d61d-a2ad-459d-8f7b-4eccd19d325e}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b886f6ce-6a89-49d6-a55e-50d6d2aee9a3}, !- Handle
  Water Use Connections 3,                !- Name
  {615cad45-c11e-4f0f-b43f-1f437c2e4772}, !- Inlet Node Name
  {9d33c4e4-73be-43cc-84df-4e5dfc0f3918}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ca9d1f13-a076-4270-a4eb-c50271f3f6c4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8685b1f4-7fa4-4749-82a8-1fb5a7e9f226}, !- Handle
  Frontloungeflr1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.61998948626714e-06,                   !- Peak Flow Rate {m3/s}
  {c93ab415-0969-4b19-8513-147691bdc84f}, !- Target Temperature Schedule Name
  {c72947e5-bb27-4ae4-884d-355195034cfc}, !- Sensible Fraction Schedule Name
  {be06d292-e020-49d7-a0c5-2d03dea88199}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c72947e5-bb27-4ae4-884d-355195034cfc}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c08b9782-e6c6-4e6c-aa36-c66ff070a27a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c08b9782-e6c6-4e6c-aa36-c66ff070a27a}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {be06d292-e020-49d7-a0c5-2d03dea88199}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2fa44540-bec5-4ab5-9507-1046310e1209}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fa44540-bec5-4ab5-9507-1046310e1209}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c93ab415-0969-4b19-8513-147691bdc84f}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {de0f63cc-d53b-44e7-8c33-d8a34e3dee00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de0f63cc-d53b-44e7-8c33-d8a34e3dee00}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ca9d1f13-a076-4270-a4eb-c50271f3f6c4}, !- Handle
  Frontloungeflr1 Service Water Use 0.04gal/min, !- Name
  {8685b1f4-7fa4-4749-82a8-1fb5a7e9f226}, !- Water Use Equipment Definition Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  {55431d69-1b8f-47a8-92ce-ed5d1ff9f335}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {55431d69-1b8f-47a8-92ce-ed5d1ff9f335}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  {2e0d81f1-bfb3-4a47-b4ed-78e7454917ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e0d81f1-bfb3-4a47-b4ed-78e7454917ec}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {5042b2ea-5f6e-4abf-8cfd-397b0a5ed631}, !- Handle
  Schedule Rule 95,                       !- Name
  {55431d69-1b8f-47a8-92ce-ed5d1ff9f335}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {77cc1005-0ecd-40ae-862b-4115991e532a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77cc1005-0ecd-40ae-862b-4115991e532a}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {4692279a-4b4b-481a-a637-8daca088205c}, !- Handle
  Schedule Rule 96,                       !- Name
  {55431d69-1b8f-47a8-92ce-ed5d1ff9f335}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7282ac4-0fa8-48d0-a0f5-31c4912d6ae1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7282ac4-0fa8-48d0-a0f5-31c4912d6ae1}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {4782355a-0479-4d4e-b298-c44b35f247b2}, !- Handle
  Schedule Rule 97,                       !- Name
  {55431d69-1b8f-47a8-92ce-ed5d1ff9f335}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d068885f-8a7e-48bf-b60b-a24a4eddc996}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d068885f-8a7e-48bf-b60b-a24a4eddc996}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {5513e749-c0ce-49f2-a894-690a2f268467}, !- Handle
  Node 457,                               !- Name
  {acc6617d-ac38-4791-9ff5-198a050d62fe}, !- Inlet Port
  {615cad45-c11e-4f0f-b43f-1f437c2e4772}; !- Outlet Port

OS:Connection,
  {acc6617d-ac38-4791-9ff5-198a050d62fe}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  6,                                      !- Outlet Port
  {5513e749-c0ce-49f2-a894-690a2f268467}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e402631-97c4-4e7d-b4a5-2d0ed1e8e0b2}, !- Handle
  Node 458,                               !- Name
  {9d33c4e4-73be-43cc-84df-4e5dfc0f3918}, !- Inlet Port
  {157117ee-5351-4834-8434-b78eba6f5674}; !- Outlet Port

OS:Connection,
  {615cad45-c11e-4f0f-b43f-1f437c2e4772}, !- Handle
  {5513e749-c0ce-49f2-a894-690a2f268467}, !- Source Object
  3,                                      !- Outlet Port
  {b886f6ce-6a89-49d6-a55e-50d6d2aee9a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d33c4e4-73be-43cc-84df-4e5dfc0f3918}, !- Handle
  {b886f6ce-6a89-49d6-a55e-50d6d2aee9a3}, !- Source Object
  3,                                      !- Outlet Port
  {1e402631-97c4-4e7d-b4a5-2d0ed1e8e0b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {157117ee-5351-4834-8434-b78eba6f5674}, !- Handle
  {1e402631-97c4-4e7d-b4a5-2d0ed1e8e0b2}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {53fd945e-4b2f-4ac5-8ba8-fc43f5bd935e}, !- Handle
  Water Use Connections 4,                !- Name
  {daa08d29-f9e9-436b-819f-38913b73c5fb}, !- Inlet Node Name
  {f11d6b9a-37f5-4c1f-b47b-1f034cb0f385}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0c8f8e2a-4d5a-494f-b32b-c16e6c38f2fa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {42ce8c6d-7fe0-45f7-afa3-0289b6527838}, !- Handle
  Frontofficeflr1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.15743271308575e-06,                   !- Peak Flow Rate {m3/s}
  {d39948a0-2dc2-49bb-9e7b-eeb858ef450a}, !- Target Temperature Schedule Name
  {47fc345c-09be-497c-88d9-c6c861e86732}, !- Sensible Fraction Schedule Name
  {eb051c6b-c0e3-412b-a667-d1a0e9d83002}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {47fc345c-09be-497c-88d9-c6c861e86732}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {940017f1-ddd6-49ec-9ab4-9b2a7f4ddd1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {940017f1-ddd6-49ec-9ab4-9b2a7f4ddd1f}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb051c6b-c0e3-412b-a667-d1a0e9d83002}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ec06a02b-7280-4717-92c3-24af324b68c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec06a02b-7280-4717-92c3-24af324b68c4}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d39948a0-2dc2-49bb-9e7b-eeb858ef450a}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {79011469-2810-4408-a0d9-8ebed0f290ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79011469-2810-4408-a0d9-8ebed0f290ff}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0c8f8e2a-4d5a-494f-b32b-c16e6c38f2fa}, !- Handle
  Frontofficeflr1 Service Water Use 0.05gal/min, !- Name
  {42ce8c6d-7fe0-45f7-afa3-0289b6527838}, !- Water Use Equipment Definition Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  {b96e2a6d-9eb9-4878-9c4d-c88b36c3bc09}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b96e2a6d-9eb9-4878-9c4d-c88b36c3bc09}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  {2524da96-009e-4c9c-b56e-234ebf683489}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2524da96-009e-4c9c-b56e-234ebf683489}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {339df4c4-f355-4208-8795-4c148b63dfa2}, !- Handle
  Schedule Rule 98,                       !- Name
  {b96e2a6d-9eb9-4878-9c4d-c88b36c3bc09}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {28bf32aa-fe3f-442c-8542-7195031bc804}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28bf32aa-fe3f-442c-8542-7195031bc804}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {c7a4ab7b-b6b2-4fdc-ad3b-a8d53b6c60d2}, !- Handle
  Schedule Rule 99,                       !- Name
  {b96e2a6d-9eb9-4878-9c4d-c88b36c3bc09}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3d682195-49cf-4368-8b6e-6bcfb1a56684}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d682195-49cf-4368-8b6e-6bcfb1a56684}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {527ae7c2-178c-4897-bc77-e32a20009e50}, !- Handle
  Schedule Rule 100,                      !- Name
  {b96e2a6d-9eb9-4878-9c4d-c88b36c3bc09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4ee554f-9a36-4f9f-9ba4-3470246b978f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4ee554f-9a36-4f9f-9ba4-3470246b978f}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {d0e4644f-72bf-4016-afa7-30c8c521f7f2}, !- Handle
  Node 459,                               !- Name
  {92389f5d-5789-4b45-a17d-f6475ceef14f}, !- Inlet Port
  {daa08d29-f9e9-436b-819f-38913b73c5fb}; !- Outlet Port

OS:Connection,
  {92389f5d-5789-4b45-a17d-f6475ceef14f}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  7,                                      !- Outlet Port
  {d0e4644f-72bf-4016-afa7-30c8c521f7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7769f4ec-7e54-4439-b2e7-2b7d72977a42}, !- Handle
  Node 460,                               !- Name
  {f11d6b9a-37f5-4c1f-b47b-1f034cb0f385}, !- Inlet Port
  {6cd4a57b-b83e-4dec-a76f-27bf8b102d8b}; !- Outlet Port

OS:Connection,
  {daa08d29-f9e9-436b-819f-38913b73c5fb}, !- Handle
  {d0e4644f-72bf-4016-afa7-30c8c521f7f2}, !- Source Object
  3,                                      !- Outlet Port
  {53fd945e-4b2f-4ac5-8ba8-fc43f5bd935e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f11d6b9a-37f5-4c1f-b47b-1f034cb0f385}, !- Handle
  {53fd945e-4b2f-4ac5-8ba8-fc43f5bd935e}, !- Source Object
  3,                                      !- Outlet Port
  {7769f4ec-7e54-4439-b2e7-2b7d72977a42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cd4a57b-b83e-4dec-a76f-27bf8b102d8b}, !- Handle
  {7769f4ec-7e54-4439-b2e7-2b7d72977a42}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c6331253-e1dc-423d-a88a-aeb2e619a398}, !- Handle
  Water Use Connections 5,                !- Name
  {11003a39-6d6e-4fea-97f6-f855a1cd009c}, !- Inlet Node Name
  {5b91c845-2ece-4f4d-8bf8-ac9d9d26a115}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {540d49df-e3ef-493d-8570-90b331cb9de4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d209a457-c522-41f4-b103-1dffb2902daa}, !- Handle
  Frontstorageflr1 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {96cb895c-4b78-4d42-8e2c-e54396802a3e}, !- Target Temperature Schedule Name
  {cea9fe5a-1025-45f6-abfa-a2efb25f96c4}, !- Sensible Fraction Schedule Name
  {db64d3b6-10fd-4f5c-9fe1-201fa8e2542f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cea9fe5a-1025-45f6-abfa-a2efb25f96c4}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c56af1f5-6353-4c2c-89a7-be62c50e6951}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c56af1f5-6353-4c2c-89a7-be62c50e6951}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {db64d3b6-10fd-4f5c-9fe1-201fa8e2542f}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {758f7246-f546-4079-ad33-f681d64c0db8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {758f7246-f546-4079-ad33-f681d64c0db8}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {96cb895c-4b78-4d42-8e2c-e54396802a3e}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {74f31e30-e88d-4ee6-8a7d-e8efb3880363}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74f31e30-e88d-4ee6-8a7d-e8efb3880363}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {540d49df-e3ef-493d-8570-90b331cb9de4}, !- Handle
  Frontstorageflr1 Service Water Use 0.0gal/min, !- Name
  {d209a457-c522-41f4-b103-1dffb2902daa}, !- Water Use Equipment Definition Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space Name
  {099f6deb-c6a1-4a88-b07e-6eaa6e23d776}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {099f6deb-c6a1-4a88-b07e-6eaa6e23d776}, !- Handle
  NECB-E-Service Water Heating,           !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  {444fa6b9-8e25-4989-baa1-23a510423da3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {444fa6b9-8e25-4989-baa1-23a510423da3}, !- Handle
  NECB-E-Service Water Heating Default,   !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {de0b99b0-79ed-4d9d-b609-bdfe510eacdf}, !- Handle
  Schedule Rule 101,                      !- Name
  {099f6deb-c6a1-4a88-b07e-6eaa6e23d776}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {341948b8-61b1-4ade-a425-37fba79ea9bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {341948b8-61b1-4ade-a425-37fba79ea9bc}, !- Handle
  NECB-E-Service Water Heating Default|Wkdy Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {78b87abd-4a52-47fa-b3b8-5cb40ccd770d}, !- Handle
  Schedule Rule 102,                      !- Name
  {099f6deb-c6a1-4a88-b07e-6eaa6e23d776}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {09a701da-8dab-48c4-b26a-48e62dfeb12a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09a701da-8dab-48c4-b26a-48e62dfeb12a}, !- Handle
  NECB-E-Service Water Heating Sat Day,   !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {639782e1-6fa3-400d-b7f5-1354c3dedef6}, !- Handle
  Schedule Rule 103,                      !- Name
  {099f6deb-c6a1-4a88-b07e-6eaa6e23d776}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd50f79b-0ffe-4ca9-abe7-56d1a8e1862f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd50f79b-0ffe-4ca9-abe7-56d1a8e1862f}, !- Handle
  NECB-E-Service Water Heating Sun|Hol Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {92fcdc9c-600a-451d-835d-7de7a036c944}, !- Handle
  Node 461,                               !- Name
  {5ea244fa-4351-4d82-82e9-7ac8345c9283}, !- Inlet Port
  {11003a39-6d6e-4fea-97f6-f855a1cd009c}; !- Outlet Port

OS:Connection,
  {5ea244fa-4351-4d82-82e9-7ac8345c9283}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  8,                                      !- Outlet Port
  {92fcdc9c-600a-451d-835d-7de7a036c944}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a86466e2-53b3-46d3-8ead-593424afc458}, !- Handle
  Node 462,                               !- Name
  {5b91c845-2ece-4f4d-8bf8-ac9d9d26a115}, !- Inlet Port
  {04f2e386-3053-4f74-a2dc-a7c451fb48d9}; !- Outlet Port

OS:Connection,
  {11003a39-6d6e-4fea-97f6-f855a1cd009c}, !- Handle
  {92fcdc9c-600a-451d-835d-7de7a036c944}, !- Source Object
  3,                                      !- Outlet Port
  {c6331253-e1dc-423d-a88a-aeb2e619a398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b91c845-2ece-4f4d-8bf8-ac9d9d26a115}, !- Handle
  {c6331253-e1dc-423d-a88a-aeb2e619a398}, !- Source Object
  3,                                      !- Outlet Port
  {a86466e2-53b3-46d3-8ead-593424afc458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04f2e386-3053-4f74-a2dc-a7c451fb48d9}, !- Handle
  {a86466e2-53b3-46d3-8ead-593424afc458}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5dfd7aa7-5e2c-4e8e-a7ec-8286861a4055}, !- Handle
  Water Use Connections 6,                !- Name
  {7150bfa7-dad9-4eee-8a48-d0aefcedd5b3}, !- Inlet Node Name
  {eda0e551-6e1c-4260-8d57-7c8f6f5108a2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a2faffc6-abfd-4c9c-824f-e89e88cd36b4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f1665d58-a579-47b6-b011-5b8143439a7d}, !- Handle
  Frontstorageflr2 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {2ca881cd-cbbf-4e73-a782-fc915fd27530}, !- Target Temperature Schedule Name
  {1b5421c5-bdd6-457e-a8a6-1ce961cae701}, !- Sensible Fraction Schedule Name
  {6170faa7-785c-4e3e-8790-cece7eee0df3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1b5421c5-bdd6-457e-a8a6-1ce961cae701}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0055b01c-2dc1-4a54-bf9e-7908edae8a21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0055b01c-2dc1-4a54-bf9e-7908edae8a21}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6170faa7-785c-4e3e-8790-cece7eee0df3}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ae4c3083-77ed-4d9a-9513-3417afd60b2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae4c3083-77ed-4d9a-9513-3417afd60b2b}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ca881cd-cbbf-4e73-a782-fc915fd27530}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cd26ca6b-e728-4c5d-991c-c177547d9dc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd26ca6b-e728-4c5d-991c-c177547d9dc7}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a2faffc6-abfd-4c9c-824f-e89e88cd36b4}, !- Handle
  Frontstorageflr2 Service Water Use 0.0gal/min, !- Name
  {f1665d58-a579-47b6-b011-5b8143439a7d}, !- Water Use Equipment Definition Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space Name
  {099f6deb-c6a1-4a88-b07e-6eaa6e23d776}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {84cb6a61-b635-46cb-bd5a-01356362f387}, !- Handle
  Node 463,                               !- Name
  {f5ffd2fc-9b8e-4296-ab82-2292e68632f1}, !- Inlet Port
  {7150bfa7-dad9-4eee-8a48-d0aefcedd5b3}; !- Outlet Port

OS:Connection,
  {f5ffd2fc-9b8e-4296-ab82-2292e68632f1}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  9,                                      !- Outlet Port
  {84cb6a61-b635-46cb-bd5a-01356362f387}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da58c03a-6713-4135-9247-d94f96ff0f6d}, !- Handle
  Node 464,                               !- Name
  {eda0e551-6e1c-4260-8d57-7c8f6f5108a2}, !- Inlet Port
  {880265cf-2ebb-4ecc-8f39-92571b3e52f5}; !- Outlet Port

OS:Connection,
  {7150bfa7-dad9-4eee-8a48-d0aefcedd5b3}, !- Handle
  {84cb6a61-b635-46cb-bd5a-01356362f387}, !- Source Object
  3,                                      !- Outlet Port
  {5dfd7aa7-5e2c-4e8e-a7ec-8286861a4055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eda0e551-6e1c-4260-8d57-7c8f6f5108a2}, !- Handle
  {5dfd7aa7-5e2c-4e8e-a7ec-8286861a4055}, !- Source Object
  3,                                      !- Outlet Port
  {da58c03a-6713-4135-9247-d94f96ff0f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {880265cf-2ebb-4ecc-8f39-92571b3e52f5}, !- Handle
  {da58c03a-6713-4135-9247-d94f96ff0f6d}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6d9f45d9-5086-4ea4-96ee-adec840f31a9}, !- Handle
  Water Use Connections 7,                !- Name
  {7e7929b8-af9c-476b-94c9-1ee667800ace}, !- Inlet Node Name
  {3b67cb79-f521-4d34-9bdc-5843b41b3a4f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a0522b0b-bcda-4a6e-a918-1a941661484c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bacc102b-318e-4e48-a14f-540fa95b37ec}, !- Handle
  Frontstorageflr3 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {0fb4f5f3-9654-475b-bd1b-1a27e8542a80}, !- Target Temperature Schedule Name
  {8b19c0e6-7831-4556-9d22-d8d666e241aa}, !- Sensible Fraction Schedule Name
  {3908f7ae-5693-4536-80db-1c0f507d73ab}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8b19c0e6-7831-4556-9d22-d8d666e241aa}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2a76868b-8257-4aa4-8799-3a6413127056}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a76868b-8257-4aa4-8799-3a6413127056}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3908f7ae-5693-4536-80db-1c0f507d73ab}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9d3d7b3c-312b-4456-b793-ecef12fcc366}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d3d7b3c-312b-4456-b793-ecef12fcc366}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0fb4f5f3-9654-475b-bd1b-1a27e8542a80}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {95809888-f799-4d59-9328-510ab389ea03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95809888-f799-4d59-9328-510ab389ea03}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a0522b0b-bcda-4a6e-a918-1a941661484c}, !- Handle
  Frontstorageflr3 Service Water Use 0.0gal/min, !- Name
  {bacc102b-318e-4e48-a14f-540fa95b37ec}, !- Water Use Equipment Definition Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  {099f6deb-c6a1-4a88-b07e-6eaa6e23d776}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {249a9214-a0ef-4195-bfbb-bea2ca11616a}, !- Handle
  Node 465,                               !- Name
  {555fe708-30f2-466b-bcce-2cb405609a16}, !- Inlet Port
  {7e7929b8-af9c-476b-94c9-1ee667800ace}; !- Outlet Port

OS:Connection,
  {555fe708-30f2-466b-bcce-2cb405609a16}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  10,                                     !- Outlet Port
  {249a9214-a0ef-4195-bfbb-bea2ca11616a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71ed5ec6-e6c0-4f27-8ccf-295a8ba1c287}, !- Handle
  Node 466,                               !- Name
  {3b67cb79-f521-4d34-9bdc-5843b41b3a4f}, !- Inlet Port
  {f0ec05f6-a6a9-4da7-b036-c3f3e982cca6}; !- Outlet Port

OS:Connection,
  {7e7929b8-af9c-476b-94c9-1ee667800ace}, !- Handle
  {249a9214-a0ef-4195-bfbb-bea2ca11616a}, !- Source Object
  3,                                      !- Outlet Port
  {6d9f45d9-5086-4ea4-96ee-adec840f31a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b67cb79-f521-4d34-9bdc-5843b41b3a4f}, !- Handle
  {6d9f45d9-5086-4ea4-96ee-adec840f31a9}, !- Source Object
  3,                                      !- Outlet Port
  {71ed5ec6-e6c0-4f27-8ccf-295a8ba1c287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0ec05f6-a6a9-4da7-b036-c3f3e982cca6}, !- Handle
  {71ed5ec6-e6c0-4f27-8ccf-295a8ba1c287}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f62a90e0-e911-4286-81d3-5d4ba2f3fe38}, !- Handle
  Water Use Connections 8,                !- Name
  {c8775f81-3b39-44bc-8206-964efd2a5428}, !- Inlet Node Name
  {1841fb06-6a66-482d-9c78-54f4f55cce6e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {31e31d06-43fc-46c2-8ec9-c83c0361b5e7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8365798e-ced0-4e2a-8eec-4afbd6d66284}, !- Handle
  Frontstorageflr4 Service Water Use Def 0.0gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.02531359854212e-07,                   !- Peak Flow Rate {m3/s}
  {9ad0542d-1a74-452e-886b-887c41238efe}, !- Target Temperature Schedule Name
  {02fae983-046c-4541-846e-9ba3566708d8}, !- Sensible Fraction Schedule Name
  {ab1f75b6-b627-4096-b955-465dc159d58c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {02fae983-046c-4541-846e-9ba3566708d8}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7ece747f-e7e6-43f0-a31e-d17e54dbf593}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ece747f-e7e6-43f0-a31e-d17e54dbf593}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab1f75b6-b627-4096-b955-465dc159d58c}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ccfac74b-45cc-40c1-9515-d05b3ec51d7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ccfac74b-45cc-40c1-9515-d05b3ec51d7b}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ad0542d-1a74-452e-886b-887c41238efe}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {600f88c0-c436-4973-8d6b-581c7b35ac72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {600f88c0-c436-4973-8d6b-581c7b35ac72}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {31e31d06-43fc-46c2-8ec9-c83c0361b5e7}, !- Handle
  Frontstorageflr4 Service Water Use 0.0gal/min, !- Name
  {8365798e-ced0-4e2a-8eec-4afbd6d66284}, !- Water Use Equipment Definition Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space Name
  {099f6deb-c6a1-4a88-b07e-6eaa6e23d776}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a229f32c-6f86-4728-a33d-68f0d4c924c3}, !- Handle
  Node 467,                               !- Name
  {1abb91e9-253f-4b89-b176-b5c287ef7f7f}, !- Inlet Port
  {c8775f81-3b39-44bc-8206-964efd2a5428}; !- Outlet Port

OS:Connection,
  {1abb91e9-253f-4b89-b176-b5c287ef7f7f}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  11,                                     !- Outlet Port
  {a229f32c-6f86-4728-a33d-68f0d4c924c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0405d1ea-1794-4254-8feb-ca6d48bf4413}, !- Handle
  Node 468,                               !- Name
  {1841fb06-6a66-482d-9c78-54f4f55cce6e}, !- Inlet Port
  {59531687-123e-4619-9e4e-d67e61ebdecb}; !- Outlet Port

OS:Connection,
  {c8775f81-3b39-44bc-8206-964efd2a5428}, !- Handle
  {a229f32c-6f86-4728-a33d-68f0d4c924c3}, !- Source Object
  3,                                      !- Outlet Port
  {f62a90e0-e911-4286-81d3-5d4ba2f3fe38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1841fb06-6a66-482d-9c78-54f4f55cce6e}, !- Handle
  {f62a90e0-e911-4286-81d3-5d4ba2f3fe38}, !- Source Object
  3,                                      !- Outlet Port
  {0405d1ea-1794-4254-8feb-ca6d48bf4413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59531687-123e-4619-9e4e-d67e61ebdecb}, !- Handle
  {0405d1ea-1794-4254-8feb-ca6d48bf4413}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ccf2ccb9-19cf-402f-bd7b-58b49b4e0cc3}, !- Handle
  Water Use Connections 9,                !- Name
  {e242e704-cfc8-4b5e-b280-41742330e33e}, !- Inlet Node Name
  {71977a90-c1d3-4d18-9ea8-846c0bade496}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {990c998f-f570-4e86-95f5-154872c2d280}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ab6f6285-8c87-458b-86bf-a0f98a833875}, !- Handle
  Guestroom101 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532055652e-06,                   !- Peak Flow Rate {m3/s}
  {c563736a-6d03-49c2-aaf0-0305438e133d}, !- Target Temperature Schedule Name
  {f08b1916-c3f6-4619-bf2c-3a2c3388dad4}, !- Sensible Fraction Schedule Name
  {b7d57e6e-f497-48ab-aa86-77bb1c9ba69e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f08b1916-c3f6-4619-bf2c-3a2c3388dad4}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a10beee6-8e50-4978-9129-8d6b6fb90b49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a10beee6-8e50-4978-9129-8d6b6fb90b49}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7d57e6e-f497-48ab-aa86-77bb1c9ba69e}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ca485f4e-11f3-41fd-a6cd-58d9ed3c1dbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca485f4e-11f3-41fd-a6cd-58d9ed3c1dbc}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c563736a-6d03-49c2-aaf0-0305438e133d}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1b6f2fa4-8fea-4e0e-8e8f-ea7ca1349ea5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b6f2fa4-8fea-4e0e-8e8f-ea7ca1349ea5}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {990c998f-f570-4e86-95f5-154872c2d280}, !- Handle
  Guestroom101 Service Water Use 0.07gal/min, !- Name
  {ab6f6285-8c87-458b-86bf-a0f98a833875}, !- Water Use Equipment Definition Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  {b4bbb8c0-c1c3-43af-a41c-daeb69277f09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4bbb8c0-c1c3-43af-a41c-daeb69277f09}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {f9728026-dd0a-493f-84ca-7a4b6b90d429}, !- Handle
  Schedule Rule 104,                      !- Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {78a4543b-5361-47ad-b970-ef794be4df26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78a4543b-5361-47ad-b970-ef794be4df26}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {ceebcbec-006f-4c9a-ac7c-6aabb8827abc}, !- Handle
  Schedule Rule 105,                      !- Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f8c9d80f-bc3a-49c9-ac6f-5fd4259e96d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8c9d80f-bc3a-49c9-ac6f-5fd4259e96d5}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {dcb59a6c-3fd6-41a1-b1b5-db75a8ee4bc7}, !- Handle
  Schedule Rule 106,                      !- Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2bd581c0-df7c-4e5d-9052-ae0faf6d5ccb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2bd581c0-df7c-4e5d-9052-ae0faf6d5ccb}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Node,
  {6a4d45f8-c6dd-440a-a1ba-78cd997b6ac9}, !- Handle
  Node 469,                               !- Name
  {bbaff9fe-1024-4f51-b8aa-af881e4e747b}, !- Inlet Port
  {e242e704-cfc8-4b5e-b280-41742330e33e}; !- Outlet Port

OS:Connection,
  {bbaff9fe-1024-4f51-b8aa-af881e4e747b}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  12,                                     !- Outlet Port
  {6a4d45f8-c6dd-440a-a1ba-78cd997b6ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1159b5c-a28e-4d65-83ac-b649dc78fc15}, !- Handle
  Node 470,                               !- Name
  {71977a90-c1d3-4d18-9ea8-846c0bade496}, !- Inlet Port
  {05382a3f-2b1b-40e0-827f-e4da0c131f8d}; !- Outlet Port

OS:Connection,
  {e242e704-cfc8-4b5e-b280-41742330e33e}, !- Handle
  {6a4d45f8-c6dd-440a-a1ba-78cd997b6ac9}, !- Source Object
  3,                                      !- Outlet Port
  {ccf2ccb9-19cf-402f-bd7b-58b49b4e0cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71977a90-c1d3-4d18-9ea8-846c0bade496}, !- Handle
  {ccf2ccb9-19cf-402f-bd7b-58b49b4e0cc3}, !- Source Object
  3,                                      !- Outlet Port
  {d1159b5c-a28e-4d65-83ac-b649dc78fc15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05382a3f-2b1b-40e0-827f-e4da0c131f8d}, !- Handle
  {d1159b5c-a28e-4d65-83ac-b649dc78fc15}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1a11f983-fdbd-418b-bb1b-d8de5193817e}, !- Handle
  Water Use Connections 10,               !- Name
  {c625db0a-3149-4e51-b574-05132e9bee2c}, !- Inlet Node Name
  {367c8853-8aa5-4923-ac60-ec4fd8b1065f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4720d61d-126a-4e79-ab92-e028107fe0f2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b0d8ef70-9db5-47f3-91eb-960e3129fcd3}, !- Handle
  Guestroom102 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532055651e-06,                   !- Peak Flow Rate {m3/s}
  {8de66904-5f8d-4d21-9f89-5b4df4f1566c}, !- Target Temperature Schedule Name
  {8bf3d6bd-8f5f-4931-88a0-1760bd0bb0e1}, !- Sensible Fraction Schedule Name
  {311baee2-54a2-4e2b-a8f7-b2133525e5d0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8bf3d6bd-8f5f-4931-88a0-1760bd0bb0e1}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0b781c9f-13b2-4882-a944-dcdccac132db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b781c9f-13b2-4882-a944-dcdccac132db}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {311baee2-54a2-4e2b-a8f7-b2133525e5d0}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2f437259-205c-4a48-97b6-bdda60688b04}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f437259-205c-4a48-97b6-bdda60688b04}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8de66904-5f8d-4d21-9f89-5b4df4f1566c}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4468d586-ea70-45f1-9141-9b5cafffabab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4468d586-ea70-45f1-9141-9b5cafffabab}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4720d61d-126a-4e79-ab92-e028107fe0f2}, !- Handle
  Guestroom102 Service Water Use 0.07gal/min, !- Name
  {b0d8ef70-9db5-47f3-91eb-960e3129fcd3}, !- Water Use Equipment Definition Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5e5aa270-9c39-4435-84d6-94f4c311a702}, !- Handle
  Node 471,                               !- Name
  {89c363bc-2617-46c6-a8ce-084823b2d757}, !- Inlet Port
  {c625db0a-3149-4e51-b574-05132e9bee2c}; !- Outlet Port

OS:Connection,
  {89c363bc-2617-46c6-a8ce-084823b2d757}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  13,                                     !- Outlet Port
  {5e5aa270-9c39-4435-84d6-94f4c311a702}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {548a49c6-d12f-4594-b34c-c70f58910e8a}, !- Handle
  Node 472,                               !- Name
  {367c8853-8aa5-4923-ac60-ec4fd8b1065f}, !- Inlet Port
  {ccdf9daf-7a5d-4f84-9f9a-8f8088f3757b}; !- Outlet Port

OS:Connection,
  {c625db0a-3149-4e51-b574-05132e9bee2c}, !- Handle
  {5e5aa270-9c39-4435-84d6-94f4c311a702}, !- Source Object
  3,                                      !- Outlet Port
  {1a11f983-fdbd-418b-bb1b-d8de5193817e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {367c8853-8aa5-4923-ac60-ec4fd8b1065f}, !- Handle
  {1a11f983-fdbd-418b-bb1b-d8de5193817e}, !- Source Object
  3,                                      !- Outlet Port
  {548a49c6-d12f-4594-b34c-c70f58910e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccdf9daf-7a5d-4f84-9f9a-8f8088f3757b}, !- Handle
  {548a49c6-d12f-4594-b34c-c70f58910e8a}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5e2c83c0-766f-4cc4-a16c-ecaa7c07d721}, !- Handle
  Water Use Connections 11,               !- Name
  {29fd7382-8abd-437d-8694-a1bd769f33fd}, !- Inlet Node Name
  {22c87392-accb-44cf-b344-68d504cc9fd8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {abdd5c24-3441-4c8d-95b8-696dc8227f27}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c46801f7-0664-46fa-a419-f2d1c47c4d5c}, !- Handle
  Guestroom103 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532055652e-06,                   !- Peak Flow Rate {m3/s}
  {af6c2ea1-04f8-42d5-9a18-b2d0fb8e3aeb}, !- Target Temperature Schedule Name
  {aea33dc8-cff5-4314-9649-6f57d64b2c05}, !- Sensible Fraction Schedule Name
  {89e9f39c-7296-4a88-8e42-71e5999b0b4c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aea33dc8-cff5-4314-9649-6f57d64b2c05}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0e3640cc-a4e3-4552-834d-e89869d57bc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e3640cc-a4e3-4552-834d-e89869d57bc6}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {89e9f39c-7296-4a88-8e42-71e5999b0b4c}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b20dbced-7758-405e-9af2-8f79b8752833}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b20dbced-7758-405e-9af2-8f79b8752833}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {af6c2ea1-04f8-42d5-9a18-b2d0fb8e3aeb}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6b65009f-23ef-496a-942b-30d5735520c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b65009f-23ef-496a-942b-30d5735520c6}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {abdd5c24-3441-4c8d-95b8-696dc8227f27}, !- Handle
  Guestroom103 Service Water Use 0.07gal/min, !- Name
  {c46801f7-0664-46fa-a419-f2d1c47c4d5c}, !- Water Use Equipment Definition Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {392da365-4e48-45a2-984a-10b82995f377}, !- Handle
  Node 473,                               !- Name
  {03f37cb7-663e-4128-aac9-3a4cf01455c6}, !- Inlet Port
  {29fd7382-8abd-437d-8694-a1bd769f33fd}; !- Outlet Port

OS:Connection,
  {03f37cb7-663e-4128-aac9-3a4cf01455c6}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  14,                                     !- Outlet Port
  {392da365-4e48-45a2-984a-10b82995f377}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a2b634f-6d34-4159-9d50-7b7d0810f3c6}, !- Handle
  Node 474,                               !- Name
  {22c87392-accb-44cf-b344-68d504cc9fd8}, !- Inlet Port
  {d6bd29ee-9569-4431-a188-72e31b22dc22}; !- Outlet Port

OS:Connection,
  {29fd7382-8abd-437d-8694-a1bd769f33fd}, !- Handle
  {392da365-4e48-45a2-984a-10b82995f377}, !- Source Object
  3,                                      !- Outlet Port
  {5e2c83c0-766f-4cc4-a16c-ecaa7c07d721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22c87392-accb-44cf-b344-68d504cc9fd8}, !- Handle
  {5e2c83c0-766f-4cc4-a16c-ecaa7c07d721}, !- Source Object
  3,                                      !- Outlet Port
  {2a2b634f-6d34-4159-9d50-7b7d0810f3c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6bd29ee-9569-4431-a188-72e31b22dc22}, !- Handle
  {2a2b634f-6d34-4159-9d50-7b7d0810f3c6}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {495a425d-c473-4f84-8d05-072fba010847}, !- Handle
  Water Use Connections 12,               !- Name
  {8156ce60-cef7-4d47-aa8e-d14c2306ffaa}, !- Inlet Node Name
  {ffea4c38-590c-4d42-a97d-7abd5b01e386}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fcb70b89-bca5-4e8c-bf03-d7f475bfd167}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c239f360-d32f-447f-971e-26b04d308c62}, !- Handle
  Guestroom104 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {7da378ab-29e7-41d7-8e0c-21ea6cfcd825}, !- Target Temperature Schedule Name
  {d67e8fee-3cae-4003-8bc3-d779c874d926}, !- Sensible Fraction Schedule Name
  {d7d0cc24-45b2-4925-93e8-35a7c414e222}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d67e8fee-3cae-4003-8bc3-d779c874d926}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {41b1c4aa-5ca1-427d-9724-6db3ca97823f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41b1c4aa-5ca1-427d-9724-6db3ca97823f}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7d0cc24-45b2-4925-93e8-35a7c414e222}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c2d573f9-130c-48e5-82ec-8a39e59b119f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2d573f9-130c-48e5-82ec-8a39e59b119f}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7da378ab-29e7-41d7-8e0c-21ea6cfcd825}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0bdd00ff-1acc-48c6-a6a6-7931b1b5ff37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bdd00ff-1acc-48c6-a6a6-7931b1b5ff37}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fcb70b89-bca5-4e8c-bf03-d7f475bfd167}, !- Handle
  Guestroom104 Service Water Use 0.07gal/min, !- Name
  {c239f360-d32f-447f-971e-26b04d308c62}, !- Water Use Equipment Definition Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {198d5f4a-e47d-4988-bc9b-8ec94a64e5a4}, !- Handle
  Node 475,                               !- Name
  {e180b3d8-7cea-4e16-a380-b189d3391378}, !- Inlet Port
  {8156ce60-cef7-4d47-aa8e-d14c2306ffaa}; !- Outlet Port

OS:Connection,
  {e180b3d8-7cea-4e16-a380-b189d3391378}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  15,                                     !- Outlet Port
  {198d5f4a-e47d-4988-bc9b-8ec94a64e5a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8c8787f-3e85-424c-82d0-9b8482e5f7d8}, !- Handle
  Node 476,                               !- Name
  {ffea4c38-590c-4d42-a97d-7abd5b01e386}, !- Inlet Port
  {57db9e36-baa0-4e4f-8bc9-9eca7f40761c}; !- Outlet Port

OS:Connection,
  {8156ce60-cef7-4d47-aa8e-d14c2306ffaa}, !- Handle
  {198d5f4a-e47d-4988-bc9b-8ec94a64e5a4}, !- Source Object
  3,                                      !- Outlet Port
  {495a425d-c473-4f84-8d05-072fba010847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffea4c38-590c-4d42-a97d-7abd5b01e386}, !- Handle
  {495a425d-c473-4f84-8d05-072fba010847}, !- Source Object
  3,                                      !- Outlet Port
  {a8c8787f-3e85-424c-82d0-9b8482e5f7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57db9e36-baa0-4e4f-8bc9-9eca7f40761c}, !- Handle
  {a8c8787f-3e85-424c-82d0-9b8482e5f7d8}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {60eccccc-124d-44df-b258-df7feadc43e7}, !- Handle
  Water Use Connections 13,               !- Name
  {274a5d75-dff4-4141-88a4-9a7f2b43d84e}, !- Inlet Node Name
  {4e473201-73c9-4f68-83c2-5e81e0694095}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {02223dc7-e7a3-4d0d-8540-32742ce2143d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dc75d191-862d-4287-b77d-e4a3af9d965d}, !- Handle
  Guestroom105 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {7681a314-aa2b-4700-b675-bcf787bc7534}, !- Target Temperature Schedule Name
  {f8e575d9-2dca-4ab2-8c56-28720ff4fea0}, !- Sensible Fraction Schedule Name
  {f6d6bcfb-7333-4c62-b465-c8296e6756ab}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f8e575d9-2dca-4ab2-8c56-28720ff4fea0}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {366761db-c9b7-4e33-949f-9c297e6baefa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {366761db-c9b7-4e33-949f-9c297e6baefa}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6d6bcfb-7333-4c62-b465-c8296e6756ab}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b9a80975-49e6-4ff8-a831-79bb828e3829}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9a80975-49e6-4ff8-a831-79bb828e3829}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7681a314-aa2b-4700-b675-bcf787bc7534}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a5d8a522-230c-4b7a-9615-64a50e582cfe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5d8a522-230c-4b7a-9615-64a50e582cfe}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {02223dc7-e7a3-4d0d-8540-32742ce2143d}, !- Handle
  Guestroom105 Service Water Use 0.07gal/min, !- Name
  {dc75d191-862d-4287-b77d-e4a3af9d965d}, !- Water Use Equipment Definition Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1ef122b9-6442-4d10-8782-4d04a74dc36d}, !- Handle
  Node 477,                               !- Name
  {20f42790-6857-48ff-b6ba-b53c738b9003}, !- Inlet Port
  {274a5d75-dff4-4141-88a4-9a7f2b43d84e}; !- Outlet Port

OS:Connection,
  {20f42790-6857-48ff-b6ba-b53c738b9003}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  16,                                     !- Outlet Port
  {1ef122b9-6442-4d10-8782-4d04a74dc36d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46b0ab7f-d3a0-493f-8891-5c464621fd92}, !- Handle
  Node 478,                               !- Name
  {4e473201-73c9-4f68-83c2-5e81e0694095}, !- Inlet Port
  {38c699c1-de06-4252-8093-dd6aa0aa8b22}; !- Outlet Port

OS:Connection,
  {274a5d75-dff4-4141-88a4-9a7f2b43d84e}, !- Handle
  {1ef122b9-6442-4d10-8782-4d04a74dc36d}, !- Source Object
  3,                                      !- Outlet Port
  {60eccccc-124d-44df-b258-df7feadc43e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e473201-73c9-4f68-83c2-5e81e0694095}, !- Handle
  {60eccccc-124d-44df-b258-df7feadc43e7}, !- Source Object
  3,                                      !- Outlet Port
  {46b0ab7f-d3a0-493f-8891-5c464621fd92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38c699c1-de06-4252-8093-dd6aa0aa8b22}, !- Handle
  {46b0ab7f-d3a0-493f-8891-5c464621fd92}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8ad421c9-417d-45d4-a7e7-b913f17ce72c}, !- Handle
  Water Use Connections 14,               !- Name
  {86dc95b5-0f20-4597-809a-7acec7e7f81a}, !- Inlet Node Name
  {b268ad57-5c9a-4050-a9ed-fae734860f76}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7c50a82c-1481-4686-8bcd-22f66ae86bcc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4cc96de5-5af5-415d-8c68-653883a6e3df}, !- Handle
  Guestroom201 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050536e-06,                   !- Peak Flow Rate {m3/s}
  {c6e0ec70-6465-43a1-8c93-b0714ad13857}, !- Target Temperature Schedule Name
  {d3151b0b-0056-46e1-8bd8-9559299354ce}, !- Sensible Fraction Schedule Name
  {9dfcc0a1-e3d9-458a-96a2-66900b7fe337}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d3151b0b-0056-46e1-8bd8-9559299354ce}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {22838d88-fee2-4428-b3f1-ddf699be1dbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22838d88-fee2-4428-b3f1-ddf699be1dbd}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9dfcc0a1-e3d9-458a-96a2-66900b7fe337}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2ff49b36-8d5c-4a08-b2c5-439e95451298}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ff49b36-8d5c-4a08-b2c5-439e95451298}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6e0ec70-6465-43a1-8c93-b0714ad13857}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5b51b3de-1782-4c04-83e0-7a68e1f0ed83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b51b3de-1782-4c04-83e0-7a68e1f0ed83}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7c50a82c-1481-4686-8bcd-22f66ae86bcc}, !- Handle
  Guestroom201 Service Water Use 0.07gal/min, !- Name
  {4cc96de5-5af5-415d-8c68-653883a6e3df}, !- Water Use Equipment Definition Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4418e2df-57b2-4b5b-b587-4bc87e5d3993}, !- Handle
  Node 479,                               !- Name
  {fbe1a1e5-afaf-40ec-b043-57e4202cd647}, !- Inlet Port
  {86dc95b5-0f20-4597-809a-7acec7e7f81a}; !- Outlet Port

OS:Connection,
  {fbe1a1e5-afaf-40ec-b043-57e4202cd647}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  17,                                     !- Outlet Port
  {4418e2df-57b2-4b5b-b587-4bc87e5d3993}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4977b31c-4bfa-487c-9c28-702467f591da}, !- Handle
  Node 480,                               !- Name
  {b268ad57-5c9a-4050-a9ed-fae734860f76}, !- Inlet Port
  {8f3b2551-771c-4ee0-81b2-ddb8c3cb7d4e}; !- Outlet Port

OS:Connection,
  {86dc95b5-0f20-4597-809a-7acec7e7f81a}, !- Handle
  {4418e2df-57b2-4b5b-b587-4bc87e5d3993}, !- Source Object
  3,                                      !- Outlet Port
  {8ad421c9-417d-45d4-a7e7-b913f17ce72c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b268ad57-5c9a-4050-a9ed-fae734860f76}, !- Handle
  {8ad421c9-417d-45d4-a7e7-b913f17ce72c}, !- Source Object
  3,                                      !- Outlet Port
  {4977b31c-4bfa-487c-9c28-702467f591da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f3b2551-771c-4ee0-81b2-ddb8c3cb7d4e}, !- Handle
  {4977b31c-4bfa-487c-9c28-702467f591da}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a4034895-61e0-4095-a1a9-ed2284edaf87}, !- Handle
  Water Use Connections 15,               !- Name
  {66be9605-9646-44bd-99d1-3fd4e9b0370f}, !- Inlet Node Name
  {126b671e-a015-4c3a-a958-60744e6b2a1b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {715942b8-0c47-4b0d-9d8d-ba7f4ac6e3a7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b68e7cc6-965d-444b-a786-9cf598015fff}, !- Handle
  Guestroom202_205 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {2dcb968b-12fe-4c4f-905a-8d407525910d}, !- Target Temperature Schedule Name
  {ee0459de-ced7-4b10-ac22-69ef2e8bda9e}, !- Sensible Fraction Schedule Name
  {a64b50b6-7015-45f8-8d3f-52b9897269cc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ee0459de-ced7-4b10-ac22-69ef2e8bda9e}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {10730344-f719-4aa6-b94c-014075c5f439}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10730344-f719-4aa6-b94c-014075c5f439}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a64b50b6-7015-45f8-8d3f-52b9897269cc}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9d902186-6a81-4783-8a0a-171931f155a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d902186-6a81-4783-8a0a-171931f155a0}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2dcb968b-12fe-4c4f-905a-8d407525910d}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a98c533f-9013-4b68-982f-a6e689d2d835}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a98c533f-9013-4b68-982f-a6e689d2d835}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {715942b8-0c47-4b0d-9d8d-ba7f4ac6e3a7}, !- Handle
  Guestroom202_205 Service Water Use 0.27gal/min, !- Name
  {b68e7cc6-965d-444b-a786-9cf598015fff}, !- Water Use Equipment Definition Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dade6894-53f6-48f3-9740-43b5f4cd78e2}, !- Handle
  Node 481,                               !- Name
  {11faed19-0cc6-4f03-8418-4e1be547cd12}, !- Inlet Port
  {66be9605-9646-44bd-99d1-3fd4e9b0370f}; !- Outlet Port

OS:Connection,
  {11faed19-0cc6-4f03-8418-4e1be547cd12}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  18,                                     !- Outlet Port
  {dade6894-53f6-48f3-9740-43b5f4cd78e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52fa6b3f-b798-447a-b0b5-6a5cf06f438b}, !- Handle
  Node 482,                               !- Name
  {126b671e-a015-4c3a-a958-60744e6b2a1b}, !- Inlet Port
  {5053c254-4412-4d72-9792-a770b04d4ee3}; !- Outlet Port

OS:Connection,
  {66be9605-9646-44bd-99d1-3fd4e9b0370f}, !- Handle
  {dade6894-53f6-48f3-9740-43b5f4cd78e2}, !- Source Object
  3,                                      !- Outlet Port
  {a4034895-61e0-4095-a1a9-ed2284edaf87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {126b671e-a015-4c3a-a958-60744e6b2a1b}, !- Handle
  {a4034895-61e0-4095-a1a9-ed2284edaf87}, !- Source Object
  3,                                      !- Outlet Port
  {52fa6b3f-b798-447a-b0b5-6a5cf06f438b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5053c254-4412-4d72-9792-a770b04d4ee3}, !- Handle
  {52fa6b3f-b798-447a-b0b5-6a5cf06f438b}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9527bab1-b23b-4487-8ad1-70128a139375}, !- Handle
  Water Use Connections 16,               !- Name
  {88b09690-602d-4e4a-86a9-960a3b745eac}, !- Inlet Node Name
  {a6564fa6-84c4-4fe6-a2c1-17473e900ce0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6d64d5e9-8176-4554-911c-007b0614d78e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {35d78eec-8c98-457d-b339-6bb38e540eb4}, !- Handle
  Guestroom206_208 Service Water Use Def 0.22gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.36044310354788e-05,                   !- Peak Flow Rate {m3/s}
  {d73cfba3-4051-47f3-8499-b8f88bc78359}, !- Target Temperature Schedule Name
  {98114ff1-42d0-4e5e-972a-172472840f62}, !- Sensible Fraction Schedule Name
  {402a31ef-4226-46b3-a22d-6d5ccbf4254a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {98114ff1-42d0-4e5e-972a-172472840f62}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5ff67a17-b9ec-4dfe-b76c-7c2c77fda846}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ff67a17-b9ec-4dfe-b76c-7c2c77fda846}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {402a31ef-4226-46b3-a22d-6d5ccbf4254a}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {259e1fa4-2ef3-4e2e-90ad-c0536a04fcc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {259e1fa4-2ef3-4e2e-90ad-c0536a04fcc6}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d73cfba3-4051-47f3-8499-b8f88bc78359}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3afcfc5e-dbfb-4f1c-8f7b-cfdf12f4746b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3afcfc5e-dbfb-4f1c-8f7b-cfdf12f4746b}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6d64d5e9-8176-4554-911c-007b0614d78e}, !- Handle
  Guestroom206_208 Service Water Use 0.22gal/min, !- Name
  {35d78eec-8c98-457d-b339-6bb38e540eb4}, !- Water Use Equipment Definition Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {42eebbee-399d-4aaa-a3eb-28d14b5fc151}, !- Handle
  Node 483,                               !- Name
  {08e78d4a-e218-4d57-80af-5d2737a0649d}, !- Inlet Port
  {88b09690-602d-4e4a-86a9-960a3b745eac}; !- Outlet Port

OS:Connection,
  {08e78d4a-e218-4d57-80af-5d2737a0649d}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  19,                                     !- Outlet Port
  {42eebbee-399d-4aaa-a3eb-28d14b5fc151}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70fb6a9f-bf90-4764-a07b-3fcf0786224b}, !- Handle
  Node 484,                               !- Name
  {a6564fa6-84c4-4fe6-a2c1-17473e900ce0}, !- Inlet Port
  {428ba916-f817-421a-8e76-e5682c8dc52b}; !- Outlet Port

OS:Connection,
  {88b09690-602d-4e4a-86a9-960a3b745eac}, !- Handle
  {42eebbee-399d-4aaa-a3eb-28d14b5fc151}, !- Source Object
  3,                                      !- Outlet Port
  {9527bab1-b23b-4487-8ad1-70128a139375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6564fa6-84c4-4fe6-a2c1-17473e900ce0}, !- Handle
  {9527bab1-b23b-4487-8ad1-70128a139375}, !- Source Object
  3,                                      !- Outlet Port
  {70fb6a9f-bf90-4764-a07b-3fcf0786224b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {428ba916-f817-421a-8e76-e5682c8dc52b}, !- Handle
  {70fb6a9f-bf90-4764-a07b-3fcf0786224b}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {66ac0dea-076c-414d-9a6e-708e312234ed}, !- Handle
  Water Use Connections 17,               !- Name
  {2ade985d-39ae-4773-9b42-f42c0bb79feb}, !- Inlet Node Name
  {ee6d44bf-daf1-437f-8434-adb56c72a31a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {de5ff82e-1c3e-459b-bdbb-649a19611310}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6be62284-fad9-4e24-9e1c-85737853a5e3}, !- Handle
  Guestroom209_212 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {6f3bb213-decd-4081-a029-4db641d51127}, !- Target Temperature Schedule Name
  {d6ce579a-6f71-499e-8f73-692fad22635b}, !- Sensible Fraction Schedule Name
  {87138bed-5aad-451f-ab2a-f3bd584c86d9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d6ce579a-6f71-499e-8f73-692fad22635b}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2b53e6b6-460f-424f-8724-a534debb1bec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b53e6b6-460f-424f-8724-a534debb1bec}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {87138bed-5aad-451f-ab2a-f3bd584c86d9}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6bbee800-e879-403b-af67-54a99baeb691}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bbee800-e879-403b-af67-54a99baeb691}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f3bb213-decd-4081-a029-4db641d51127}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {73f028d1-6d02-4085-8f59-c115e7262f70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73f028d1-6d02-4085-8f59-c115e7262f70}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {de5ff82e-1c3e-459b-bdbb-649a19611310}, !- Handle
  Guestroom209_212 Service Water Use 0.27gal/min, !- Name
  {6be62284-fad9-4e24-9e1c-85737853a5e3}, !- Water Use Equipment Definition Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c0a68f10-63a0-45e2-bf16-61a33dfe376f}, !- Handle
  Node 485,                               !- Name
  {0f0f78ad-0436-4dc4-b2d8-28376fce0a24}, !- Inlet Port
  {2ade985d-39ae-4773-9b42-f42c0bb79feb}; !- Outlet Port

OS:Connection,
  {0f0f78ad-0436-4dc4-b2d8-28376fce0a24}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  20,                                     !- Outlet Port
  {c0a68f10-63a0-45e2-bf16-61a33dfe376f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {671052a5-e397-485e-b00f-242030c219a2}, !- Handle
  Node 486,                               !- Name
  {ee6d44bf-daf1-437f-8434-adb56c72a31a}, !- Inlet Port
  {83abc2e8-3242-400a-af62-e8a19eb10fa1}; !- Outlet Port

OS:Connection,
  {2ade985d-39ae-4773-9b42-f42c0bb79feb}, !- Handle
  {c0a68f10-63a0-45e2-bf16-61a33dfe376f}, !- Source Object
  3,                                      !- Outlet Port
  {66ac0dea-076c-414d-9a6e-708e312234ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee6d44bf-daf1-437f-8434-adb56c72a31a}, !- Handle
  {66ac0dea-076c-414d-9a6e-708e312234ed}, !- Source Object
  3,                                      !- Outlet Port
  {671052a5-e397-485e-b00f-242030c219a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83abc2e8-3242-400a-af62-e8a19eb10fa1}, !- Handle
  {671052a5-e397-485e-b00f-242030c219a2}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f06e8a77-6ed1-43da-8c18-fc3422607436}, !- Handle
  Water Use Connections 18,               !- Name
  {b118622f-3e04-4575-a07b-9826c0bd77a7}, !- Inlet Node Name
  {4a0867fd-5801-4807-bc84-e7d840afef1d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {64cfa875-ebf7-4e53-b2f2-f7bc8dc9e8bf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {071ccbba-7e10-459e-a258-c79ebec6c1d3}, !- Handle
  Guestroom213 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {ee6252f6-05fc-430b-a5f8-7caee5d02c8a}, !- Target Temperature Schedule Name
  {ff74e123-e637-4d5f-be15-e6b6c6a28006}, !- Sensible Fraction Schedule Name
  {1f7a935b-cf2f-46aa-b404-0f20f3bebc8a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ff74e123-e637-4d5f-be15-e6b6c6a28006}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {682ed5a1-2bea-4b45-812f-33d2b43c4380}; !- Default Day Schedule Name

OS:Schedule:Day,
  {682ed5a1-2bea-4b45-812f-33d2b43c4380}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1f7a935b-cf2f-46aa-b404-0f20f3bebc8a}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bb901843-df71-4c85-ac80-658587048cba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb901843-df71-4c85-ac80-658587048cba}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee6252f6-05fc-430b-a5f8-7caee5d02c8a}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d5f327d5-3aff-4d15-829e-54943421d42c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5f327d5-3aff-4d15-829e-54943421d42c}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {64cfa875-ebf7-4e53-b2f2-f7bc8dc9e8bf}, !- Handle
  Guestroom213 Service Water Use 0.07gal/min, !- Name
  {071ccbba-7e10-459e-a258-c79ebec6c1d3}, !- Water Use Equipment Definition Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {19ffbdd5-4d9f-4f1b-8042-42be71c91b50}, !- Handle
  Node 487,                               !- Name
  {8715d73a-4d5d-471c-afc7-b0ae73b3532c}, !- Inlet Port
  {b118622f-3e04-4575-a07b-9826c0bd77a7}; !- Outlet Port

OS:Connection,
  {8715d73a-4d5d-471c-afc7-b0ae73b3532c}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  21,                                     !- Outlet Port
  {19ffbdd5-4d9f-4f1b-8042-42be71c91b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01b9b98c-8e44-4b00-96a9-4cef11518962}, !- Handle
  Node 488,                               !- Name
  {4a0867fd-5801-4807-bc84-e7d840afef1d}, !- Inlet Port
  {cac897cf-5f2d-493c-96da-ef64b6a2b525}; !- Outlet Port

OS:Connection,
  {b118622f-3e04-4575-a07b-9826c0bd77a7}, !- Handle
  {19ffbdd5-4d9f-4f1b-8042-42be71c91b50}, !- Source Object
  3,                                      !- Outlet Port
  {f06e8a77-6ed1-43da-8c18-fc3422607436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a0867fd-5801-4807-bc84-e7d840afef1d}, !- Handle
  {f06e8a77-6ed1-43da-8c18-fc3422607436}, !- Source Object
  3,                                      !- Outlet Port
  {01b9b98c-8e44-4b00-96a9-4cef11518962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cac897cf-5f2d-493c-96da-ef64b6a2b525}, !- Handle
  {01b9b98c-8e44-4b00-96a9-4cef11518962}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {76753847-ed11-4a98-aee4-8118321d0190}, !- Handle
  Water Use Connections 19,               !- Name
  {b2179ae4-2b6e-4c7a-85a8-5eb51bdede77}, !- Inlet Node Name
  {586f2a79-d042-4cc9-aca3-6587074e8aca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {81c06184-1f12-4592-b142-bff3e3ff08a6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ce348088-d12d-42e2-a10f-d9ade3a66c6d}, !- Handle
  Guestroom214 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {0886821c-7a1e-4d9b-ba4f-744f9dde3ba6}, !- Target Temperature Schedule Name
  {7f7fcd42-bf0c-48dd-adb5-857c591bd4f1}, !- Sensible Fraction Schedule Name
  {eaea5ffa-d0a4-443b-931c-235b1b4a30f6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7f7fcd42-bf0c-48dd-adb5-857c591bd4f1}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1c797c09-d942-493c-a922-1eb9446bc0a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c797c09-d942-493c-a922-1eb9446bc0a8}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eaea5ffa-d0a4-443b-931c-235b1b4a30f6}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f6832294-b97e-47c1-8c71-fee0cf2db6d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6832294-b97e-47c1-8c71-fee0cf2db6d5}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0886821c-7a1e-4d9b-ba4f-744f9dde3ba6}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {584edf62-8e22-4ea5-a3ef-0fa6f48eb671}; !- Default Day Schedule Name

OS:Schedule:Day,
  {584edf62-8e22-4ea5-a3ef-0fa6f48eb671}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {81c06184-1f12-4592-b142-bff3e3ff08a6}, !- Handle
  Guestroom214 Service Water Use 0.07gal/min, !- Name
  {ce348088-d12d-42e2-a10f-d9ade3a66c6d}, !- Water Use Equipment Definition Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5e8d0be9-741c-433f-ab1d-1e763ac488e0}, !- Handle
  Node 489,                               !- Name
  {014c62a9-b47d-472c-aadb-b0f06304029e}, !- Inlet Port
  {b2179ae4-2b6e-4c7a-85a8-5eb51bdede77}; !- Outlet Port

OS:Connection,
  {014c62a9-b47d-472c-aadb-b0f06304029e}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  22,                                     !- Outlet Port
  {5e8d0be9-741c-433f-ab1d-1e763ac488e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aab03834-3f1c-4303-9190-8d0393352f72}, !- Handle
  Node 490,                               !- Name
  {586f2a79-d042-4cc9-aca3-6587074e8aca}, !- Inlet Port
  {46ca91e2-a2c5-4925-8d75-7dcfd284c3c3}; !- Outlet Port

OS:Connection,
  {b2179ae4-2b6e-4c7a-85a8-5eb51bdede77}, !- Handle
  {5e8d0be9-741c-433f-ab1d-1e763ac488e0}, !- Source Object
  3,                                      !- Outlet Port
  {76753847-ed11-4a98-aee4-8118321d0190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {586f2a79-d042-4cc9-aca3-6587074e8aca}, !- Handle
  {76753847-ed11-4a98-aee4-8118321d0190}, !- Source Object
  3,                                      !- Outlet Port
  {aab03834-3f1c-4303-9190-8d0393352f72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46ca91e2-a2c5-4925-8d75-7dcfd284c3c3}, !- Handle
  {aab03834-3f1c-4303-9190-8d0393352f72}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {361f8682-40a9-49ea-b83d-6505a508ad67}, !- Handle
  Water Use Connections 20,               !- Name
  {56234ed2-be33-4d73-814a-7c5bc71a9b90}, !- Inlet Node Name
  {eeee6db4-e143-403b-a618-d79f91c4a93c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ec7adbdd-aaba-45c9-ac23-989769c7226d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6f71423c-255d-4ae2-8af9-693194d9c87b}, !- Handle
  Guestroom215_218 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {b7878391-0215-4a0b-b0b5-a38e31ee77ae}, !- Target Temperature Schedule Name
  {eb190c5f-7c77-4ff7-bc21-63a3f9a88778}, !- Sensible Fraction Schedule Name
  {803c63ba-b865-48e6-bbd9-d6045a67ac88}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eb190c5f-7c77-4ff7-bc21-63a3f9a88778}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {296596e4-ed10-496a-9856-b378b1d07d43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {296596e4-ed10-496a-9856-b378b1d07d43}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {803c63ba-b865-48e6-bbd9-d6045a67ac88}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {18de00df-6a12-4c40-8c38-88648ec4591a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18de00df-6a12-4c40-8c38-88648ec4591a}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7878391-0215-4a0b-b0b5-a38e31ee77ae}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2e9950da-196d-49fb-a143-51cc827d5ff4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e9950da-196d-49fb-a143-51cc827d5ff4}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ec7adbdd-aaba-45c9-ac23-989769c7226d}, !- Handle
  Guestroom215_218 Service Water Use 0.27gal/min, !- Name
  {6f71423c-255d-4ae2-8af9-693194d9c87b}, !- Water Use Equipment Definition Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {27e9c027-2919-4fd7-830c-01fafa2631a3}, !- Handle
  Node 491,                               !- Name
  {c3aa06b9-1e03-4094-869c-2a1d49f35025}, !- Inlet Port
  {56234ed2-be33-4d73-814a-7c5bc71a9b90}; !- Outlet Port

OS:Connection,
  {c3aa06b9-1e03-4094-869c-2a1d49f35025}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  23,                                     !- Outlet Port
  {27e9c027-2919-4fd7-830c-01fafa2631a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72be6517-4510-46a8-95e8-d9b8e482c8a0}, !- Handle
  Node 492,                               !- Name
  {eeee6db4-e143-403b-a618-d79f91c4a93c}, !- Inlet Port
  {d372e2fc-fa25-4993-bad8-a7fd3839af0c}; !- Outlet Port

OS:Connection,
  {56234ed2-be33-4d73-814a-7c5bc71a9b90}, !- Handle
  {27e9c027-2919-4fd7-830c-01fafa2631a3}, !- Source Object
  3,                                      !- Outlet Port
  {361f8682-40a9-49ea-b83d-6505a508ad67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeee6db4-e143-403b-a618-d79f91c4a93c}, !- Handle
  {361f8682-40a9-49ea-b83d-6505a508ad67}, !- Source Object
  3,                                      !- Outlet Port
  {72be6517-4510-46a8-95e8-d9b8e482c8a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d372e2fc-fa25-4993-bad8-a7fd3839af0c}, !- Handle
  {72be6517-4510-46a8-95e8-d9b8e482c8a0}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fef604ec-fe4e-45d8-9784-e7c2b9a03c3e}, !- Handle
  Water Use Connections 21,               !- Name
  {ed5f13c8-e8d5-4756-ae6e-b447da875ecb}, !- Inlet Node Name
  {b0ef1053-c669-4f50-a90c-71926ca487bd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ac6a0daf-617d-4ad3-9d0d-dd2909a5feff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3e0b3e70-7bc3-41ee-9cd3-0090ff112e35}, !- Handle
  Guestroom219 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {2bd6354a-dd18-4350-9ad4-1278268f1aad}, !- Target Temperature Schedule Name
  {b6a7b0f0-dd6c-4c1a-a06e-527b4bcd78ba}, !- Sensible Fraction Schedule Name
  {820d49cf-fa8d-4adb-94dd-bdfb7c2f4cb4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b6a7b0f0-dd6c-4c1a-a06e-527b4bcd78ba}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {32c68728-a7b2-434c-9144-81d7d8e4896c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32c68728-a7b2-434c-9144-81d7d8e4896c}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {820d49cf-fa8d-4adb-94dd-bdfb7c2f4cb4}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fff2ad38-340a-4be0-995b-63ac1b6de808}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fff2ad38-340a-4be0-995b-63ac1b6de808}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2bd6354a-dd18-4350-9ad4-1278268f1aad}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8cf20c3b-cf0c-4c4a-910f-804058470ca7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cf20c3b-cf0c-4c4a-910f-804058470ca7}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ac6a0daf-617d-4ad3-9d0d-dd2909a5feff}, !- Handle
  Guestroom219 Service Water Use 0.07gal/min, !- Name
  {3e0b3e70-7bc3-41ee-9cd3-0090ff112e35}, !- Water Use Equipment Definition Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {63e117fd-28af-43d4-8bf3-00173e694f61}, !- Handle
  Node 493,                               !- Name
  {173ac5ff-689e-4ccf-935e-53d97edd6066}, !- Inlet Port
  {ed5f13c8-e8d5-4756-ae6e-b447da875ecb}; !- Outlet Port

OS:Connection,
  {173ac5ff-689e-4ccf-935e-53d97edd6066}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  24,                                     !- Outlet Port
  {63e117fd-28af-43d4-8bf3-00173e694f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43d25b30-0e92-468a-94d1-c03c308f55d8}, !- Handle
  Node 494,                               !- Name
  {b0ef1053-c669-4f50-a90c-71926ca487bd}, !- Inlet Port
  {2b0246b9-09f6-495c-861e-1355379ddc92}; !- Outlet Port

OS:Connection,
  {ed5f13c8-e8d5-4756-ae6e-b447da875ecb}, !- Handle
  {63e117fd-28af-43d4-8bf3-00173e694f61}, !- Source Object
  3,                                      !- Outlet Port
  {fef604ec-fe4e-45d8-9784-e7c2b9a03c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0ef1053-c669-4f50-a90c-71926ca487bd}, !- Handle
  {fef604ec-fe4e-45d8-9784-e7c2b9a03c3e}, !- Source Object
  3,                                      !- Outlet Port
  {43d25b30-0e92-468a-94d1-c03c308f55d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b0246b9-09f6-495c-861e-1355379ddc92}, !- Handle
  {43d25b30-0e92-468a-94d1-c03c308f55d8}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a67c2c79-b5cd-4f23-a677-0f162c39d1be}, !- Handle
  Water Use Connections 22,               !- Name
  {c0d23fef-454b-4f48-a73c-54ae2582ee7f}, !- Inlet Node Name
  {0b649191-9301-41e4-b158-ddebeac3d9d2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2aa6a9a2-236c-430d-bc1a-ca0629577c47}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {215744b1-82cb-4896-9113-488dc09f8865}, !- Handle
  Guestroom220_223 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {1011e88a-40ef-4321-bf86-b58f2bb693d6}, !- Target Temperature Schedule Name
  {2b6811fc-8f7c-4b9a-8277-a3783e87a869}, !- Sensible Fraction Schedule Name
  {8f90fd9d-2f1b-4320-9d04-4dd64811e7bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2b6811fc-8f7c-4b9a-8277-a3783e87a869}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f969ac84-a5c9-429c-b0a6-2547069810f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f969ac84-a5c9-429c-b0a6-2547069810f1}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f90fd9d-2f1b-4320-9d04-4dd64811e7bb}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ae6ebdb7-8caa-4f3c-8950-622f9acfc225}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae6ebdb7-8caa-4f3c-8950-622f9acfc225}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1011e88a-40ef-4321-bf86-b58f2bb693d6}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5d8ed87d-9ab6-4682-88b0-f278db7bca4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d8ed87d-9ab6-4682-88b0-f278db7bca4f}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2aa6a9a2-236c-430d-bc1a-ca0629577c47}, !- Handle
  Guestroom220_223 Service Water Use 0.27gal/min, !- Name
  {215744b1-82cb-4896-9113-488dc09f8865}, !- Water Use Equipment Definition Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4ddc2ebd-3a37-4b3e-86b2-7676013332c8}, !- Handle
  Node 495,                               !- Name
  {49e16e32-e894-4017-9145-32d2b55af7c9}, !- Inlet Port
  {c0d23fef-454b-4f48-a73c-54ae2582ee7f}; !- Outlet Port

OS:Connection,
  {49e16e32-e894-4017-9145-32d2b55af7c9}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  25,                                     !- Outlet Port
  {4ddc2ebd-3a37-4b3e-86b2-7676013332c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8388b0c3-351a-42ba-a038-91c0edbd0137}, !- Handle
  Node 496,                               !- Name
  {0b649191-9301-41e4-b158-ddebeac3d9d2}, !- Inlet Port
  {73a9be8e-475e-43c7-845c-579b586c1c77}; !- Outlet Port

OS:Connection,
  {c0d23fef-454b-4f48-a73c-54ae2582ee7f}, !- Handle
  {4ddc2ebd-3a37-4b3e-86b2-7676013332c8}, !- Source Object
  3,                                      !- Outlet Port
  {a67c2c79-b5cd-4f23-a677-0f162c39d1be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b649191-9301-41e4-b158-ddebeac3d9d2}, !- Handle
  {a67c2c79-b5cd-4f23-a677-0f162c39d1be}, !- Source Object
  3,                                      !- Outlet Port
  {8388b0c3-351a-42ba-a038-91c0edbd0137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a9be8e-475e-43c7-845c-579b586c1c77}, !- Handle
  {8388b0c3-351a-42ba-a038-91c0edbd0137}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {57f3d69e-81be-4bb0-820d-fb2e9e321a1d}, !- Handle
  Water Use Connections 23,               !- Name
  {939d82a7-ed10-43c4-b080-28d91c9378e7}, !- Inlet Node Name
  {4e6ff0fc-8566-47d0-887a-325afedf883b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3d9aeb57-c613-4fc7-954a-366109b25a8b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8c8a08ed-fb0a-401d-b20a-b4dab94b9aac}, !- Handle
  Guestroom224 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {81eaaf20-6c55-4112-8b5d-abbe28ea390b}, !- Target Temperature Schedule Name
  {420a1bf2-b802-4d13-a382-9a7e199ba0d1}, !- Sensible Fraction Schedule Name
  {081f2a03-8b07-42e4-a328-9214f0c5d5ad}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {420a1bf2-b802-4d13-a382-9a7e199ba0d1}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa9b0ddf-e599-4caf-9326-5f5f6838cdbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa9b0ddf-e599-4caf-9326-5f5f6838cdbe}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {081f2a03-8b07-42e4-a328-9214f0c5d5ad}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {db2b59ae-cb67-47c2-92df-da29387f1007}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db2b59ae-cb67-47c2-92df-da29387f1007}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {81eaaf20-6c55-4112-8b5d-abbe28ea390b}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e91b06eb-7a9a-4417-9ddc-a0eef11d4cbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e91b06eb-7a9a-4417-9ddc-a0eef11d4cbe}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3d9aeb57-c613-4fc7-954a-366109b25a8b}, !- Handle
  Guestroom224 Service Water Use 0.07gal/min, !- Name
  {8c8a08ed-fb0a-401d-b20a-b4dab94b9aac}, !- Water Use Equipment Definition Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {edbe9436-4469-418b-8ccf-6f202ad1a154}, !- Handle
  Node 497,                               !- Name
  {bcd91639-6589-405d-9802-58416f95a411}, !- Inlet Port
  {939d82a7-ed10-43c4-b080-28d91c9378e7}; !- Outlet Port

OS:Connection,
  {bcd91639-6589-405d-9802-58416f95a411}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  26,                                     !- Outlet Port
  {edbe9436-4469-418b-8ccf-6f202ad1a154}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b84c6d5-909c-44ed-86ab-68d81c331d22}, !- Handle
  Node 498,                               !- Name
  {4e6ff0fc-8566-47d0-887a-325afedf883b}, !- Inlet Port
  {011bd6e5-1f78-4177-9c52-b5a77edbf052}; !- Outlet Port

OS:Connection,
  {939d82a7-ed10-43c4-b080-28d91c9378e7}, !- Handle
  {edbe9436-4469-418b-8ccf-6f202ad1a154}, !- Source Object
  3,                                      !- Outlet Port
  {57f3d69e-81be-4bb0-820d-fb2e9e321a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e6ff0fc-8566-47d0-887a-325afedf883b}, !- Handle
  {57f3d69e-81be-4bb0-820d-fb2e9e321a1d}, !- Source Object
  3,                                      !- Outlet Port
  {1b84c6d5-909c-44ed-86ab-68d81c331d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {011bd6e5-1f78-4177-9c52-b5a77edbf052}, !- Handle
  {1b84c6d5-909c-44ed-86ab-68d81c331d22}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5f41205e-f0a6-4093-aeed-9320896f3b7c}, !- Handle
  Water Use Connections 24,               !- Name
  {308bb122-fa7b-4f13-a4da-0218868bfc21}, !- Inlet Node Name
  {abbe724e-2d04-4a70-abb5-0e689079dc8c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f150e0ab-d348-4c8c-a98b-7052f1c9c3cc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {68dd3e04-01bf-471b-8878-d6ed9165e2b0}, !- Handle
  Guestroom301 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050536e-06,                   !- Peak Flow Rate {m3/s}
  {d2be1faf-21a1-4a97-b058-96071ef09236}, !- Target Temperature Schedule Name
  {9a3a8a84-1d77-4b43-a808-6247528eda0d}, !- Sensible Fraction Schedule Name
  {ad5152c3-1d4f-4f80-a687-fe0fdd0da013}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9a3a8a84-1d77-4b43-a808-6247528eda0d}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e6b9cb6f-f800-46e8-882b-1da626dbe925}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6b9cb6f-f800-46e8-882b-1da626dbe925}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad5152c3-1d4f-4f80-a687-fe0fdd0da013}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2f084710-0b44-4cae-9b3b-e0ae4b817911}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f084710-0b44-4cae-9b3b-e0ae4b817911}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2be1faf-21a1-4a97-b058-96071ef09236}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f71bcb0b-fa32-45e7-b8a9-c78f91d0e39f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f71bcb0b-fa32-45e7-b8a9-c78f91d0e39f}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f150e0ab-d348-4c8c-a98b-7052f1c9c3cc}, !- Handle
  Guestroom301 Service Water Use 0.07gal/min, !- Name
  {68dd3e04-01bf-471b-8878-d6ed9165e2b0}, !- Water Use Equipment Definition Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f8077764-6f0e-4074-9fe2-e31e49b68856}, !- Handle
  Node 499,                               !- Name
  {5b7bcae3-8df5-49da-b529-0cdbdc9a2b22}, !- Inlet Port
  {308bb122-fa7b-4f13-a4da-0218868bfc21}; !- Outlet Port

OS:Connection,
  {5b7bcae3-8df5-49da-b529-0cdbdc9a2b22}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  27,                                     !- Outlet Port
  {f8077764-6f0e-4074-9fe2-e31e49b68856}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f88f82b7-4d09-457d-bb49-865d53a225ff}, !- Handle
  Node 500,                               !- Name
  {abbe724e-2d04-4a70-abb5-0e689079dc8c}, !- Inlet Port
  {d1e4ed27-9af6-4a4e-b6fe-28adacfbd2f5}; !- Outlet Port

OS:Connection,
  {308bb122-fa7b-4f13-a4da-0218868bfc21}, !- Handle
  {f8077764-6f0e-4074-9fe2-e31e49b68856}, !- Source Object
  3,                                      !- Outlet Port
  {5f41205e-f0a6-4093-aeed-9320896f3b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abbe724e-2d04-4a70-abb5-0e689079dc8c}, !- Handle
  {5f41205e-f0a6-4093-aeed-9320896f3b7c}, !- Source Object
  3,                                      !- Outlet Port
  {f88f82b7-4d09-457d-bb49-865d53a225ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1e4ed27-9af6-4a4e-b6fe-28adacfbd2f5}, !- Handle
  {f88f82b7-4d09-457d-bb49-865d53a225ff}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {df00b00d-2f2b-477e-9d0e-03f6fbb8866d}, !- Handle
  Water Use Connections 25,               !- Name
  {93056067-6898-4091-952d-79f3bd1aa47b}, !- Inlet Node Name
  {a59f1ddc-1992-49d2-bab0-68e2a2c7fff4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cc9cff07-e295-4101-850a-2ce4ffff2ccc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2c043ee4-f06f-43db-8f30-56a3d0e7edee}, !- Handle
  Guestroom302_305 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {678ee2bb-7de4-42d2-ac1b-669efcb645ea}, !- Target Temperature Schedule Name
  {974d3ebb-cd88-488c-b022-a1a8365d5154}, !- Sensible Fraction Schedule Name
  {43d3b810-cc68-41b2-8ebf-559b258650c4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {974d3ebb-cd88-488c-b022-a1a8365d5154}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {08d290b0-908c-4866-98a0-bf2ebd4b16e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08d290b0-908c-4866-98a0-bf2ebd4b16e3}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {43d3b810-cc68-41b2-8ebf-559b258650c4}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {828a9147-be57-4f22-a86b-06264d5ad997}; !- Default Day Schedule Name

OS:Schedule:Day,
  {828a9147-be57-4f22-a86b-06264d5ad997}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {678ee2bb-7de4-42d2-ac1b-669efcb645ea}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8ab7f539-8865-4bf0-9b76-936b0f83a57d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ab7f539-8865-4bf0-9b76-936b0f83a57d}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cc9cff07-e295-4101-850a-2ce4ffff2ccc}, !- Handle
  Guestroom302_305 Service Water Use 0.27gal/min, !- Name
  {2c043ee4-f06f-43db-8f30-56a3d0e7edee}, !- Water Use Equipment Definition Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {74287bb5-d103-478c-a49f-f6c809d58f54}, !- Handle
  Node 501,                               !- Name
  {186f7fa7-48d6-4b4b-b60d-8bb7b09e6306}, !- Inlet Port
  {93056067-6898-4091-952d-79f3bd1aa47b}; !- Outlet Port

OS:Connection,
  {186f7fa7-48d6-4b4b-b60d-8bb7b09e6306}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  28,                                     !- Outlet Port
  {74287bb5-d103-478c-a49f-f6c809d58f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8985d24e-e299-4057-9901-5bee88aec83c}, !- Handle
  Node 502,                               !- Name
  {a59f1ddc-1992-49d2-bab0-68e2a2c7fff4}, !- Inlet Port
  {3617b40e-0ee3-42ed-b41b-b9ec29148a57}; !- Outlet Port

OS:Connection,
  {93056067-6898-4091-952d-79f3bd1aa47b}, !- Handle
  {74287bb5-d103-478c-a49f-f6c809d58f54}, !- Source Object
  3,                                      !- Outlet Port
  {df00b00d-2f2b-477e-9d0e-03f6fbb8866d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a59f1ddc-1992-49d2-bab0-68e2a2c7fff4}, !- Handle
  {df00b00d-2f2b-477e-9d0e-03f6fbb8866d}, !- Source Object
  3,                                      !- Outlet Port
  {8985d24e-e299-4057-9901-5bee88aec83c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3617b40e-0ee3-42ed-b41b-b9ec29148a57}, !- Handle
  {8985d24e-e299-4057-9901-5bee88aec83c}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1a02568d-2d60-4ecc-9218-917a961faea6}, !- Handle
  Water Use Connections 26,               !- Name
  {e043b764-da09-4756-b063-7a3276547002}, !- Inlet Node Name
  {0283147f-3b88-447f-b68b-a0ae6950a5b1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {391aab02-7dce-46d6-b35f-4bda08da2a44}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d8d94cc0-8e5f-4f63-b624-8e093d10dbd8}, !- Handle
  Guestroom306_308 Service Water Use Def 0.22gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.36044310354788e-05,                   !- Peak Flow Rate {m3/s}
  {eef560ee-5af8-42ec-8baa-8ae26f1df7fb}, !- Target Temperature Schedule Name
  {cdb955e3-c9dc-4d94-bc6a-ee752bb64d06}, !- Sensible Fraction Schedule Name
  {2cc184bd-319a-41ba-9249-323c19b20c19}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cdb955e3-c9dc-4d94-bc6a-ee752bb64d06}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {53e13493-687a-49a3-9aa8-6fd140e15e12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53e13493-687a-49a3-9aa8-6fd140e15e12}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2cc184bd-319a-41ba-9249-323c19b20c19}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e4619d01-204c-4a31-ac16-5321feecda8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4619d01-204c-4a31-ac16-5321feecda8c}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eef560ee-5af8-42ec-8baa-8ae26f1df7fb}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {960e94ad-f4d5-4be4-9e7e-2e8081843727}; !- Default Day Schedule Name

OS:Schedule:Day,
  {960e94ad-f4d5-4be4-9e7e-2e8081843727}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {391aab02-7dce-46d6-b35f-4bda08da2a44}, !- Handle
  Guestroom306_308 Service Water Use 0.22gal/min, !- Name
  {d8d94cc0-8e5f-4f63-b624-8e093d10dbd8}, !- Water Use Equipment Definition Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d14c3f7f-03f8-4d07-9ae7-9b2012caf657}, !- Handle
  Node 503,                               !- Name
  {b9408969-8525-4ef1-8b3c-ee4ffd69b132}, !- Inlet Port
  {e043b764-da09-4756-b063-7a3276547002}; !- Outlet Port

OS:Connection,
  {b9408969-8525-4ef1-8b3c-ee4ffd69b132}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  29,                                     !- Outlet Port
  {d14c3f7f-03f8-4d07-9ae7-9b2012caf657}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd549665-6d9c-4351-a45a-e7123bb91957}, !- Handle
  Node 504,                               !- Name
  {0283147f-3b88-447f-b68b-a0ae6950a5b1}, !- Inlet Port
  {659a24b0-1301-492c-8f27-af689735d5e0}; !- Outlet Port

OS:Connection,
  {e043b764-da09-4756-b063-7a3276547002}, !- Handle
  {d14c3f7f-03f8-4d07-9ae7-9b2012caf657}, !- Source Object
  3,                                      !- Outlet Port
  {1a02568d-2d60-4ecc-9218-917a961faea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0283147f-3b88-447f-b68b-a0ae6950a5b1}, !- Handle
  {1a02568d-2d60-4ecc-9218-917a961faea6}, !- Source Object
  3,                                      !- Outlet Port
  {bd549665-6d9c-4351-a45a-e7123bb91957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {659a24b0-1301-492c-8f27-af689735d5e0}, !- Handle
  {bd549665-6d9c-4351-a45a-e7123bb91957}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f9f45ed8-2d24-4a47-97fa-38717a9e9a98}, !- Handle
  Water Use Connections 27,               !- Name
  {007df7f2-43c8-4704-b15e-25b3ea85aad8}, !- Inlet Node Name
  {19e72578-3236-49b4-bdf5-d75ff0c13055}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {06fdbd8c-9423-4e9b-9805-acfa2a23b598}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d753054b-0589-4080-8a4b-030c6c88121c}, !- Handle
  Guestroom309_312 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {37d94889-6c19-4c64-83ca-e87c6347dc8f}, !- Target Temperature Schedule Name
  {da662b19-7c9c-4749-b73f-998c980dc785}, !- Sensible Fraction Schedule Name
  {9f7cb17e-ef76-4063-b4e7-e384727aa98d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {da662b19-7c9c-4749-b73f-998c980dc785}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4df7209b-a9a7-42fa-b727-fdc9ef48d21d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4df7209b-a9a7-42fa-b727-fdc9ef48d21d}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f7cb17e-ef76-4063-b4e7-e384727aa98d}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a9c97fe1-5260-4132-9875-2a02255d54a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9c97fe1-5260-4132-9875-2a02255d54a5}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {37d94889-6c19-4c64-83ca-e87c6347dc8f}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {67d3e951-6889-4527-ba64-e0100f335eb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67d3e951-6889-4527-ba64-e0100f335eb4}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {06fdbd8c-9423-4e9b-9805-acfa2a23b598}, !- Handle
  Guestroom309_312 Service Water Use 0.27gal/min, !- Name
  {d753054b-0589-4080-8a4b-030c6c88121c}, !- Water Use Equipment Definition Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {73a8996e-5e2e-4014-8781-144d3542b1b7}, !- Handle
  Node 505,                               !- Name
  {1c70ea34-55c3-4500-988d-513399435daa}, !- Inlet Port
  {007df7f2-43c8-4704-b15e-25b3ea85aad8}; !- Outlet Port

OS:Connection,
  {1c70ea34-55c3-4500-988d-513399435daa}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  30,                                     !- Outlet Port
  {73a8996e-5e2e-4014-8781-144d3542b1b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc01974d-314b-4268-be14-d434cba4055e}, !- Handle
  Node 506,                               !- Name
  {19e72578-3236-49b4-bdf5-d75ff0c13055}, !- Inlet Port
  {17a0212a-0b4d-4167-8981-6c8961f1cafd}; !- Outlet Port

OS:Connection,
  {007df7f2-43c8-4704-b15e-25b3ea85aad8}, !- Handle
  {73a8996e-5e2e-4014-8781-144d3542b1b7}, !- Source Object
  3,                                      !- Outlet Port
  {f9f45ed8-2d24-4a47-97fa-38717a9e9a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19e72578-3236-49b4-bdf5-d75ff0c13055}, !- Handle
  {f9f45ed8-2d24-4a47-97fa-38717a9e9a98}, !- Source Object
  3,                                      !- Outlet Port
  {dc01974d-314b-4268-be14-d434cba4055e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17a0212a-0b4d-4167-8981-6c8961f1cafd}, !- Handle
  {dc01974d-314b-4268-be14-d434cba4055e}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {34589f40-ef03-4cf2-9832-f10089d1dec7}, !- Handle
  Water Use Connections 28,               !- Name
  {9420229c-2229-4831-8ffb-05e935c39431}, !- Inlet Node Name
  {c815468b-e672-454d-9b7e-b32a50765b73}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3bd3f525-6ef2-4b92-af36-6363a3855aef}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9a73b6f3-2daa-4b1b-a75b-9e21be729dbb}, !- Handle
  Guestroom313 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {207782e5-2777-4538-9068-8a145beb08be}, !- Target Temperature Schedule Name
  {a3c39657-8941-4741-b972-b7e42bb2a727}, !- Sensible Fraction Schedule Name
  {58a7e490-334f-4d41-8741-36eae9a27f0b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a3c39657-8941-4741-b972-b7e42bb2a727}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea2a8988-0577-430e-80bf-c78c5c7d2141}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea2a8988-0577-430e-80bf-c78c5c7d2141}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {58a7e490-334f-4d41-8741-36eae9a27f0b}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8d2b921c-0bf6-498c-9945-309d2a799a4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d2b921c-0bf6-498c-9945-309d2a799a4a}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {207782e5-2777-4538-9068-8a145beb08be}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0a19dedc-458e-4de8-9d89-b61b5b94599a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a19dedc-458e-4de8-9d89-b61b5b94599a}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3bd3f525-6ef2-4b92-af36-6363a3855aef}, !- Handle
  Guestroom313 Service Water Use 0.07gal/min, !- Name
  {9a73b6f3-2daa-4b1b-a75b-9e21be729dbb}, !- Water Use Equipment Definition Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4baa0ae4-a56d-4195-9190-c5e8a013e80f}, !- Handle
  Node 507,                               !- Name
  {baf6a6b2-05b4-4474-b972-c86eef6c2f1a}, !- Inlet Port
  {9420229c-2229-4831-8ffb-05e935c39431}; !- Outlet Port

OS:Connection,
  {baf6a6b2-05b4-4474-b972-c86eef6c2f1a}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  31,                                     !- Outlet Port
  {4baa0ae4-a56d-4195-9190-c5e8a013e80f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4d64d31-50cd-4b56-8250-5b93c4954355}, !- Handle
  Node 508,                               !- Name
  {c815468b-e672-454d-9b7e-b32a50765b73}, !- Inlet Port
  {b9fad9b9-dd88-4122-8a84-3a6a927d700a}; !- Outlet Port

OS:Connection,
  {9420229c-2229-4831-8ffb-05e935c39431}, !- Handle
  {4baa0ae4-a56d-4195-9190-c5e8a013e80f}, !- Source Object
  3,                                      !- Outlet Port
  {34589f40-ef03-4cf2-9832-f10089d1dec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c815468b-e672-454d-9b7e-b32a50765b73}, !- Handle
  {34589f40-ef03-4cf2-9832-f10089d1dec7}, !- Source Object
  3,                                      !- Outlet Port
  {f4d64d31-50cd-4b56-8250-5b93c4954355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9fad9b9-dd88-4122-8a84-3a6a927d700a}, !- Handle
  {f4d64d31-50cd-4b56-8250-5b93c4954355}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a1f12626-5337-4668-96d1-29613dbe68f3}, !- Handle
  Water Use Connections 29,               !- Name
  {cdf98ca2-81cd-45ba-9fe2-f84ea7673347}, !- Inlet Node Name
  {56897de8-ffe8-4e6e-be89-92566cafc331}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {661c04bb-ebf7-466e-8163-4d59b0129543}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1407be52-7d9e-423f-a561-057bd3f6039d}, !- Handle
  Guestroom314 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {d375bfd2-46b4-4a94-a196-d191e36ef147}, !- Target Temperature Schedule Name
  {a87b0b77-ee4c-42c8-9a8f-b240a47fd13b}, !- Sensible Fraction Schedule Name
  {be4b47b3-a27b-47b7-804a-9010b6538d05}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a87b0b77-ee4c-42c8-9a8f-b240a47fd13b}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ec20452a-4524-4b59-90c8-78417d55e921}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec20452a-4524-4b59-90c8-78417d55e921}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {be4b47b3-a27b-47b7-804a-9010b6538d05}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1d07b221-8d29-4f30-8a87-bcc942992371}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d07b221-8d29-4f30-8a87-bcc942992371}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d375bfd2-46b4-4a94-a196-d191e36ef147}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {88344d78-3132-4e34-9538-0c9c274536c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88344d78-3132-4e34-9538-0c9c274536c0}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {661c04bb-ebf7-466e-8163-4d59b0129543}, !- Handle
  Guestroom314 Service Water Use 0.07gal/min, !- Name
  {1407be52-7d9e-423f-a561-057bd3f6039d}, !- Water Use Equipment Definition Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c9ba12cc-bd85-49e9-b42c-aca13a80f92f}, !- Handle
  Node 509,                               !- Name
  {0a9906bd-7a31-4f28-ab2c-665438731b0d}, !- Inlet Port
  {cdf98ca2-81cd-45ba-9fe2-f84ea7673347}; !- Outlet Port

OS:Connection,
  {0a9906bd-7a31-4f28-ab2c-665438731b0d}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  32,                                     !- Outlet Port
  {c9ba12cc-bd85-49e9-b42c-aca13a80f92f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ee7482f-7a58-4f39-b6e6-2384293d00fb}, !- Handle
  Node 510,                               !- Name
  {56897de8-ffe8-4e6e-be89-92566cafc331}, !- Inlet Port
  {0428e66a-eb6c-4fdd-9dc8-296c555d2ddb}; !- Outlet Port

OS:Connection,
  {cdf98ca2-81cd-45ba-9fe2-f84ea7673347}, !- Handle
  {c9ba12cc-bd85-49e9-b42c-aca13a80f92f}, !- Source Object
  3,                                      !- Outlet Port
  {a1f12626-5337-4668-96d1-29613dbe68f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56897de8-ffe8-4e6e-be89-92566cafc331}, !- Handle
  {a1f12626-5337-4668-96d1-29613dbe68f3}, !- Source Object
  3,                                      !- Outlet Port
  {8ee7482f-7a58-4f39-b6e6-2384293d00fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0428e66a-eb6c-4fdd-9dc8-296c555d2ddb}, !- Handle
  {8ee7482f-7a58-4f39-b6e6-2384293d00fb}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0c6da335-4b31-43be-99ab-f962ed2fab6a}, !- Handle
  Water Use Connections 30,               !- Name
  {c0cd86ff-2fdb-429e-b935-1dbdf7f933d6}, !- Inlet Node Name
  {2d5d86c0-809c-4d42-b53b-9079621ae82a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2df3532a-f983-40cc-a902-2d4e0488edcc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2a49571e-57cb-419b-82ba-01a8aab588e9}, !- Handle
  Guestroom315_318 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {1051d0ca-398d-4052-92a5-0192cda1ce9c}, !- Target Temperature Schedule Name
  {02c5c72a-78df-4bbb-9396-b5dfd955cc43}, !- Sensible Fraction Schedule Name
  {77785158-ced1-4ac9-bc5f-7b8a31f38bc5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {02c5c72a-78df-4bbb-9396-b5dfd955cc43}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {60164c0b-af73-4eda-a703-128c0459061d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60164c0b-af73-4eda-a703-128c0459061d}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {77785158-ced1-4ac9-bc5f-7b8a31f38bc5}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1441086c-79ed-45a7-ba27-aacc24062278}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1441086c-79ed-45a7-ba27-aacc24062278}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1051d0ca-398d-4052-92a5-0192cda1ce9c}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d326f3e-270e-4f91-aa62-4a6c9b387b6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d326f3e-270e-4f91-aa62-4a6c9b387b6e}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2df3532a-f983-40cc-a902-2d4e0488edcc}, !- Handle
  Guestroom315_318 Service Water Use 0.27gal/min, !- Name
  {2a49571e-57cb-419b-82ba-01a8aab588e9}, !- Water Use Equipment Definition Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {011f14b5-76dc-4cc8-910b-11ac19e261f3}, !- Handle
  Node 511,                               !- Name
  {ee2fa076-2648-47fa-a05e-c338fa70049e}, !- Inlet Port
  {c0cd86ff-2fdb-429e-b935-1dbdf7f933d6}; !- Outlet Port

OS:Connection,
  {ee2fa076-2648-47fa-a05e-c338fa70049e}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  33,                                     !- Outlet Port
  {011f14b5-76dc-4cc8-910b-11ac19e261f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8596e7ad-b1f9-43b8-8ecc-0c263019338e}, !- Handle
  Node 512,                               !- Name
  {2d5d86c0-809c-4d42-b53b-9079621ae82a}, !- Inlet Port
  {c880fb7f-19cc-40ad-8870-a88bc6aa97b8}; !- Outlet Port

OS:Connection,
  {c0cd86ff-2fdb-429e-b935-1dbdf7f933d6}, !- Handle
  {011f14b5-76dc-4cc8-910b-11ac19e261f3}, !- Source Object
  3,                                      !- Outlet Port
  {0c6da335-4b31-43be-99ab-f962ed2fab6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d5d86c0-809c-4d42-b53b-9079621ae82a}, !- Handle
  {0c6da335-4b31-43be-99ab-f962ed2fab6a}, !- Source Object
  3,                                      !- Outlet Port
  {8596e7ad-b1f9-43b8-8ecc-0c263019338e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c880fb7f-19cc-40ad-8870-a88bc6aa97b8}, !- Handle
  {8596e7ad-b1f9-43b8-8ecc-0c263019338e}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3d0ef7f6-bb93-405d-9588-1dc24c8dc471}, !- Handle
  Water Use Connections 31,               !- Name
  {2d1c1d3b-6423-4ba2-b63b-118f60d1298d}, !- Inlet Node Name
  {7aac6c07-fcc1-4717-9c5a-dfc9f8483178}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {61a75834-332a-4166-9bec-f73ac439e117}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {081ebb78-43f6-4a0a-8dad-288074eb795b}, !- Handle
  Guestroom319 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {fa46aba1-6bea-49a0-ace7-b288fd40a111}, !- Target Temperature Schedule Name
  {2aaf7ce5-6a63-4c51-bb6d-52bafce0c48a}, !- Sensible Fraction Schedule Name
  {f8265bc3-f852-4348-8bea-fa1e85725868}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2aaf7ce5-6a63-4c51-bb6d-52bafce0c48a}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {47a2fa01-b837-46e1-a0af-c27b91e90199}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47a2fa01-b837-46e1-a0af-c27b91e90199}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8265bc3-f852-4348-8bea-fa1e85725868}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4dbd9dfe-c804-4734-8cf5-f3373357bc25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4dbd9dfe-c804-4734-8cf5-f3373357bc25}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa46aba1-6bea-49a0-ace7-b288fd40a111}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a961e401-da22-4b0a-8310-9104bd85c011}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a961e401-da22-4b0a-8310-9104bd85c011}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {61a75834-332a-4166-9bec-f73ac439e117}, !- Handle
  Guestroom319 Service Water Use 0.07gal/min, !- Name
  {081ebb78-43f6-4a0a-8dad-288074eb795b}, !- Water Use Equipment Definition Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {124e47d9-272f-44b9-8d2d-d8f66c2f6f3c}, !- Handle
  Node 513,                               !- Name
  {bf3670e8-5023-48cc-bcc8-cc8c483e463a}, !- Inlet Port
  {2d1c1d3b-6423-4ba2-b63b-118f60d1298d}; !- Outlet Port

OS:Connection,
  {bf3670e8-5023-48cc-bcc8-cc8c483e463a}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  34,                                     !- Outlet Port
  {124e47d9-272f-44b9-8d2d-d8f66c2f6f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2bd4cc57-ed9f-4fd1-96f8-7e3d39a33ea0}, !- Handle
  Node 514,                               !- Name
  {7aac6c07-fcc1-4717-9c5a-dfc9f8483178}, !- Inlet Port
  {111007de-43d1-4455-b376-d6e2025280f1}; !- Outlet Port

OS:Connection,
  {2d1c1d3b-6423-4ba2-b63b-118f60d1298d}, !- Handle
  {124e47d9-272f-44b9-8d2d-d8f66c2f6f3c}, !- Source Object
  3,                                      !- Outlet Port
  {3d0ef7f6-bb93-405d-9588-1dc24c8dc471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aac6c07-fcc1-4717-9c5a-dfc9f8483178}, !- Handle
  {3d0ef7f6-bb93-405d-9588-1dc24c8dc471}, !- Source Object
  3,                                      !- Outlet Port
  {2bd4cc57-ed9f-4fd1-96f8-7e3d39a33ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {111007de-43d1-4455-b376-d6e2025280f1}, !- Handle
  {2bd4cc57-ed9f-4fd1-96f8-7e3d39a33ea0}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bb48175e-0305-4dd1-8c59-bf0215a7d78f}, !- Handle
  Water Use Connections 32,               !- Name
  {3bd18695-5c21-4b49-a32b-fd45c18c0e06}, !- Inlet Node Name
  {142c1b2f-1165-4ba0-bb9e-3d6ee9e834aa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8773196a-b39a-43a9-8d98-b62c701fc607}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {80a1dbe0-3f80-49b6-bf3f-fd11e217c46b}, !- Handle
  Guestroom320_323 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {defc44f9-f3fb-488f-a88a-70f17e94974e}, !- Target Temperature Schedule Name
  {c9afb9dd-6fe5-445a-9b04-3092c54db5dd}, !- Sensible Fraction Schedule Name
  {7686ed11-2b58-4b0a-b3f1-15cd75c768b8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c9afb9dd-6fe5-445a-9b04-3092c54db5dd}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a46a568c-4321-4bf5-929d-32ed4cbfd270}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a46a568c-4321-4bf5-929d-32ed4cbfd270}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7686ed11-2b58-4b0a-b3f1-15cd75c768b8}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {028e46fe-7f74-4320-b946-11f8d2187de7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {028e46fe-7f74-4320-b946-11f8d2187de7}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {defc44f9-f3fb-488f-a88a-70f17e94974e}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5ca628b9-f1e0-4e02-94ee-7268b5a24cbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ca628b9-f1e0-4e02-94ee-7268b5a24cbd}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8773196a-b39a-43a9-8d98-b62c701fc607}, !- Handle
  Guestroom320_323 Service Water Use 0.27gal/min, !- Name
  {80a1dbe0-3f80-49b6-bf3f-fd11e217c46b}, !- Water Use Equipment Definition Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9976b944-b191-4746-bcf1-661a95a59bcb}, !- Handle
  Node 515,                               !- Name
  {43aa3314-fb75-46f8-9dce-1b99a91954b9}, !- Inlet Port
  {3bd18695-5c21-4b49-a32b-fd45c18c0e06}; !- Outlet Port

OS:Connection,
  {43aa3314-fb75-46f8-9dce-1b99a91954b9}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  35,                                     !- Outlet Port
  {9976b944-b191-4746-bcf1-661a95a59bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6364ce6f-3f78-4005-bdfb-bf31172d7c5a}, !- Handle
  Node 516,                               !- Name
  {142c1b2f-1165-4ba0-bb9e-3d6ee9e834aa}, !- Inlet Port
  {44cd3e6f-102c-4c6f-97e2-d8042cb88401}; !- Outlet Port

OS:Connection,
  {3bd18695-5c21-4b49-a32b-fd45c18c0e06}, !- Handle
  {9976b944-b191-4746-bcf1-661a95a59bcb}, !- Source Object
  3,                                      !- Outlet Port
  {bb48175e-0305-4dd1-8c59-bf0215a7d78f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {142c1b2f-1165-4ba0-bb9e-3d6ee9e834aa}, !- Handle
  {bb48175e-0305-4dd1-8c59-bf0215a7d78f}, !- Source Object
  3,                                      !- Outlet Port
  {6364ce6f-3f78-4005-bdfb-bf31172d7c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44cd3e6f-102c-4c6f-97e2-d8042cb88401}, !- Handle
  {6364ce6f-3f78-4005-bdfb-bf31172d7c5a}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b05005a5-7010-4880-a915-abd7a0338db8}, !- Handle
  Water Use Connections 33,               !- Name
  {2ebb7077-7153-4395-b435-b69317885faa}, !- Inlet Node Name
  {6d7f01e4-be88-4a85-9efb-f2039d3b830f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5c4568e9-6d56-43a3-abdf-bdddd743beb0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2e946c6e-092e-4bac-a509-b88d8fbcf6d2}, !- Handle
  Guestroom324 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {b7ace9f5-af68-4f9b-a936-0d139f410cf0}, !- Target Temperature Schedule Name
  {d067de0c-8136-4835-80ad-85bcae09acb5}, !- Sensible Fraction Schedule Name
  {cd776caa-24ae-4470-8a94-45d40e1da1d7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d067de0c-8136-4835-80ad-85bcae09acb5}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af9141c3-42fc-4a4b-a87e-8460189896ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af9141c3-42fc-4a4b-a87e-8460189896ed}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd776caa-24ae-4470-8a94-45d40e1da1d7}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {95415fcf-330e-4bf3-b041-79e9a3c3b5b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95415fcf-330e-4bf3-b041-79e9a3c3b5b0}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7ace9f5-af68-4f9b-a936-0d139f410cf0}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {41e61947-4133-4aca-b10d-775f854cac95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41e61947-4133-4aca-b10d-775f854cac95}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5c4568e9-6d56-43a3-abdf-bdddd743beb0}, !- Handle
  Guestroom324 Service Water Use 0.07gal/min, !- Name
  {2e946c6e-092e-4bac-a509-b88d8fbcf6d2}, !- Water Use Equipment Definition Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {da37deb9-7cf6-46c4-856c-59ceb9f91d35}, !- Handle
  Node 517,                               !- Name
  {632f9bd5-5b13-4383-894c-a464164f69b1}, !- Inlet Port
  {2ebb7077-7153-4395-b435-b69317885faa}; !- Outlet Port

OS:Connection,
  {632f9bd5-5b13-4383-894c-a464164f69b1}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  36,                                     !- Outlet Port
  {da37deb9-7cf6-46c4-856c-59ceb9f91d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf2daf6c-59d9-46eb-89d4-28cb5dbd11aa}, !- Handle
  Node 518,                               !- Name
  {6d7f01e4-be88-4a85-9efb-f2039d3b830f}, !- Inlet Port
  {a4d32e7d-8d31-481b-976b-c85cbe36f066}; !- Outlet Port

OS:Connection,
  {2ebb7077-7153-4395-b435-b69317885faa}, !- Handle
  {da37deb9-7cf6-46c4-856c-59ceb9f91d35}, !- Source Object
  3,                                      !- Outlet Port
  {b05005a5-7010-4880-a915-abd7a0338db8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d7f01e4-be88-4a85-9efb-f2039d3b830f}, !- Handle
  {b05005a5-7010-4880-a915-abd7a0338db8}, !- Source Object
  3,                                      !- Outlet Port
  {cf2daf6c-59d9-46eb-89d4-28cb5dbd11aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4d32e7d-8d31-481b-976b-c85cbe36f066}, !- Handle
  {cf2daf6c-59d9-46eb-89d4-28cb5dbd11aa}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9259abde-8968-4d2c-beba-682c8e19805e}, !- Handle
  Water Use Connections 34,               !- Name
  {a7edd697-fd18-4335-9419-e68d07e545b0}, !- Inlet Node Name
  {823ff884-1419-4948-a7a5-4ef08112ef8e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c1602016-3d8f-465d-ae3b-a09d6a86eb9a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1eb4a57f-553f-40c1-998e-31427f1503a3}, !- Handle
  Guestroom401 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050536e-06,                   !- Peak Flow Rate {m3/s}
  {4e9263ea-0990-4a94-880e-c2e15bc71abf}, !- Target Temperature Schedule Name
  {9c58fe0d-e544-4746-9def-51d74b5c77d4}, !- Sensible Fraction Schedule Name
  {952b4c7e-92bf-42c3-a441-7602030f9e4b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9c58fe0d-e544-4746-9def-51d74b5c77d4}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {932553e9-0ab0-486e-a9f1-fbcf0fb88066}; !- Default Day Schedule Name

OS:Schedule:Day,
  {932553e9-0ab0-486e-a9f1-fbcf0fb88066}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {952b4c7e-92bf-42c3-a441-7602030f9e4b}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3c425d7e-46b2-4d35-bef0-b63682ca3deb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c425d7e-46b2-4d35-bef0-b63682ca3deb}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e9263ea-0990-4a94-880e-c2e15bc71abf}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b83296b3-19c1-4805-8000-977764d19d93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b83296b3-19c1-4805-8000-977764d19d93}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c1602016-3d8f-465d-ae3b-a09d6a86eb9a}, !- Handle
  Guestroom401 Service Water Use 0.07gal/min, !- Name
  {1eb4a57f-553f-40c1-998e-31427f1503a3}, !- Water Use Equipment Definition Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {38c8de5f-08d6-422e-a7a9-2e122d62f018}, !- Handle
  Node 519,                               !- Name
  {4d41c74b-e09e-4175-9aec-4169b9c4cf63}, !- Inlet Port
  {a7edd697-fd18-4335-9419-e68d07e545b0}; !- Outlet Port

OS:Connection,
  {4d41c74b-e09e-4175-9aec-4169b9c4cf63}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  37,                                     !- Outlet Port
  {38c8de5f-08d6-422e-a7a9-2e122d62f018}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {366c4831-8f5e-4a8a-9b3b-78e4f9be0d83}, !- Handle
  Node 520,                               !- Name
  {823ff884-1419-4948-a7a5-4ef08112ef8e}, !- Inlet Port
  {c6ac6cf5-d6ab-43c1-b992-fe79d92efd2a}; !- Outlet Port

OS:Connection,
  {a7edd697-fd18-4335-9419-e68d07e545b0}, !- Handle
  {38c8de5f-08d6-422e-a7a9-2e122d62f018}, !- Source Object
  3,                                      !- Outlet Port
  {9259abde-8968-4d2c-beba-682c8e19805e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {823ff884-1419-4948-a7a5-4ef08112ef8e}, !- Handle
  {9259abde-8968-4d2c-beba-682c8e19805e}, !- Source Object
  3,                                      !- Outlet Port
  {366c4831-8f5e-4a8a-9b3b-78e4f9be0d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6ac6cf5-d6ab-43c1-b992-fe79d92efd2a}, !- Handle
  {366c4831-8f5e-4a8a-9b3b-78e4f9be0d83}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1aade6fb-e9ae-4ce0-8cbd-140437b7f7af}, !- Handle
  Water Use Connections 35,               !- Name
  {cde28b84-9916-44ef-a6b0-4d22ef36e7b1}, !- Inlet Node Name
  {b3b34862-82d7-44b4-a346-720667e3a626}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aaf56cae-7f41-4ec9-9e88-fd8422124976}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {51fc5b35-9670-4d05-901a-086b05e9e55b}, !- Handle
  Guestroom402_405 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {28de1cab-d019-4601-8b55-fefd45922815}, !- Target Temperature Schedule Name
  {5aad5382-305e-4217-9f44-6be6f95a7cfe}, !- Sensible Fraction Schedule Name
  {9fd80fc1-e76d-4fe7-bebd-1e7d1d7c3b06}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5aad5382-305e-4217-9f44-6be6f95a7cfe}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7e740a53-d741-4611-8414-d9966de2cfc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e740a53-d741-4611-8414-d9966de2cfc8}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9fd80fc1-e76d-4fe7-bebd-1e7d1d7c3b06}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {23618176-60ba-4e94-84f1-16a30ec354f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23618176-60ba-4e94-84f1-16a30ec354f9}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {28de1cab-d019-4601-8b55-fefd45922815}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b1c9ced2-3441-4b71-b1e8-6ff8d934e007}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1c9ced2-3441-4b71-b1e8-6ff8d934e007}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aaf56cae-7f41-4ec9-9e88-fd8422124976}, !- Handle
  Guestroom402_405 Service Water Use 0.27gal/min, !- Name
  {51fc5b35-9670-4d05-901a-086b05e9e55b}, !- Water Use Equipment Definition Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {64bff53c-7ba5-43ff-861d-f2dd50f52cd3}, !- Handle
  Node 521,                               !- Name
  {dacc1527-533c-4154-a076-d86d5a2d5731}, !- Inlet Port
  {cde28b84-9916-44ef-a6b0-4d22ef36e7b1}; !- Outlet Port

OS:Connection,
  {dacc1527-533c-4154-a076-d86d5a2d5731}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  38,                                     !- Outlet Port
  {64bff53c-7ba5-43ff-861d-f2dd50f52cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec82196b-aede-4baa-af86-3ad4f7ffdd0d}, !- Handle
  Node 522,                               !- Name
  {b3b34862-82d7-44b4-a346-720667e3a626}, !- Inlet Port
  {acee36e9-7408-47bc-9d80-1a31869fba40}; !- Outlet Port

OS:Connection,
  {cde28b84-9916-44ef-a6b0-4d22ef36e7b1}, !- Handle
  {64bff53c-7ba5-43ff-861d-f2dd50f52cd3}, !- Source Object
  3,                                      !- Outlet Port
  {1aade6fb-e9ae-4ce0-8cbd-140437b7f7af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b34862-82d7-44b4-a346-720667e3a626}, !- Handle
  {1aade6fb-e9ae-4ce0-8cbd-140437b7f7af}, !- Source Object
  3,                                      !- Outlet Port
  {ec82196b-aede-4baa-af86-3ad4f7ffdd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acee36e9-7408-47bc-9d80-1a31869fba40}, !- Handle
  {ec82196b-aede-4baa-af86-3ad4f7ffdd0d}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f58359dd-e276-45d0-9257-3115ac2ffc3c}, !- Handle
  Water Use Connections 36,               !- Name
  {fc9e6dd7-0a63-4c17-9d01-05089467301f}, !- Inlet Node Name
  {924601be-f02a-4c57-8b41-6844ecf27bd2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {320b8d3a-4ae5-446a-bd8d-c7f4292a69a1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a2277761-da59-49f9-872a-1948e22bee11}, !- Handle
  Guestroom406_408 Service Water Use Def 0.22gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.36044310354788e-05,                   !- Peak Flow Rate {m3/s}
  {3acfd6cb-5ec8-40ef-a394-a939d0a60c6f}, !- Target Temperature Schedule Name
  {3c2ce54f-d229-45cb-aba9-7b66d2f73cd8}, !- Sensible Fraction Schedule Name
  {1617b238-bc98-4cde-8336-0488cf4ab8ae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3c2ce54f-d229-45cb-aba9-7b66d2f73cd8}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d9c8d0eb-5871-43e3-b21a-d49d7d44468a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9c8d0eb-5871-43e3-b21a-d49d7d44468a}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1617b238-bc98-4cde-8336-0488cf4ab8ae}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b62d2b11-e223-40e8-9a43-d54d0779dd8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b62d2b11-e223-40e8-9a43-d54d0779dd8a}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3acfd6cb-5ec8-40ef-a394-a939d0a60c6f}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {605bf0bf-e29b-492c-a27b-bcb1ce1d89b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {605bf0bf-e29b-492c-a27b-bcb1ce1d89b8}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {320b8d3a-4ae5-446a-bd8d-c7f4292a69a1}, !- Handle
  Guestroom406_408 Service Water Use 0.22gal/min, !- Name
  {a2277761-da59-49f9-872a-1948e22bee11}, !- Water Use Equipment Definition Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cfa820a6-dae1-4495-85a0-280b39db6cd9}, !- Handle
  Node 523,                               !- Name
  {1fcb94eb-bd64-4941-b154-89e45dbb3bdf}, !- Inlet Port
  {fc9e6dd7-0a63-4c17-9d01-05089467301f}; !- Outlet Port

OS:Connection,
  {1fcb94eb-bd64-4941-b154-89e45dbb3bdf}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  39,                                     !- Outlet Port
  {cfa820a6-dae1-4495-85a0-280b39db6cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a837944-5149-4d46-b519-fb03d32fa391}, !- Handle
  Node 524,                               !- Name
  {924601be-f02a-4c57-8b41-6844ecf27bd2}, !- Inlet Port
  {70950bb6-aca1-45ba-be38-11b252cac4ee}; !- Outlet Port

OS:Connection,
  {fc9e6dd7-0a63-4c17-9d01-05089467301f}, !- Handle
  {cfa820a6-dae1-4495-85a0-280b39db6cd9}, !- Source Object
  3,                                      !- Outlet Port
  {f58359dd-e276-45d0-9257-3115ac2ffc3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924601be-f02a-4c57-8b41-6844ecf27bd2}, !- Handle
  {f58359dd-e276-45d0-9257-3115ac2ffc3c}, !- Source Object
  3,                                      !- Outlet Port
  {6a837944-5149-4d46-b519-fb03d32fa391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70950bb6-aca1-45ba-be38-11b252cac4ee}, !- Handle
  {6a837944-5149-4d46-b519-fb03d32fa391}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {469ec3d5-2d46-424f-8865-039bae513560}, !- Handle
  Water Use Connections 37,               !- Name
  {de3dc5b9-5c16-44a6-bf77-c759120eb20a}, !- Inlet Node Name
  {bcd3035f-8068-4a1e-8659-e10307831a7f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a7705aef-6d0e-4bff-85dd-18efd84f0460}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d346c203-a431-47a5-8884-df0ca69ea2c3}, !- Handle
  Guestroom409_412 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {5d358cbe-074d-4285-9dd9-e310e3e5032f}, !- Target Temperature Schedule Name
  {2fe13d1b-0dff-42f1-8e08-27606ce0a5b4}, !- Sensible Fraction Schedule Name
  {c088ad2c-66b8-4091-974c-cfc9569bf902}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2fe13d1b-0dff-42f1-8e08-27606ce0a5b4}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {52c31728-b8a5-463c-82f7-a6615248cc6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52c31728-b8a5-463c-82f7-a6615248cc6d}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c088ad2c-66b8-4091-974c-cfc9569bf902}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {53bc58b1-89de-44c9-95b6-892e89e06295}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53bc58b1-89de-44c9-95b6-892e89e06295}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d358cbe-074d-4285-9dd9-e310e3e5032f}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {79b8c83c-488c-4248-afb0-a172b3dde6b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79b8c83c-488c-4248-afb0-a172b3dde6b4}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a7705aef-6d0e-4bff-85dd-18efd84f0460}, !- Handle
  Guestroom409_412 Service Water Use 0.27gal/min, !- Name
  {d346c203-a431-47a5-8884-df0ca69ea2c3}, !- Water Use Equipment Definition Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {93730bbd-9519-4642-8ff3-05c3e4767670}, !- Handle
  Node 525,                               !- Name
  {377a52b7-b75e-4a3a-9467-b793674f41ec}, !- Inlet Port
  {de3dc5b9-5c16-44a6-bf77-c759120eb20a}; !- Outlet Port

OS:Connection,
  {377a52b7-b75e-4a3a-9467-b793674f41ec}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  40,                                     !- Outlet Port
  {93730bbd-9519-4642-8ff3-05c3e4767670}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3763648-0f75-4269-9c82-eab62013ca76}, !- Handle
  Node 526,                               !- Name
  {bcd3035f-8068-4a1e-8659-e10307831a7f}, !- Inlet Port
  {600d62e6-adf8-44d5-91f1-dfe550f0cd3f}; !- Outlet Port

OS:Connection,
  {de3dc5b9-5c16-44a6-bf77-c759120eb20a}, !- Handle
  {93730bbd-9519-4642-8ff3-05c3e4767670}, !- Source Object
  3,                                      !- Outlet Port
  {469ec3d5-2d46-424f-8865-039bae513560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcd3035f-8068-4a1e-8659-e10307831a7f}, !- Handle
  {469ec3d5-2d46-424f-8865-039bae513560}, !- Source Object
  3,                                      !- Outlet Port
  {f3763648-0f75-4269-9c82-eab62013ca76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {600d62e6-adf8-44d5-91f1-dfe550f0cd3f}, !- Handle
  {f3763648-0f75-4269-9c82-eab62013ca76}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {321ae593-709a-4318-b0af-f1e28d054d30}, !- Handle
  Water Use Connections 38,               !- Name
  {42ff3179-fc0f-4f33-9519-da6a0f4a7615}, !- Inlet Node Name
  {2c4088cc-3214-444a-b3b5-a5f5b9747b4e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {435e6531-52c3-4982-8132-aae30fc9fe1c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0cdb77da-ea0d-4b1f-9c16-639a11b375e6}, !- Handle
  Guestroom413 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {94eff7ab-1850-4297-a25d-381e08086103}, !- Target Temperature Schedule Name
  {d2a1c9d1-eeb5-44e6-afc2-88c2f9e5d60e}, !- Sensible Fraction Schedule Name
  {32deaafe-6475-474b-ab0e-5de79f9893d0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d2a1c9d1-eeb5-44e6-afc2-88c2f9e5d60e}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fdab4a70-a45b-403b-9563-483bd3343081}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdab4a70-a45b-403b-9563-483bd3343081}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {32deaafe-6475-474b-ab0e-5de79f9893d0}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3f1ab8a3-cd5d-4549-b508-2e325dfe4edd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f1ab8a3-cd5d-4549-b508-2e325dfe4edd}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {94eff7ab-1850-4297-a25d-381e08086103}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {caa1c2ac-d487-40d1-84bc-d36dde994a65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {caa1c2ac-d487-40d1-84bc-d36dde994a65}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {435e6531-52c3-4982-8132-aae30fc9fe1c}, !- Handle
  Guestroom413 Service Water Use 0.07gal/min, !- Name
  {0cdb77da-ea0d-4b1f-9c16-639a11b375e6}, !- Water Use Equipment Definition Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0e779b37-1f11-49a8-8418-3fbb4b106792}, !- Handle
  Node 527,                               !- Name
  {59d140a4-ea92-4456-912d-41c561ec6504}, !- Inlet Port
  {42ff3179-fc0f-4f33-9519-da6a0f4a7615}; !- Outlet Port

OS:Connection,
  {59d140a4-ea92-4456-912d-41c561ec6504}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  41,                                     !- Outlet Port
  {0e779b37-1f11-49a8-8418-3fbb4b106792}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0ce644a-65de-4a13-b3c6-15d22a38e6c6}, !- Handle
  Node 528,                               !- Name
  {2c4088cc-3214-444a-b3b5-a5f5b9747b4e}, !- Inlet Port
  {c69e5e51-5a8c-4e9c-93e6-51458a4cc56d}; !- Outlet Port

OS:Connection,
  {42ff3179-fc0f-4f33-9519-da6a0f4a7615}, !- Handle
  {0e779b37-1f11-49a8-8418-3fbb4b106792}, !- Source Object
  3,                                      !- Outlet Port
  {321ae593-709a-4318-b0af-f1e28d054d30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c4088cc-3214-444a-b3b5-a5f5b9747b4e}, !- Handle
  {321ae593-709a-4318-b0af-f1e28d054d30}, !- Source Object
  3,                                      !- Outlet Port
  {c0ce644a-65de-4a13-b3c6-15d22a38e6c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c69e5e51-5a8c-4e9c-93e6-51458a4cc56d}, !- Handle
  {c0ce644a-65de-4a13-b3c6-15d22a38e6c6}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e38349e3-02f9-4dfe-8e43-2af7dffe5e7e}, !- Handle
  Water Use Connections 39,               !- Name
  {d9e9aba4-4b87-47e6-b272-2cf6f7cee994}, !- Inlet Node Name
  {a0149d8b-8e0d-4fa3-a285-1769d8022d0d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {77dfc902-b51f-4293-a36e-72b0d5db84cd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {808095aa-f51b-48be-9a96-8d5715956be4}, !- Handle
  Guestroom414 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {c842a359-b52c-4210-afce-094c5344db80}, !- Target Temperature Schedule Name
  {b419be6f-07be-46ed-b00b-1be5815adf6e}, !- Sensible Fraction Schedule Name
  {62d70aea-9292-43c7-8064-0e659f9be667}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b419be6f-07be-46ed-b00b-1be5815adf6e}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a68b50ec-4050-4b7d-b28e-a9536d1061f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a68b50ec-4050-4b7d-b28e-a9536d1061f3}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {62d70aea-9292-43c7-8064-0e659f9be667}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d2bf6846-2e8b-4932-bf29-6d86e4808621}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2bf6846-2e8b-4932-bf29-6d86e4808621}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c842a359-b52c-4210-afce-094c5344db80}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {977e4ca6-92c8-478f-a6f1-8ee952455521}; !- Default Day Schedule Name

OS:Schedule:Day,
  {977e4ca6-92c8-478f-a6f1-8ee952455521}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {77dfc902-b51f-4293-a36e-72b0d5db84cd}, !- Handle
  Guestroom414 Service Water Use 0.07gal/min, !- Name
  {808095aa-f51b-48be-9a96-8d5715956be4}, !- Water Use Equipment Definition Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c960ae39-866b-42c9-93ef-d6a535cf456f}, !- Handle
  Node 529,                               !- Name
  {dd6f6287-524a-4629-ab6e-b1baffcc0279}, !- Inlet Port
  {d9e9aba4-4b87-47e6-b272-2cf6f7cee994}; !- Outlet Port

OS:Connection,
  {dd6f6287-524a-4629-ab6e-b1baffcc0279}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  42,                                     !- Outlet Port
  {c960ae39-866b-42c9-93ef-d6a535cf456f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0837d78-eeb2-493c-b3ec-e119b2d3628d}, !- Handle
  Node 530,                               !- Name
  {a0149d8b-8e0d-4fa3-a285-1769d8022d0d}, !- Inlet Port
  {6f54d62b-c5e8-4258-b31c-e813c5704a4e}; !- Outlet Port

OS:Connection,
  {d9e9aba4-4b87-47e6-b272-2cf6f7cee994}, !- Handle
  {c960ae39-866b-42c9-93ef-d6a535cf456f}, !- Source Object
  3,                                      !- Outlet Port
  {e38349e3-02f9-4dfe-8e43-2af7dffe5e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0149d8b-8e0d-4fa3-a285-1769d8022d0d}, !- Handle
  {e38349e3-02f9-4dfe-8e43-2af7dffe5e7e}, !- Source Object
  3,                                      !- Outlet Port
  {b0837d78-eeb2-493c-b3ec-e119b2d3628d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f54d62b-c5e8-4258-b31c-e813c5704a4e}, !- Handle
  {b0837d78-eeb2-493c-b3ec-e119b2d3628d}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bc0f93c7-d7e5-4e85-91d4-70e077b77da4}, !- Handle
  Water Use Connections 40,               !- Name
  {99860246-2cd0-4f94-840e-0d81b572a4c6}, !- Inlet Node Name
  {091c3d5c-5d1f-4cb5-84f1-ae5da47fa77b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {de59422e-a56e-4651-83ae-31122cacd680}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {039b9ad2-b2ab-420b-a7eb-2377f046bd49}, !- Handle
  Guestroom415_418 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {834f5a4f-e0a1-4359-a3d7-b388ed1dfdc7}, !- Target Temperature Schedule Name
  {e4a9d7ae-6494-4474-870f-18914ace1af8}, !- Sensible Fraction Schedule Name
  {487a5170-80e4-44f9-a02c-342164f8490f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e4a9d7ae-6494-4474-870f-18914ace1af8}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {32280316-ca9b-4421-9eda-e54a512bbebf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32280316-ca9b-4421-9eda-e54a512bbebf}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {487a5170-80e4-44f9-a02c-342164f8490f}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {182f6852-af7b-464a-a24f-cc2334e65301}; !- Default Day Schedule Name

OS:Schedule:Day,
  {182f6852-af7b-464a-a24f-cc2334e65301}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {834f5a4f-e0a1-4359-a3d7-b388ed1dfdc7}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b20bc9eb-9133-4a94-9fde-db61a1c4eb00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b20bc9eb-9133-4a94-9fde-db61a1c4eb00}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {de59422e-a56e-4651-83ae-31122cacd680}, !- Handle
  Guestroom415_418 Service Water Use 0.27gal/min, !- Name
  {039b9ad2-b2ab-420b-a7eb-2377f046bd49}, !- Water Use Equipment Definition Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {200f026a-7c94-42b8-8d79-8a61df5dd4bf}, !- Handle
  Node 531,                               !- Name
  {499c88bc-6df4-4126-89c8-6adb8cd11c85}, !- Inlet Port
  {99860246-2cd0-4f94-840e-0d81b572a4c6}; !- Outlet Port

OS:Connection,
  {499c88bc-6df4-4126-89c8-6adb8cd11c85}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  43,                                     !- Outlet Port
  {200f026a-7c94-42b8-8d79-8a61df5dd4bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9468396-2eac-432d-8740-d9065990a499}, !- Handle
  Node 532,                               !- Name
  {091c3d5c-5d1f-4cb5-84f1-ae5da47fa77b}, !- Inlet Port
  {5df72d25-ccca-4a79-b670-e9d03aadc4d9}; !- Outlet Port

OS:Connection,
  {99860246-2cd0-4f94-840e-0d81b572a4c6}, !- Handle
  {200f026a-7c94-42b8-8d79-8a61df5dd4bf}, !- Source Object
  3,                                      !- Outlet Port
  {bc0f93c7-d7e5-4e85-91d4-70e077b77da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {091c3d5c-5d1f-4cb5-84f1-ae5da47fa77b}, !- Handle
  {bc0f93c7-d7e5-4e85-91d4-70e077b77da4}, !- Source Object
  3,                                      !- Outlet Port
  {f9468396-2eac-432d-8740-d9065990a499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df72d25-ccca-4a79-b670-e9d03aadc4d9}, !- Handle
  {f9468396-2eac-432d-8740-d9065990a499}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3bb72037-e7bc-4b1d-ab19-05cb970946ed}, !- Handle
  Water Use Connections 41,               !- Name
  {a5df5ae6-eef8-4ba6-a0b0-62fca721f07e}, !- Inlet Node Name
  {af9efec9-dd3c-4977-96fc-506de568815e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2dc50359-2ea9-412d-89c1-db2fca32af80}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b81517ee-9d26-492d-a457-ddc77f43df2e}, !- Handle
  Guestroom419 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {00490c4f-83b9-42a6-801d-88571845a9de}, !- Target Temperature Schedule Name
  {0c5345be-45ef-4e2e-8b61-08648f78379e}, !- Sensible Fraction Schedule Name
  {b88d6037-2aee-4984-a0a9-f8e8abea6ee4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0c5345be-45ef-4e2e-8b61-08648f78379e}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {818bf607-81a0-4455-860f-6917d3566d42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {818bf607-81a0-4455-860f-6917d3566d42}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b88d6037-2aee-4984-a0a9-f8e8abea6ee4}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ece72bc4-dbcf-413f-8b9c-078d0347aa59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ece72bc4-dbcf-413f-8b9c-078d0347aa59}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {00490c4f-83b9-42a6-801d-88571845a9de}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b7b0b330-ddf9-4edf-926f-d226c2a5d115}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7b0b330-ddf9-4edf-926f-d226c2a5d115}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2dc50359-2ea9-412d-89c1-db2fca32af80}, !- Handle
  Guestroom419 Service Water Use 0.07gal/min, !- Name
  {b81517ee-9d26-492d-a457-ddc77f43df2e}, !- Water Use Equipment Definition Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1000b1ba-8f83-45d6-9e93-0563348d9a89}, !- Handle
  Node 533,                               !- Name
  {de4e9344-539c-4726-873a-10d2ddafaf47}, !- Inlet Port
  {a5df5ae6-eef8-4ba6-a0b0-62fca721f07e}; !- Outlet Port

OS:Connection,
  {de4e9344-539c-4726-873a-10d2ddafaf47}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  44,                                     !- Outlet Port
  {1000b1ba-8f83-45d6-9e93-0563348d9a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ee5709b-8792-4ee4-b17a-5754fd5c9f07}, !- Handle
  Node 534,                               !- Name
  {af9efec9-dd3c-4977-96fc-506de568815e}, !- Inlet Port
  {bff56f4d-b1f2-4008-b4f0-25814a41ea45}; !- Outlet Port

OS:Connection,
  {a5df5ae6-eef8-4ba6-a0b0-62fca721f07e}, !- Handle
  {1000b1ba-8f83-45d6-9e93-0563348d9a89}, !- Source Object
  3,                                      !- Outlet Port
  {3bb72037-e7bc-4b1d-ab19-05cb970946ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af9efec9-dd3c-4977-96fc-506de568815e}, !- Handle
  {3bb72037-e7bc-4b1d-ab19-05cb970946ed}, !- Source Object
  3,                                      !- Outlet Port
  {8ee5709b-8792-4ee4-b17a-5754fd5c9f07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bff56f4d-b1f2-4008-b4f0-25814a41ea45}, !- Handle
  {8ee5709b-8792-4ee4-b17a-5754fd5c9f07}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {43c325c4-3cde-4d1b-a99e-d1d626d00a1e}, !- Handle
  Water Use Connections 42,               !- Name
  {60f0d0b4-1d67-46a9-9902-bebd926ee02e}, !- Inlet Node Name
  {41610ecb-668b-4dd9-8d8f-98b8fd484779}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0ce7f9e1-b6af-40f4-b613-493ed3709ccb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0c11b8d5-23d7-485c-8029-f329edc141fc}, !- Handle
  Guestroom420_423 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {0625dbc9-4913-486f-9cc2-186b2670d68c}, !- Target Temperature Schedule Name
  {9c414935-e26a-4317-93fd-0b44e6c7900b}, !- Sensible Fraction Schedule Name
  {fbc742fd-7516-442d-9ce6-e3012a5c2d94}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9c414935-e26a-4317-93fd-0b44e6c7900b}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {44a97381-2772-42ed-acd0-73ba90f6fb03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44a97381-2772-42ed-acd0-73ba90f6fb03}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fbc742fd-7516-442d-9ce6-e3012a5c2d94}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {526f7605-8c47-42ce-b830-20fc01d5867d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {526f7605-8c47-42ce-b830-20fc01d5867d}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0625dbc9-4913-486f-9cc2-186b2670d68c}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {54c535a1-fa9d-4192-a09f-739b99a09da3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54c535a1-fa9d-4192-a09f-739b99a09da3}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0ce7f9e1-b6af-40f4-b613-493ed3709ccb}, !- Handle
  Guestroom420_423 Service Water Use 0.27gal/min, !- Name
  {0c11b8d5-23d7-485c-8029-f329edc141fc}, !- Water Use Equipment Definition Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9f236703-a178-4269-bbaf-b601f9ba670f}, !- Handle
  Node 535,                               !- Name
  {f6f9e87f-e076-430b-a936-944f115d6b59}, !- Inlet Port
  {60f0d0b4-1d67-46a9-9902-bebd926ee02e}; !- Outlet Port

OS:Connection,
  {f6f9e87f-e076-430b-a936-944f115d6b59}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  45,                                     !- Outlet Port
  {9f236703-a178-4269-bbaf-b601f9ba670f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac227cb3-ee1b-441c-b9e2-e74b98c987ea}, !- Handle
  Node 536,                               !- Name
  {41610ecb-668b-4dd9-8d8f-98b8fd484779}, !- Inlet Port
  {8fd297e4-0a24-491b-8821-8ac98c70a879}; !- Outlet Port

OS:Connection,
  {60f0d0b4-1d67-46a9-9902-bebd926ee02e}, !- Handle
  {9f236703-a178-4269-bbaf-b601f9ba670f}, !- Source Object
  3,                                      !- Outlet Port
  {43c325c4-3cde-4d1b-a99e-d1d626d00a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41610ecb-668b-4dd9-8d8f-98b8fd484779}, !- Handle
  {43c325c4-3cde-4d1b-a99e-d1d626d00a1e}, !- Source Object
  3,                                      !- Outlet Port
  {ac227cb3-ee1b-441c-b9e2-e74b98c987ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd297e4-0a24-491b-8821-8ac98c70a879}, !- Handle
  {ac227cb3-ee1b-441c-b9e2-e74b98c987ea}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ee31fa68-2907-45f3-98fe-b178f4debadf}, !- Handle
  Water Use Connections 43,               !- Name
  {06d26756-adba-49ce-b79e-db02b3aa40da}, !- Inlet Node Name
  {b29253bd-3d30-497b-be49-9fcbd7bfff4a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6003c4fb-fea6-4749-9041-35bf7b47642a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {120e23c2-afd9-4aac-a359-46f81b70eeb0}, !- Handle
  Guestroom424 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {1291c9a3-1546-4c7f-aa52-4b57b3d194bf}, !- Target Temperature Schedule Name
  {d2e85087-43d5-43b7-983f-ee31a97acf66}, !- Sensible Fraction Schedule Name
  {927d8118-f626-422e-a314-561b22a9f989}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d2e85087-43d5-43b7-983f-ee31a97acf66}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4fe8a4ac-3cbf-4e22-8ee5-0d59050e3853}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fe8a4ac-3cbf-4e22-8ee5-0d59050e3853}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {927d8118-f626-422e-a314-561b22a9f989}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {15dca156-4175-409c-96b7-afb55729fc49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15dca156-4175-409c-96b7-afb55729fc49}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1291c9a3-1546-4c7f-aa52-4b57b3d194bf}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0c68546c-1030-458c-a874-a31f1a089498}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c68546c-1030-458c-a874-a31f1a089498}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6003c4fb-fea6-4749-9041-35bf7b47642a}, !- Handle
  Guestroom424 Service Water Use 0.07gal/min, !- Name
  {120e23c2-afd9-4aac-a359-46f81b70eeb0}, !- Water Use Equipment Definition Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space Name
  {5ef29933-8031-4ee7-aedb-be1cf87471e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {db554c0a-561c-4e89-b717-75f34762fb49}, !- Handle
  Node 537,                               !- Name
  {933be97f-e9a2-463e-a3d7-95e475e2e6ae}, !- Inlet Port
  {06d26756-adba-49ce-b79e-db02b3aa40da}; !- Outlet Port

OS:Connection,
  {933be97f-e9a2-463e-a3d7-95e475e2e6ae}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  46,                                     !- Outlet Port
  {db554c0a-561c-4e89-b717-75f34762fb49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0c1d8cd-1cb1-4782-b08c-30b193bd79c0}, !- Handle
  Node 538,                               !- Name
  {b29253bd-3d30-497b-be49-9fcbd7bfff4a}, !- Inlet Port
  {b871e943-f24b-4f0d-bfe2-f5c0d4fa9625}; !- Outlet Port

OS:Connection,
  {06d26756-adba-49ce-b79e-db02b3aa40da}, !- Handle
  {db554c0a-561c-4e89-b717-75f34762fb49}, !- Source Object
  3,                                      !- Outlet Port
  {ee31fa68-2907-45f3-98fe-b178f4debadf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b29253bd-3d30-497b-be49-9fcbd7bfff4a}, !- Handle
  {ee31fa68-2907-45f3-98fe-b178f4debadf}, !- Source Object
  3,                                      !- Outlet Port
  {c0c1d8cd-1cb1-4782-b08c-30b193bd79c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b871e943-f24b-4f0d-bfe2-f5c0d4fa9625}, !- Handle
  {c0c1d8cd-1cb1-4782-b08c-30b193bd79c0}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dd81d7fc-5557-4a26-a1b8-69329395d87b}, !- Handle
  Water Use Connections 44,               !- Name
  {74c71a10-b0c5-4957-bf5e-6959097f353e}, !- Inlet Node Name
  {acd46a58-cb6b-4ec4-9a40-c0748ed920b0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eaf99f9b-1925-4da8-bf99-51035c04d96d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {125042cd-9e8a-45c2-856e-16e8c3189184}, !- Handle
  Laundryroomflr1 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.57974460687614e-06,                   !- Peak Flow Rate {m3/s}
  {844ea71a-e32c-4924-bf1c-30d9a4d07d8e}, !- Target Temperature Schedule Name
  {406982b1-f17d-4f16-b1f7-732aada2325b}, !- Sensible Fraction Schedule Name
  {38547422-2908-4c9f-9087-05681891001a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {406982b1-f17d-4f16-b1f7-732aada2325b}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fa9c7b0b-c322-4219-beef-50142cf52421}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa9c7b0b-c322-4219-beef-50142cf52421}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {38547422-2908-4c9f-9087-05681891001a}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0359dace-660b-4db2-8e74-6592da0210c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0359dace-660b-4db2-8e74-6592da0210c2}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {844ea71a-e32c-4924-bf1c-30d9a4d07d8e}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c8d05ca6-d826-4b0e-8e98-3e2ed92f651f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8d05ca6-d826-4b0e-8e98-3e2ed92f651f}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eaf99f9b-1925-4da8-bf99-51035c04d96d}, !- Handle
  Laundryroomflr1 Service Water Use 0.03gal/min, !- Name
  {125042cd-9e8a-45c2-856e-16e8c3189184}, !- Water Use Equipment Definition Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  {099f6deb-c6a1-4a88-b07e-6eaa6e23d776}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9ccb495a-4d2a-47f2-b4a8-b56b7900302c}, !- Handle
  Node 539,                               !- Name
  {3117ef8a-6134-431a-8498-92c2b8a8b521}, !- Inlet Port
  {74c71a10-b0c5-4957-bf5e-6959097f353e}; !- Outlet Port

OS:Connection,
  {3117ef8a-6134-431a-8498-92c2b8a8b521}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  47,                                     !- Outlet Port
  {9ccb495a-4d2a-47f2-b4a8-b56b7900302c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {096c429e-8cde-4d09-92aa-6499ff253e08}, !- Handle
  Node 540,                               !- Name
  {acd46a58-cb6b-4ec4-9a40-c0748ed920b0}, !- Inlet Port
  {ff6242f2-ef11-4d21-be17-5e71eb5ebb93}; !- Outlet Port

OS:Connection,
  {74c71a10-b0c5-4957-bf5e-6959097f353e}, !- Handle
  {9ccb495a-4d2a-47f2-b4a8-b56b7900302c}, !- Source Object
  3,                                      !- Outlet Port
  {dd81d7fc-5557-4a26-a1b8-69329395d87b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acd46a58-cb6b-4ec4-9a40-c0748ed920b0}, !- Handle
  {dd81d7fc-5557-4a26-a1b8-69329395d87b}, !- Source Object
  3,                                      !- Outlet Port
  {096c429e-8cde-4d09-92aa-6499ff253e08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff6242f2-ef11-4d21-be17-5e71eb5ebb93}, !- Handle
  {096c429e-8cde-4d09-92aa-6499ff253e08}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a35d0196-9edb-4f46-a60f-2fbc34bafb4a}, !- Handle
  Water Use Connections 45,               !- Name
  {65b73106-d476-4bc2-8b21-a9089cfd6b37}, !- Inlet Node Name
  {23bcc2ed-cf08-44f0-9b25-6c2e549ac733}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {75347ef8-f393-49b4-9e5a-aac9017cca00}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {57b61d2f-2ce2-47f4-b4ab-5dec59a889a7}, !- Handle
  Meetingroomflr1 Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.89481370151532e-06,                   !- Peak Flow Rate {m3/s}
  {81ecdea0-f62c-4906-a32f-cbed18503a1d}, !- Target Temperature Schedule Name
  {49f91963-708d-4c7b-8d97-98cfc74e60b2}, !- Sensible Fraction Schedule Name
  {0abf816f-8f86-4a7c-ab9f-8dfe9a5ce0bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {49f91963-708d-4c7b-8d97-98cfc74e60b2}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ca29287e-7b6f-47f5-9d30-831c0e5bb3f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca29287e-7b6f-47f5-9d30-831c0e5bb3f1}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0abf816f-8f86-4a7c-ab9f-8dfe9a5ce0bb}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {41a89c0b-4709-4069-a1e7-2a193f3f35c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41a89c0b-4709-4069-a1e7-2a193f3f35c0}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {81ecdea0-f62c-4906-a32f-cbed18503a1d}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {04576682-6cbb-4ff0-ba55-6d4a060b5bfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04576682-6cbb-4ff0-ba55-6d4a060b5bfc}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {75347ef8-f393-49b4-9e5a-aac9017cca00}, !- Handle
  Meetingroomflr1 Service Water Use 0.06gal/min, !- Name
  {57b61d2f-2ce2-47f4-b4ab-5dec59a889a7}, !- Water Use Equipment Definition Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  {c14ffe6d-32e7-4074-9cc8-b3cb070c4f87}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c14ffe6d-32e7-4074-9cc8-b3cb070c4f87}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  {4cccbf89-d67f-42fa-88ec-497fef83a727}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cccbf89-d67f-42fa-88ec-497fef83a727}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {992e5ae0-7c94-49bf-bb1e-028f29423c4a}, !- Handle
  Schedule Rule 107,                      !- Name
  {c14ffe6d-32e7-4074-9cc8-b3cb070c4f87}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {63b3b872-e740-4142-a343-3182098b88eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63b3b872-e740-4142-a343-3182098b88eb}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {a5612193-5747-4da4-a2a0-a9e9bb5d7c0c}, !- Handle
  Schedule Rule 108,                      !- Name
  {c14ffe6d-32e7-4074-9cc8-b3cb070c4f87}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {981e5396-a57f-4d43-a114-02711750120e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {981e5396-a57f-4d43-a114-02711750120e}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {2926618e-b88c-404f-9890-d0bd1f5c0ddd}, !- Handle
  Schedule Rule 109,                      !- Name
  {c14ffe6d-32e7-4074-9cc8-b3cb070c4f87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ed38eb1-c58b-4dcd-9e40-0d882917b331}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ed38eb1-c58b-4dcd-9e40-0d882917b331}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {4530cdad-3006-4fb2-a472-af1eaba3f309}, !- Handle
  Node 541,                               !- Name
  {22ebb65f-c5f3-4651-915d-5c1b1da31a2b}, !- Inlet Port
  {65b73106-d476-4bc2-8b21-a9089cfd6b37}; !- Outlet Port

OS:Connection,
  {22ebb65f-c5f3-4651-915d-5c1b1da31a2b}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  48,                                     !- Outlet Port
  {4530cdad-3006-4fb2-a472-af1eaba3f309}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5d9cac1-b62b-4b1c-bb65-9a151dc709c9}, !- Handle
  Node 542,                               !- Name
  {23bcc2ed-cf08-44f0-9b25-6c2e549ac733}, !- Inlet Port
  {168e4555-1426-4d1c-a4e8-ce133385179e}; !- Outlet Port

OS:Connection,
  {65b73106-d476-4bc2-8b21-a9089cfd6b37}, !- Handle
  {4530cdad-3006-4fb2-a472-af1eaba3f309}, !- Source Object
  3,                                      !- Outlet Port
  {a35d0196-9edb-4f46-a60f-2fbc34bafb4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23bcc2ed-cf08-44f0-9b25-6c2e549ac733}, !- Handle
  {a35d0196-9edb-4f46-a60f-2fbc34bafb4a}, !- Source Object
  3,                                      !- Outlet Port
  {b5d9cac1-b62b-4b1c-bb65-9a151dc709c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {168e4555-1426-4d1c-a4e8-ce133385179e}, !- Handle
  {b5d9cac1-b62b-4b1c-bb65-9a151dc709c9}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a86afcfb-f9b1-4768-8519-3c661b856c5b}, !- Handle
  Water Use Connections 46,               !- Name
  {789523d1-1792-4280-b4bb-b2c131b965c3}, !- Inlet Node Name
  {08dbf651-3d59-4abf-ba03-fae46c27bd8c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fb248d1e-5100-41a1-9d3e-42a97d223069}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e6dfb787-0cb5-452d-b397-937c40366e47}, !- Handle
  Rearstorageflr1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787407158e-07,                   !- Peak Flow Rate {m3/s}
  {7b96022c-7869-4649-a582-b8e2be602c71}, !- Target Temperature Schedule Name
  {d8c91d5b-2959-4c2d-a137-474a8cf571d4}, !- Sensible Fraction Schedule Name
  {9c9cdd90-0ab7-4734-910a-7f22fc29ecf9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d8c91d5b-2959-4c2d-a137-474a8cf571d4}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9925a660-71c3-47ab-902a-53df9c42a318}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9925a660-71c3-47ab-902a-53df9c42a318}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c9cdd90-0ab7-4734-910a-7f22fc29ecf9}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c4df013c-47bb-49de-802b-581a9d8ad508}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4df013c-47bb-49de-802b-581a9d8ad508}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b96022c-7869-4649-a582-b8e2be602c71}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {938946ac-231b-4649-a36d-38642afb3435}; !- Default Day Schedule Name

OS:Schedule:Day,
  {938946ac-231b-4649-a36d-38642afb3435}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fb248d1e-5100-41a1-9d3e-42a97d223069}, !- Handle
  Rearstorageflr1 Service Water Use 0.01gal/min, !- Name
  {e6dfb787-0cb5-452d-b397-937c40366e47}, !- Water Use Equipment Definition Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space Name
  {099f6deb-c6a1-4a88-b07e-6eaa6e23d776}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7a6bd02f-93a8-4e92-bb30-728a8b3ba928}, !- Handle
  Node 543,                               !- Name
  {067ab483-b111-416f-84b1-03bda1c4ec43}, !- Inlet Port
  {789523d1-1792-4280-b4bb-b2c131b965c3}; !- Outlet Port

OS:Connection,
  {067ab483-b111-416f-84b1-03bda1c4ec43}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  49,                                     !- Outlet Port
  {7a6bd02f-93a8-4e92-bb30-728a8b3ba928}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df9bd9e5-3755-4165-81f5-c4025303723b}, !- Handle
  Node 544,                               !- Name
  {08dbf651-3d59-4abf-ba03-fae46c27bd8c}, !- Inlet Port
  {9d54ef1c-1251-4ea6-9303-64802784014d}; !- Outlet Port

OS:Connection,
  {789523d1-1792-4280-b4bb-b2c131b965c3}, !- Handle
  {7a6bd02f-93a8-4e92-bb30-728a8b3ba928}, !- Source Object
  3,                                      !- Outlet Port
  {a86afcfb-f9b1-4768-8519-3c661b856c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08dbf651-3d59-4abf-ba03-fae46c27bd8c}, !- Handle
  {a86afcfb-f9b1-4768-8519-3c661b856c5b}, !- Source Object
  3,                                      !- Outlet Port
  {df9bd9e5-3755-4165-81f5-c4025303723b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d54ef1c-1251-4ea6-9303-64802784014d}, !- Handle
  {df9bd9e5-3755-4165-81f5-c4025303723b}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {69bbfdda-307f-4208-b23e-6c2fe673ab73}, !- Handle
  Water Use Connections 47,               !- Name
  {e4a8747c-20db-417b-a75d-937ba9084557}, !- Inlet Node Name
  {1bd6f68a-a7fd-498d-8239-3b779fdc46bf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a61701e2-199e-45d9-9598-5ac20de16390}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e817d450-e6e9-46b6-ac0c-58f7991fbced}, !- Handle
  Rearstorageflr2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {e791fba8-6ea6-4283-9a6e-1f5cbc9216cd}, !- Target Temperature Schedule Name
  {808b81b4-8db4-4fac-83ea-65037b3a6437}, !- Sensible Fraction Schedule Name
  {a97c980f-b47a-47f1-8add-239511f94763}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {808b81b4-8db4-4fac-83ea-65037b3a6437}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3c82209a-f57b-49ba-9ad9-ee2acb850a62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c82209a-f57b-49ba-9ad9-ee2acb850a62}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a97c980f-b47a-47f1-8add-239511f94763}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b62941ef-7f52-4260-bfbd-ce79c410272e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b62941ef-7f52-4260-bfbd-ce79c410272e}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e791fba8-6ea6-4283-9a6e-1f5cbc9216cd}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0f0c412b-c212-4385-ba9e-9ada30837d6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f0c412b-c212-4385-ba9e-9ada30837d6d}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a61701e2-199e-45d9-9598-5ac20de16390}, !- Handle
  Rearstorageflr2 Service Water Use 0.01gal/min, !- Name
  {e817d450-e6e9-46b6-ac0c-58f7991fbced}, !- Water Use Equipment Definition Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space Name
  {099f6deb-c6a1-4a88-b07e-6eaa6e23d776}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c01b32eb-3ee6-438e-bfb1-1639258698d0}, !- Handle
  Node 545,                               !- Name
  {4c1c4f4f-0a0c-46a7-b0f7-e25ae645df27}, !- Inlet Port
  {e4a8747c-20db-417b-a75d-937ba9084557}; !- Outlet Port

OS:Connection,
  {4c1c4f4f-0a0c-46a7-b0f7-e25ae645df27}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  50,                                     !- Outlet Port
  {c01b32eb-3ee6-438e-bfb1-1639258698d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2104bdeb-8400-421e-a631-a49d86248124}, !- Handle
  Node 546,                               !- Name
  {1bd6f68a-a7fd-498d-8239-3b779fdc46bf}, !- Inlet Port
  {b01a20e2-86ae-4016-9882-1c562e729254}; !- Outlet Port

OS:Connection,
  {e4a8747c-20db-417b-a75d-937ba9084557}, !- Handle
  {c01b32eb-3ee6-438e-bfb1-1639258698d0}, !- Source Object
  3,                                      !- Outlet Port
  {69bbfdda-307f-4208-b23e-6c2fe673ab73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd6f68a-a7fd-498d-8239-3b779fdc46bf}, !- Handle
  {69bbfdda-307f-4208-b23e-6c2fe673ab73}, !- Source Object
  3,                                      !- Outlet Port
  {2104bdeb-8400-421e-a631-a49d86248124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b01a20e2-86ae-4016-9882-1c562e729254}, !- Handle
  {2104bdeb-8400-421e-a631-a49d86248124}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {09f6c19a-760f-47b7-89cb-50a15636ab87}, !- Handle
  Water Use Connections 48,               !- Name
  {45b85d02-0762-4872-b1ba-214092facf99}, !- Inlet Node Name
  {d025ad81-767d-4b5e-aec4-e4a696ac3c8d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e8798677-c9d8-4290-bbf6-5c65d44422bc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2c3d8688-382b-4953-8b7c-6fee7133dd26}, !- Handle
  Rearstorageflr3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {de98234c-8dd9-4def-88ef-1f3f34ac1f02}, !- Target Temperature Schedule Name
  {dc65b089-d94b-471f-b5c7-652674f47eb9}, !- Sensible Fraction Schedule Name
  {2f1c1abf-38b2-4304-b4b0-fd2ed565d29a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dc65b089-d94b-471f-b5c7-652674f47eb9}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7f0cb0be-ec85-47e6-bf1f-9b064fbac4f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f0cb0be-ec85-47e6-bf1f-9b064fbac4f5}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f1c1abf-38b2-4304-b4b0-fd2ed565d29a}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8f6d373a-9590-480a-ac6f-c29c9847617d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f6d373a-9590-480a-ac6f-c29c9847617d}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {de98234c-8dd9-4def-88ef-1f3f34ac1f02}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6c063876-ada9-45f0-a3fa-0e8f022d2ea4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c063876-ada9-45f0-a3fa-0e8f022d2ea4}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e8798677-c9d8-4290-bbf6-5c65d44422bc}, !- Handle
  Rearstorageflr3 Service Water Use 0.01gal/min, !- Name
  {2c3d8688-382b-4953-8b7c-6fee7133dd26}, !- Water Use Equipment Definition Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space Name
  {099f6deb-c6a1-4a88-b07e-6eaa6e23d776}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1d0604dd-56e3-403f-9e2f-b96668a881c7}, !- Handle
  Node 547,                               !- Name
  {7d150c18-1b88-41b0-b491-c05522b97231}, !- Inlet Port
  {45b85d02-0762-4872-b1ba-214092facf99}; !- Outlet Port

OS:Connection,
  {7d150c18-1b88-41b0-b491-c05522b97231}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  51,                                     !- Outlet Port
  {1d0604dd-56e3-403f-9e2f-b96668a881c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e801aafb-d3fb-4e3d-9f30-49ec1d0ab29f}, !- Handle
  Node 548,                               !- Name
  {d025ad81-767d-4b5e-aec4-e4a696ac3c8d}, !- Inlet Port
  {656b7b3c-66dd-4219-838d-b094e159c8a4}; !- Outlet Port

OS:Connection,
  {45b85d02-0762-4872-b1ba-214092facf99}, !- Handle
  {1d0604dd-56e3-403f-9e2f-b96668a881c7}, !- Source Object
  3,                                      !- Outlet Port
  {09f6c19a-760f-47b7-89cb-50a15636ab87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d025ad81-767d-4b5e-aec4-e4a696ac3c8d}, !- Handle
  {09f6c19a-760f-47b7-89cb-50a15636ab87}, !- Source Object
  3,                                      !- Outlet Port
  {e801aafb-d3fb-4e3d-9f30-49ec1d0ab29f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {656b7b3c-66dd-4219-838d-b094e159c8a4}, !- Handle
  {e801aafb-d3fb-4e3d-9f30-49ec1d0ab29f}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a4c9c8ed-b8a9-4cc5-8e5c-e0756dbea904}, !- Handle
  Water Use Connections 49,               !- Name
  {331330a5-f78d-4b1c-84a2-e48f42bd3ec3}, !- Inlet Node Name
  {a28fd7c0-86f0-48df-bb08-8c3f06fc60c8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f786623c-980c-4833-83a7-7c1830b1e935}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3bf172e1-a086-491b-a9cf-606de852af39}, !- Handle
  Rearstorageflr4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.24150787403221e-07,                   !- Peak Flow Rate {m3/s}
  {7d11f178-e180-46d1-89ea-7982773eb38e}, !- Target Temperature Schedule Name
  {d684c6cf-c2e9-4ba1-86cd-fdc604d45257}, !- Sensible Fraction Schedule Name
  {50afb0c6-88ad-4a57-836a-00982bd440fe}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d684c6cf-c2e9-4ba1-86cd-fdc604d45257}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e5bf5c13-bf79-44a3-8d0f-0440c9f56be6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5bf5c13-bf79-44a3-8d0f-0440c9f56be6}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {50afb0c6-88ad-4a57-836a-00982bd440fe}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {52d213e8-145d-4986-8a9a-1d429313d090}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52d213e8-145d-4986-8a9a-1d429313d090}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d11f178-e180-46d1-89ea-7982773eb38e}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {260483c2-8bae-4629-8542-9c6f5c7a8385}; !- Default Day Schedule Name

OS:Schedule:Day,
  {260483c2-8bae-4629-8542-9c6f5c7a8385}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f786623c-980c-4833-83a7-7c1830b1e935}, !- Handle
  Rearstorageflr4 Service Water Use 0.01gal/min, !- Name
  {3bf172e1-a086-491b-a9cf-606de852af39}, !- Water Use Equipment Definition Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space Name
  {099f6deb-c6a1-4a88-b07e-6eaa6e23d776}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ab4fa94d-788b-4de0-868a-96c4a186a6b8}, !- Handle
  Node 549,                               !- Name
  {2a5a6ec0-cb5d-46df-a8a3-1fad03cca657}, !- Inlet Port
  {331330a5-f78d-4b1c-84a2-e48f42bd3ec3}; !- Outlet Port

OS:Connection,
  {2a5a6ec0-cb5d-46df-a8a3-1fad03cca657}, !- Handle
  {895cb5f9-9b69-4fc5-b466-e2a04af3d34e}, !- Source Object
  52,                                     !- Outlet Port
  {ab4fa94d-788b-4de0-868a-96c4a186a6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1dfed3e3-7a73-4626-aa76-c7506080f55e}, !- Handle
  Node 550,                               !- Name
  {a28fd7c0-86f0-48df-bb08-8c3f06fc60c8}, !- Inlet Port
  {f0cec7a7-bd16-4ab8-91ad-05a424629e6b}; !- Outlet Port

OS:Connection,
  {331330a5-f78d-4b1c-84a2-e48f42bd3ec3}, !- Handle
  {ab4fa94d-788b-4de0-868a-96c4a186a6b8}, !- Source Object
  3,                                      !- Outlet Port
  {a4c9c8ed-b8a9-4cc5-8e5c-e0756dbea904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a28fd7c0-86f0-48df-bb08-8c3f06fc60c8}, !- Handle
  {a4c9c8ed-b8a9-4cc5-8e5c-e0756dbea904}, !- Source Object
  3,                                      !- Outlet Port
  {1dfed3e3-7a73-4626-aa76-c7506080f55e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0cec7a7-bd16-4ab8-91ad-05a424629e6b}, !- Handle
  {1dfed3e3-7a73-4626-aa76-c7506080f55e}, !- Source Object
  3,                                      !- Outlet Port
  {be1b691e-c890-4947-8d42-538a06aa5152}, !- Target Object
  52;                                     !- Inlet Port

OS:Sizing:Parameters,
  {d243c183-780a-4479-8740-e4754ef2430f}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {22ab7b62-1acb-41be-a0f8-c44712672d2e}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {baa9c6fa-51cf-4fe1-b68f-8f0b2aabaf84}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {9cd832a7-6687-40cb-8a6a-98791c71f45d}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {8b369966-741c-42dc-8fb2-008a5b721a21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b369966-741c-42dc-8fb2-008a5b721a21}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {daef2b47-7ffc-4eaf-aa77-c1af64d99730}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {99b3e813-fab9-49ee-bc40-86c61774ff9a}, !- Control Zone or Zone List Name
  {ec097664-62f3-40a5-9827-43d2d2d9e096}, !- Cooling Control Zone or Zone List Name
  {e61d44bd-b660-4192-ae40-295fd4fde047}, !- Heating Control Zone or Zone List Name
  {15382a05-19ff-457b-aed9-3f2a46a95330}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {99b3e813-fab9-49ee-bc40-86c61774ff9a}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {ec097664-62f3-40a5-9827-43d2d2d9e096}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e61d44bd-b660-4192-ae40-295fd4fde047}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {15382a05-19ff-457b-aed9-3f2a46a95330}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c8cfb4e1-ef25-47c3-b764-19d73cbe4d22}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  {d0236ffe-3fc2-48ee-aac1-83baf9a0a15b}, !- Default Day Schedule Name
  {9a2cb43c-7884-44cd-bf3d-f17db9b4ecc6}, !- Summer Design Day Schedule Name
  {38f6f43f-f27e-48a8-8637-ec35a461fe42}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0236ffe-3fc2-48ee-aac1-83baf9a0a15b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Default, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {939ad10d-1e1b-4dd6-9512-9344e64ee78e}, !- Handle
  {c8cfb4e1-ef25-47c3-b764-19d73cbe4d22}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  101.44835579532329,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  35,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-21 16:07:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-21 16:07:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f05aaf92-8b39-41aa-b1f3-132a779635d6}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38f6f43f-f27e-48a8-8637-ec35a461fe42}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Winter Design Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7483269e-9d1d-4e82-a81a-014aa8a4f5c7}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a2cb43c-7884-44cd-bf3d-f17db9b4ecc6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Summer Design Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d837933f-cfb6-49ff-81d2-26e99027f442}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {75002c69-c091-4ae4-ba76-590439de089b}, !- Control Zone or Zone List Name
  {2b64e71c-cdc4-44cf-8579-bff0866d43f1}, !- Cooling Control Zone or Zone List Name
  {c445e84f-a7f4-4631-bacd-5c346e190c8d}, !- Heating Control Zone or Zone List Name
  {332833f4-7a68-4f46-86a2-1cf25adc0940}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {75002c69-c091-4ae4-ba76-590439de089b}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {2b64e71c-cdc4-44cf-8579-bff0866d43f1}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c445e84f-a7f4-4631-bacd-5c346e190c8d}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {332833f4-7a68-4f46-86a2-1cf25adc0940}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {eef60b3e-814d-448d-a56e-9c95a7ae9e8f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  {0629d4eb-9f5a-4ca5-a9d0-d8f6d329393d}, !- Default Day Schedule Name
  {3f7cedbb-1d2f-45c8-b678-214527622715}, !- Summer Design Day Schedule Name
  {07806e53-a2b8-4066-833a-623e6f4f3208}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0629d4eb-9f5a-4ca5-a9d0-d8f6d329393d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ebbb0450-512e-4f39-8e5f-4fcbdaee1b63}, !- Handle
  {eef60b3e-814d-448d-a56e-9c95a7ae9e8f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.305106983220043,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-21 16:07:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-21 16:07:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3563df6c-7d5e-4b2f-bb04-adf6edb7b521}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07806e53-a2b8-4066-833a-623e6f4f3208}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7755847-5077-4f04-b4a4-4dd701037a99}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f7cedbb-1d2f-45c8-b678-214527622715}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7e704627-24f3-4cfd-a912-85584f46400c}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f986d18f-09fa-47ee-90ed-8ee932c9896b}, !- Control Zone or Zone List Name
  {ac4c1c56-b04d-4c46-8315-304bf80281c1}, !- Cooling Control Zone or Zone List Name
  {255aab80-9b90-44cd-b6a2-0095a28bf9a8}, !- Heating Control Zone or Zone List Name
  {b9a0a906-ac24-4ec6-87c8-fa750cb30f2b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f986d18f-09fa-47ee-90ed-8ee932c9896b}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {ac4c1c56-b04d-4c46-8315-304bf80281c1}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {255aab80-9b90-44cd-b6a2-0095a28bf9a8}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b9a0a906-ac24-4ec6-87c8-fa750cb30f2b}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3c06391b-4703-4590-8443-54d04b5e7111}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  {29a4a3f1-1043-4bed-895b-94ebf6e1231d}, !- Default Day Schedule Name
  {44de844d-8dc8-40ee-97ee-b861f0672b0e}, !- Summer Design Day Schedule Name
  {a73cfd4a-027b-49a0-ad86-8338ec251d36}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29a4a3f1-1043-4bed-895b-94ebf6e1231d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dfc0ab5f-ecfd-4056-8ac1-1f91c926599a}, !- Handle
  {3c06391b-4703-4590-8443-54d04b5e7111}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.2607900000000019,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-21 16:07:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-21 16:07:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {710de37b-6dfe-49fb-a792-59403025d524}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a73cfd4a-027b-49a0-ad86-8338ec251d36}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c148ba4-b476-4b23-98e5-74ef73a979b3}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44de844d-8dc8-40ee-97ee-b861f0672b0e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e8c7c0a2-3d8d-4e72-a94b-472631f3bcb6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday Rule, !- Name
  {3c06391b-4703-4590-8443-54d04b5e7111}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {042e38a7-14c6-45e2-b891-178c223c0f93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {042e38a7-14c6-45e2-b891-178c223c0f93}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9999f775-fd1f-44d9-a4a0-7d9ff7dd326a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {3c06391b-4703-4590-8443-54d04b5e7111}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {04a813cf-e2ae-4339-8b51-04ba1fc82766}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04a813cf-e2ae-4339-8b51-04ba1fc82766}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {192fea90-1e7d-4ebd-adc3-9fb613761023}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {76456330-b851-4014-849a-50e343a04afb}, !- Control Zone or Zone List Name
  {910ef4e3-2eae-4fb7-b1e4-bd560d86a477}, !- Cooling Control Zone or Zone List Name
  {251715c1-a23e-40eb-9ee7-0f8ac3e52937}, !- Heating Control Zone or Zone List Name
  {ef04cd7c-0417-4f1c-88f5-b30ec6a137c3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {76456330-b851-4014-849a-50e343a04afb}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {910ef4e3-2eae-4fb7-b1e4-bd560d86a477}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {251715c1-a23e-40eb-9ee7-0f8ac3e52937}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ef04cd7c-0417-4f1c-88f5-b30ec6a137c3}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {05c5b820-770e-4185-a6d8-0c26e723546c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  {b09be6ac-a7dd-4879-8955-aa938d54825b}, !- Default Day Schedule Name
  {5f9cbe21-2856-4736-a325-052ba8535fe6}, !- Summer Design Day Schedule Name
  {0b9c1324-8e6b-4758-89e1-81c37bedbe15}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b09be6ac-a7dd-4879-8955-aa938d54825b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {96c5543f-6669-4245-8a65-d97123b705c0}, !- Handle
  {05c5b820-770e-4185-a6d8-0c26e723546c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.054259183397196,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-21 16:07:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-21 16:07:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {75822414-10cd-4e71-8d65-e154a13fabad}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b9c1324-8e6b-4758-89e1-81c37bedbe15}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {774bb926-f2c5-4564-afd7-8b17571c3ad3}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f9cbe21-2856-4736-a325-052ba8535fe6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01b38ec9-bf8d-4ffd-b8e9-0055ea4207d5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {05c5b820-770e-4185-a6d8-0c26e723546c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f69f93e-3ad6-4a18-b7e9-b5f6330b7dc0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f69f93e-3ad6-4a18-b7e9-b5f6330b7dc0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {3c29cdea-3f7d-43dd-a9fa-28863e16ef4a}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2e389e3b-c57a-4899-8107-c02e370b9db9}, !- Control Zone or Zone List Name
  {7372da8c-fa75-4247-a060-f9284ec35077}, !- Cooling Control Zone or Zone List Name
  {4324e473-8afe-45f9-b0c2-d20d70c7ec55}, !- Heating Control Zone or Zone List Name
  {0ca337e8-29d1-41c1-acee-df232b0c2b0d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2e389e3b-c57a-4899-8107-c02e370b9db9}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {7372da8c-fa75-4247-a060-f9284ec35077}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4324e473-8afe-45f9-b0c2-d20d70c7ec55}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0ca337e8-29d1-41c1-acee-df232b0c2b0d}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {36252fc2-0086-43ab-87ca-51b727caf987}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  {c1ddc392-250b-40dc-b2f8-3b0a46b26423}, !- Default Day Schedule Name
  {00b0cf84-99f9-4f04-87e5-d90015269a16}, !- Summer Design Day Schedule Name
  {4b6a6872-db3e-4ce2-8e5b-3fa06d178dd3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1ddc392-250b-40dc-b2f8-3b0a46b26423}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {fc490fe9-885e-4018-bffe-c40dece47e43}, !- Handle
  {36252fc2-0086-43ab-87ca-51b727caf987}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0881772152363169,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-21 16:07:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-21 16:07:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c36ee744-5a7c-487d-b64d-d0262e9c32c8}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b6a6872-db3e-4ce2-8e5b-3fa06d178dd3}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4839d518-5bd9-4893-a7ce-b037c0720a33}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00b0cf84-99f9-4f04-87e5-d90015269a16}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c14395c6-4232-4e7e-a604-3a914e94ca0d}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7c80c52a-a4a6-4891-bc7d-73e382c4ac42}, !- Control Zone or Zone List Name
  {1d12efaf-c29e-4d65-abb9-d2ac4aaec9a9}, !- Cooling Control Zone or Zone List Name
  {fa60084b-ccc0-47bf-9fb0-f2a6edf7a6b8}, !- Heating Control Zone or Zone List Name
  {7f3371c4-f1c5-4ef7-b5d4-744c66f9d8fe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7c80c52a-a4a6-4891-bc7d-73e382c4ac42}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {1d12efaf-c29e-4d65-abb9-d2ac4aaec9a9}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fa60084b-ccc0-47bf-9fb0-f2a6edf7a6b8}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7f3371c4-f1c5-4ef7-b5d4-744c66f9d8fe}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c2589b6f-f33b-4d38-a087-b63280b1d854}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  {896831da-1ff2-42b4-913e-04ef9183b535}, !- Default Day Schedule Name
  {6bf3c1db-3149-47ea-86a6-0de58767cb10}, !- Summer Design Day Schedule Name
  {9dcaf7c0-1b8c-4e81-81f3-7cec94b31f1f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {896831da-1ff2-42b4-913e-04ef9183b535}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {82da03e4-a5bd-4833-99a9-754c238ad278}, !- Handle
  {c2589b6f-f33b-4d38-a087-b63280b1d854}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2852594782340789,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-21 16:07:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-21 16:07:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ac52b5b5-c390-4c05-8270-7045e1fb0a50}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9dcaf7c0-1b8c-4e81-81f3-7cec94b31f1f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4451c104-5220-472a-a2a4-95006ed62847}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bf3c1db-3149-47ea-86a6-0de58767cb10}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2cd975d-b559-420c-abd3-1ed565a84172}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday Rule, !- Name
  {c2589b6f-f33b-4d38-a087-b63280b1d854}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a6b3d52-b6db-4d0d-986c-048b4b32ac6e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a6b3d52-b6db-4d0d-986c-048b4b32ac6e}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {af89eba0-93ff-405b-b70a-6ea20ff8b3a4}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {c2589b6f-f33b-4d38-a087-b63280b1d854}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c917346-2b26-453f-a27e-299a5e0b02b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c917346-2b26-453f-a27e-299a5e0b02b9}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {82576000-12ed-4cdf-b0fe-4a0b7f52a20d}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d8f5f170-766b-46db-8a2b-5c253a564255}, !- Control Zone or Zone List Name
  {e7d6f2b2-5960-422d-802c-edbca06c1283}, !- Cooling Control Zone or Zone List Name
  {7f186e06-426d-42b9-bd90-a5cf3aacbd04}, !- Heating Control Zone or Zone List Name
  {c92ed13e-f5e9-4edd-8703-86a861c5cc5c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d8f5f170-766b-46db-8a2b-5c253a564255}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {e7d6f2b2-5960-422d-802c-edbca06c1283}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7f186e06-426d-42b9-bd90-a5cf3aacbd04}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c92ed13e-f5e9-4edd-8703-86a861c5cc5c}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1132776d-4865-418e-8298-560919e1de11}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  {6f87e2b5-cc81-4ae3-aca9-3b4ce11b0c0f}, !- Default Day Schedule Name
  {b5f7c8f7-24fb-4d86-b1a6-413389ada093}, !- Summer Design Day Schedule Name
  {d18a4127-7024-4f0c-850a-93b68214bc06}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6f87e2b5-cc81-4ae3-aca9-3b4ce11b0c0f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {030641b9-88b2-4561-b7f6-516e07527f00}, !- Handle
  {1132776d-4865-418e-8298-560919e1de11}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.8322472294090488,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  17,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-21 16:07:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-21 16:07:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a0b71015-7a98-4d23-9f7e-a6a518e33351}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d18a4127-7024-4f0c-850a-93b68214bc06}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {950b329f-3778-4444-bbf9-a1a257d22718}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5f7c8f7-24fb-4d86-b1a6-413389ada093}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {93b55132-ef5e-4c99-89cb-6970666ba3ef}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {7c61ddaa-2762-427a-9250-449eabce6e08}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4ce7814e-c463-475e-b905-ab490a78d132}, !- Control Zone or Zone List Name
  {f6f0661f-029e-478c-9b9a-6c9395ab42d0}, !- Cooling Control Zone or Zone List Name
  {0cb7c494-9f35-4c2b-b411-57df6655d742}, !- Heating Control Zone or Zone List Name
  {31d17d22-be5d-4e42-ab19-128b69857f6b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4ce7814e-c463-475e-b905-ab490a78d132}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {f6f0661f-029e-478c-9b9a-6c9395ab42d0}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0cb7c494-9f35-4c2b-b411-57df6655d742}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {31d17d22-be5d-4e42-ab19-128b69857f6b}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8246c012-0614-4b5b-83de-3f96a597393c}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  {169f9dac-a824-4bae-928c-3123f340a140}, !- Default Day Schedule Name
  {3462132c-09b3-46c2-afc3-5c9bbc3575f6}, !- Summer Design Day Schedule Name
  {be97fba4-8af6-4087-a1b1-0665e22e9fa2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {169f9dac-a824-4bae-928c-3123f340a140}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Default, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5a2cd422-d35e-429b-ae76-d683cddfd962}, !- Handle
  {8246c012-0614-4b5b-83de-3f96a597393c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.050180000041202,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-21 16:07:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-21 16:07:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5b5a163b-8195-404c-923f-81d60356cf40}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be97fba4-8af6-4087-a1b1-0665e22e9fa2}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd506d2a-ff93-430b-856b-7ad4d0dedaf9}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3462132c-09b3-46c2-afc3-5c9bbc3575f6}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f3cb041-0c07-4bd7-a9ec-7069c890c6d1}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Saturday Rule, !- Name
  {8246c012-0614-4b5b-83de-3f96a597393c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aefbafad-dced-4f96-93e3-d9767a3febc2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aefbafad-dced-4f96-93e3-d9767a3febc2}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Saturday, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  1;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {85474efb-8052-4a78-8808-c9dff70166c4}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday Rule, !- Name
  {8246c012-0614-4b5b-83de-3f96a597393c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {866dcf54-1fd4-4189-b8ff-ac21a4a8cb1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {866dcf54-1fd4-4189-b8ff-ac21a4a8cb1b}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday, !- Name
  {d68bbb10-4c94-4001-a018-a087e1806d04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Curve:Biquadratic,
  {6e74feb7-5376-409d-b4b1-50cb0eabec9f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cfdf3fbe-a4e4-4074-b3dc-22412ccbd952}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {29437133-4ed2-4854-9f86-0a918d386324}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ac9ee337-791f-4153-a9c7-c326d185230c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e1e00d4c-f8c0-4058-8b12-1d8dd97bf2e0}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c63e601-7b82-4fcc-9d61-ae40b73db2c7}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {f2df343c-2111-44ac-9edd-16509b328b00}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {24d161a9-36ba-4990-bf9e-f2a177bd6c39}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

