  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe9c0177-64cd-43ec-8892-45623e88ec5c}, !- Handle
  M SW Apartment Infiltration,            !- Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space or SpaceType Name
  {d96310a3-4508-4f38-9634-f04f3b796c00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bee60f0f-ccae-4e69-9cd5-ed4e0b8e9231}, !- Handle
  Office Infiltration,                    !- Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space or SpaceType Name
  {d96310a3-4508-4f38-9634-f04f3b796c00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d24a6986-da60-4724-8577-5f56c9c16446}, !- Handle
  T Corridor Infiltration,                !- Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space or SpaceType Name
  {d96310a3-4508-4f38-9634-f04f3b796c00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91b11a2c-864e-4870-9421-3dac3d61014a}, !- Handle
  T N1 Apartment Infiltration,            !- Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space or SpaceType Name
  {d96310a3-4508-4f38-9634-f04f3b796c00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fdfd1e94-8770-4282-81f5-2430c7528577}, !- Handle
  T N2 Apartment Infiltration,            !- Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space or SpaceType Name
  {d96310a3-4508-4f38-9634-f04f3b796c00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {259b1004-86bb-4b01-9f31-15a63acbfdf8}, !- Handle
  T NE Apartment Infiltration,            !- Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space or SpaceType Name
  {d96310a3-4508-4f38-9634-f04f3b796c00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79d3d8aa-57c5-4f4c-a47c-1bf3914c6187}, !- Handle
  T NW Apartment Infiltration,            !- Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space or SpaceType Name
  {d96310a3-4508-4f38-9634-f04f3b796c00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {48034460-5375-428b-9d1d-461566de017d}, !- Handle
  T S1 Apartment Infiltration,            !- Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space or SpaceType Name
  {d96310a3-4508-4f38-9634-f04f3b796c00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8108bf73-2bcc-4e07-94cd-05f3072d122d}, !- Handle
  T S2 Apartment Infiltration,            !- Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space or SpaceType Name
  {d96310a3-4508-4f38-9634-f04f3b796c00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc19a9db-79bc-49c3-9e19-820c75d5c029}, !- Handle
  T SE Apartment Infiltration,            !- Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space or SpaceType Name
  {d96310a3-4508-4f38-9634-f04f3b796c00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c2cd07ac-eb6b-4ec5-a852-77cfc08bf388}, !- Handle
  T SW Apartment Infiltration,            !- Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space or SpaceType Name
  {d96310a3-4508-4f38-9634-f04f3b796c00}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {3dd5492e-9f54-4192-ac44-8406a641e92f}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {e6ef968e-4f05-4a8d-acc8-9e0c00de20e2}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {1e548a65-ad91-4554-bb21-29f5dcb58391}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {2ab9d3b1-08f4-4acd-805b-edb86b1b3dfb}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {248574e6-ae28-4cb4-a924-293ff48b0580}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {85f4698f-8803-4416-8391-83a96d5ca6d5}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {1e548a65-ad91-4554-bb21-29f5dcb58391}, !- Layer 1
  {2ab9d3b1-08f4-4acd-805b-edb86b1b3dfb}, !- Layer 2
  {248574e6-ae28-4cb4-a924-293ff48b0580}; !- Layer 3

OS:Material,
  {2188674f-9f96-48fb-8344-08ee33a0e8a3}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {6b55ec91-ea56-410f-9288-87a8daaa44e6}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {2188674f-9f96-48fb-8344-08ee33a0e8a3}, !- Layer 1
  {2188674f-9f96-48fb-8344-08ee33a0e8a3}; !- Layer 2

OS:Material,
  {3fdf1a92-fe5b-4c41-9895-b665514f9816}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {4472839d-91bb-42d0-95d6-dc29b191ad02}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {3fdf1a92-fe5b-4c41-9895-b665514f9816}; !- Layer 1

OS:Construction,
  {e240c8e5-84ee-4a75-aa76-f80549f419bd}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {3fdf1a92-fe5b-4c41-9895-b665514f9816}, !- Layer 1
  {1e548a65-ad91-4554-bb21-29f5dcb58391}; !- Layer 2

OS:DefaultConstructionSet,
  {4a1f84b4-f2ff-40a0-80f8-e886b5d5690f}, !- Handle
  BTAP-Mass at hdd = 4680.0,              !- Name
  {0d411d8a-8a0e-4b28-8ee4-5f68caf6ec21}, !- Default Exterior Surface Constructions Name
  {b152e4b2-f0df-490d-a85a-93b0ad481b33}, !- Default Interior Surface Constructions Name
  {74a8c0c6-b739-4ec8-9f46-858465cdd435}, !- Default Ground Contact Surface Constructions Name
  {e5ed1ba8-9118-49d0-afda-9f88b2fc0af8}, !- Default Exterior SubSurface Constructions Name
  {f06f8860-403c-409c-9776-87c0466bc42d}, !- Default Interior SubSurface Constructions Name
  {a5d63aa8-ba25-4d59-b007-c33600553363}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {13a53475-5e06-4911-b826-a960ddcbb52c}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {4c0d9497-1d62-4b73-afcd-8cd656377d90}, !- Floor Construction Name
  {64b7ecdb-b406-4a56-87fc-01b0ee7bb8ef}, !- Wall Construction Name
  {d3c3104d-ce75-4b64-9a2e-7dedc71483f3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b152e4b2-f0df-490d-a85a-93b0ad481b33}, !- Handle
  Default Surface Constructions 2,        !- Name
  {6abedfe2-c1d4-490c-be4a-e0e753d7090e}, !- Floor Construction Name
  {f7790b68-e0bd-4d28-a84d-1fe757c94d47}, !- Wall Construction Name
  {a5d5050b-82e6-4f54-b68f-f7947bb317a4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ee87fc89-7f63-4578-9411-08e03d80af7b}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {cfe7d00a-4171-42c1-9e67-81f77b21019d}, !- Floor Construction Name
  {be1e2c71-d0b8-4e21-9e5c-84241c9bc08a}, !- Wall Construction Name
  {e4cabccf-27e6-4b5a-84c1-23bad0232d69}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2943ab05-dc32-4d51-8c58-037acb1e792e}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {749f6cfe-db95-4c81-8b4e-5aa3b33564a6}, !- Fixed Window Construction Name
  {749f6cfe-db95-4c81-8b4e-5aa3b33564a6}, !- Operable Window Construction Name
  {f728b4ad-ad57-4486-b51c-9006e1aade64}, !- Door Construction Name
  {78d7c001-ddb7-471c-88eb-a504a459affc}, !- Glass Door Construction Name
  {c07a4c4c-64fb-4db5-925b-590c72373f71}, !- Overhead Door Construction Name
  {ad3bc00c-154f-437b-91f9-d172455987d5}, !- Skylight Construction Name
  {ad926010-8a49-4ee9-9d55-323069cab792}, !- Tubular Daylight Dome Construction Name
  {27ee41d4-6a19-4670-8a0d-115b9d572d26}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f06f8860-403c-409c-9776-87c0466bc42d}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {7bb10ecb-5271-4b8f-8673-69ce136cac0a}, !- Fixed Window Construction Name
  {7bb10ecb-5271-4b8f-8673-69ce136cac0a}, !- Operable Window Construction Name
  {81e681ce-a6db-416f-bcf4-5ebf6b83be43}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a5d63aa8-ba25-4d59-b007-c33600553363}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {3b71decc-d28e-4530-8a82-43642487f7ff}; !- Layer 1

OS:StandardsInformation:Construction,
  {3040771c-e5f3-40e8-aaa0-f1124be5054d}, !- Handle
  {a5d63aa8-ba25-4d59-b007-c33600553363}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4c0d9497-1d62-4b73-afcd-8cd656377d90}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {3b4c2d44-9063-4fb2-abcf-a79342acba98}, !- Layer 1
  {3ca6e3b1-c303-41f6-8ff2-355cfa022bcf}, !- Layer 2
  {d84b589c-b512-4bf1-a93e-83b737d78d33}; !- Layer 3

OS:StandardsInformation:Construction,
  {b8ab4cc9-34f5-4ba8-a544-3341b10e5e33}, !- Handle
  {4c0d9497-1d62-4b73-afcd-8cd656377d90}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {64b7ecdb-b406-4a56-87fc-01b0ee7bb8ef}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {2a7c67fb-3bbe-4b85-bf57-c7e1b37221e3}, !- Layer 1
  {364c5045-a478-47eb-a9cb-fff1bb082665}, !- Layer 2
  {3b4c2d44-9063-4fb2-abcf-a79342acba98}, !- Layer 3
  {3925a3f9-6992-4dae-93d3-3493555110c1}; !- Layer 4

OS:StandardsInformation:Construction,
  {381cb257-c02e-4183-b42a-1e6e043166ba}, !- Handle
  {64b7ecdb-b406-4a56-87fc-01b0ee7bb8ef}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {d3c3104d-ce75-4b64-9a2e-7dedc71483f3}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {7581c075-9c75-4c9a-97cf-195b9f152dfc}, !- Layer 1
  {3b4c2d44-9063-4fb2-abcf-a79342acba98}; !- Layer 2

OS:StandardsInformation:Construction,
  {f2b8fc64-0a9a-4b94-9632-18e7ca0f7527}, !- Handle
  {d3c3104d-ce75-4b64-9a2e-7dedc71483f3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6abedfe2-c1d4-490c-be4a-e0e753d7090e}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {be34a25c-376b-4664-bfe0-32a8f3b1e736}, !- Layer 1
  {d84b589c-b512-4bf1-a93e-83b737d78d33}; !- Layer 2

OS:StandardsInformation:Construction,
  {2605ef4a-71fa-46b3-8b40-d7fe4e2832db}, !- Handle
  {6abedfe2-c1d4-490c-be4a-e0e753d7090e}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f7790b68-e0bd-4d28-a84d-1fe757c94d47}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {e51a2759-6040-4700-8422-c6c0105411f4}, !- Layer 1
  {e51a2759-6040-4700-8422-c6c0105411f4}; !- Layer 2

OS:StandardsInformation:Construction,
  {c5c794ab-de9a-444d-af96-21b3e728801b}, !- Handle
  {f7790b68-e0bd-4d28-a84d-1fe757c94d47}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a5d5050b-82e6-4f54-b68f-f7947bb317a4}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {d84b589c-b512-4bf1-a93e-83b737d78d33}, !- Layer 1
  {be34a25c-376b-4664-bfe0-32a8f3b1e736}; !- Layer 2

OS:StandardsInformation:Construction,
  {5e2d03cf-e96a-4a9c-9bba-a6c81f1a969c}, !- Handle
  {a5d5050b-82e6-4f54-b68f-f7947bb317a4}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {cfe7d00a-4171-42c1-9e67-81f77b21019d}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {0c4447fe-0bea-4726-8f67-e9564473df65}, !- Layer 1
  {d84b589c-b512-4bf1-a93e-83b737d78d33}; !- Layer 2

OS:StandardsInformation:Construction,
  {1ead4eae-e55f-4ecc-bd92-6147c31628c4}, !- Handle
  {cfe7d00a-4171-42c1-9e67-81f77b21019d}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {be1e2c71-d0b8-4e21-9e5c-84241c9bc08a}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {0c4447fe-0bea-4726-8f67-e9564473df65}, !- Layer 1
  {d84b589c-b512-4bf1-a93e-83b737d78d33}; !- Layer 2

OS:StandardsInformation:Construction,
  {2211e734-a358-4e41-81a7-435d30d6e2ab}, !- Handle
  {be1e2c71-d0b8-4e21-9e5c-84241c9bc08a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {e4cabccf-27e6-4b5a-84c1-23bad0232d69}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {0c4447fe-0bea-4726-8f67-e9564473df65}, !- Layer 1
  {d84b589c-b512-4bf1-a93e-83b737d78d33}; !- Layer 2

OS:StandardsInformation:Construction,
  {341ba1be-b8e3-4696-b0d1-16ad7ba1ddbb}, !- Handle
  {e4cabccf-27e6-4b5a-84c1-23bad0232d69}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {749f6cfe-db95-4c81-8b4e-5aa3b33564a6}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {32ab0893-9b17-487f-9ce0-fb1a4aeca948}; !- Layer 1

OS:StandardsInformation:Construction,
  {9a66d46a-3f76-417b-b06c-c89ac49cbe1a}, !- Handle
  {749f6cfe-db95-4c81-8b4e-5aa3b33564a6}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {f728b4ad-ad57-4486-b51c-9006e1aade64}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {afde0748-2693-40e7-a9c1-7e5589de0bc6}, !- Layer 1
  {3b4c2d44-9063-4fb2-abcf-a79342acba98}; !- Layer 2

OS:StandardsInformation:Construction,
  {171f2f07-7bb3-49ce-84c5-e49112550532}, !- Handle
  {f728b4ad-ad57-4486-b51c-9006e1aade64}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {78d7c001-ddb7-471c-88eb-a504a459affc}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {32ab0893-9b17-487f-9ce0-fb1a4aeca948}; !- Layer 1

OS:StandardsInformation:Construction,
  {c04e7512-6f2f-493d-be0d-554979ef4325}, !- Handle
  {78d7c001-ddb7-471c-88eb-a504a459affc}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {c07a4c4c-64fb-4db5-925b-590c72373f71}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {3b4c2d44-9063-4fb2-abcf-a79342acba98}; !- Layer 1

OS:StandardsInformation:Construction,
  {b06f328e-0a81-480f-8bec-353c3ab17f24}, !- Handle
  {c07a4c4c-64fb-4db5-925b-590c72373f71}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ad3bc00c-154f-437b-91f9-d172455987d5}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {32ab0893-9b17-487f-9ce0-fb1a4aeca948}; !- Layer 1

OS:StandardsInformation:Construction,
  {d0944885-c3f1-493a-8bb1-e8cefbf0d26f}, !- Handle
  {ad3bc00c-154f-437b-91f9-d172455987d5}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {ad926010-8a49-4ee9-9d55-323069cab792}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {32ab0893-9b17-487f-9ce0-fb1a4aeca948}; !- Layer 1

OS:StandardsInformation:Construction,
  {c04dea7c-4ae0-47aa-a072-02a0fe04fb76}, !- Handle
  {ad926010-8a49-4ee9-9d55-323069cab792}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {27ee41d4-6a19-4670-8a0d-115b9d572d26}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {32ab0893-9b17-487f-9ce0-fb1a4aeca948}; !- Layer 1

OS:StandardsInformation:Construction,
  {c75aa9a3-af5a-433f-aa63-14cabee35a3e}, !- Handle
  {27ee41d4-6a19-4670-8a0d-115b9d572d26}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {7bb10ecb-5271-4b8f-8673-69ce136cac0a}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {32ab0893-9b17-487f-9ce0-fb1a4aeca948}; !- Layer 1

OS:StandardsInformation:Construction,
  {279fdb3a-756e-4098-a05e-6b4bbbcc980d}, !- Handle
  {7bb10ecb-5271-4b8f-8673-69ce136cac0a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {81e681ce-a6db-416f-bcf4-5ebf6b83be43}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {3b71decc-d28e-4530-8a82-43642487f7ff}; !- Layer 1

OS:StandardsInformation:Construction,
  {11f7a109-949a-4754-8bf3-81cc415c76ca}, !- Handle
  {81e681ce-a6db-416f-bcf4-5ebf6b83be43}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3b71decc-d28e-4530-8a82-43642487f7ff}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4aeb99dc-4117-4276-a165-e282ff55ccf3}, !- Handle
  {3b71decc-d28e-4530-8a82-43642487f7ff}; !- Material Name

OS:Material:NoMass,
  {3b4c2d44-9063-4fb2-abcf-a79342acba98}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5b1c1238-0387-4200-aa7f-74226bad76df}, !- Handle
  {3b4c2d44-9063-4fb2-abcf-a79342acba98}; !- Material Name

OS:Material,
  {3ca6e3b1-c303-41f6-8ff2-355cfa022bcf}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {44af3063-0b51-4508-9e76-41481407e503}, !- Handle
  {3ca6e3b1-c303-41f6-8ff2-355cfa022bcf}; !- Material Name

OS:Material:NoMass,
  {d84b589c-b512-4bf1-a93e-83b737d78d33}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d980cd6d-fe07-4b5f-b464-f2b1ae27edac}, !- Handle
  {d84b589c-b512-4bf1-a93e-83b737d78d33}; !- Material Name

OS:Material,
  {2a7c67fb-3bbe-4b85-bf57-c7e1b37221e3}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {fea3064e-84b8-48e3-a35c-91fad6edfca3}, !- Handle
  {2a7c67fb-3bbe-4b85-bf57-c7e1b37221e3}; !- Material Name

OS:Material,
  {364c5045-a478-47eb-a9cb-fff1bb082665}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d6ca310f-9a1f-46ac-9e7e-92a94a22b9ee}, !- Handle
  {364c5045-a478-47eb-a9cb-fff1bb082665}; !- Material Name

OS:Material,
  {3925a3f9-6992-4dae-93d3-3493555110c1}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {883b042c-64eb-4bf8-937e-13530d217dfc}, !- Handle
  {3925a3f9-6992-4dae-93d3-3493555110c1}; !- Material Name

OS:Material,
  {7581c075-9c75-4c9a-97cf-195b9f152dfc}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d62b0c34-d990-490e-b680-18c1fd7cd212}, !- Handle
  {7581c075-9c75-4c9a-97cf-195b9f152dfc}; !- Material Name

OS:Material,
  {be34a25c-376b-4664-bfe0-32a8f3b1e736}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {dadae028-e8c7-444f-afe1-70a1a45e517e}, !- Handle
  {be34a25c-376b-4664-bfe0-32a8f3b1e736}; !- Material Name

OS:Material,
  {e51a2759-6040-4700-8422-c6c0105411f4}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bad7e858-cbfe-4c43-9829-4b1932b34bb9}, !- Handle
  {e51a2759-6040-4700-8422-c6c0105411f4}; !- Material Name

OS:Material,
  {0c4447fe-0bea-4726-8f67-e9564473df65}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d0e8ac0e-b9cd-47e3-bd3d-24997f1c012b}, !- Handle
  {0c4447fe-0bea-4726-8f67-e9564473df65}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {32ab0893-9b17-487f-9ce0-fb1a4aeca948}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {424e9dbf-f9d7-4aa5-a959-c0ab84298c80}, !- Handle
  {32ab0893-9b17-487f-9ce0-fb1a4aeca948}; !- Material Name

OS:Material,
  {afde0748-2693-40e7-a9c1-7e5589de0bc6}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fd88702b-1664-4c38-b101-d18cea6a8eeb}, !- Handle
  {afde0748-2693-40e7-a9c1-7e5589de0bc6}; !- Material Name

OS:DefaultSurfaceConstructions,
  {0d411d8a-8a0e-4b28-8ee4-5f68caf6ec21}, !- Handle
  BTAP-Mass at hdd = 4680.0,              !- Name
  {5e5c857c-4f48-4f26-a3b6-9af5d7214335}, !- Floor Construction Name
  {8e813e5a-a440-4e94-8d7b-344fd7c65192}, !- Wall Construction Name
  {174f7e86-b11c-4c0b-a93b-63794aba00db}; !- Roof Ceiling Construction Name

OS:Construction,
  {5e5c857c-4f48-4f26-a3b6-9af5d7214335}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.183,            !- Name
  ,                                       !- Surface Rendering Name
  {3fba7204-cb2d-4fb5-98a4-1969956b3644}, !- Layer 1
  {8e17a370-8541-4919-8d53-820cb9eaf20d}, !- Layer 2
  {be79a935-d1e3-41bc-9554-4c4e120f7299}; !- Layer 3

OS:StandardsInformation:Construction,
  {6c287ac2-bb1c-48f9-8e61-a3683658706c}, !- Handle
  {5e5c857c-4f48-4f26-a3b6-9af5d7214335}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {3fba7204-cb2d-4fb5-98a4-1969956b3644}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.20401820333898,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0d557adf-b012-412b-8704-604c61eb6e2e}, !- Handle
  {3fba7204-cb2d-4fb5-98a4-1969956b3644}; !- Material Name

OS:Material,
  {8e17a370-8541-4919-8d53-820cb9eaf20d}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d62de080-85d3-4400-93d6-a75622c3f092}, !- Handle
  {8e17a370-8541-4919-8d53-820cb9eaf20d}; !- Material Name

OS:Material:NoMass,
  {be79a935-d1e3-41bc-9554-4c4e120f7299}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8c77e96a-d440-4a39-aa8e-79a53e7a3f24}, !- Handle
  {be79a935-d1e3-41bc-9554-4c4e120f7299}; !- Material Name

OS:Construction,
  {8e813e5a-a440-4e94-8d7b-344fd7c65192}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.247,             !- Name
  ,                                       !- Surface Rendering Name
  {bd8599a3-1430-4b81-bba0-c37d99745bdd}, !- Layer 1
  {42c8a5dd-1596-4f2a-b2b2-4a8f0ac2785d}, !- Layer 2
  {0cb45cae-4a81-4f44-8d50-f5cfa93cb608}, !- Layer 3
  {49f304ba-f888-42f2-aa4b-d3b3ba018472}; !- Layer 4

OS:StandardsInformation:Construction,
  {93098e6c-6e59-4617-83ae-c1571f3aa174}, !- Handle
  {8e813e5a-a440-4e94-8d7b-344fd7c65192}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {bd8599a3-1430-4b81-bba0-c37d99745bdd}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {9273807b-1ce3-4afe-9fba-82635d623bd2}, !- Handle
  {bd8599a3-1430-4b81-bba0-c37d99745bdd}; !- Material Name

OS:Material,
  {42c8a5dd-1596-4f2a-b2b2-4a8f0ac2785d}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {99cf933f-76b5-4ac6-8e8b-a375da32f7b7}, !- Handle
  {42c8a5dd-1596-4f2a-b2b2-4a8f0ac2785d}; !- Material Name

OS:Material:NoMass,
  {0cb45cae-4a81-4f44-8d50-f5cfa93cb608}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  3.77764054646303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {60ab8249-e830-4025-a996-ebc6b3a00704}, !- Handle
  {0cb45cae-4a81-4f44-8d50-f5cfa93cb608}; !- Material Name

OS:Material,
  {49f304ba-f888-42f2-aa4b-d3b3ba018472}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {960386d4-3dae-46c5-9b06-f6b46ff98260}, !- Handle
  {49f304ba-f888-42f2-aa4b-d3b3ba018472}; !- Material Name

OS:Construction,
  {174f7e86-b11c-4c0b-a93b-63794aba00db}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.156,            !- Name
  ,                                       !- Surface Rendering Name
  {2cd7f537-7f80-4c04-aeff-100d233edd09}, !- Layer 1
  {1be3b479-95aa-4d24-afcf-1c088af447c1}; !- Layer 2

OS:StandardsInformation:Construction,
  {7cf72634-a578-4447-9661-9403c8403f97}, !- Handle
  {174f7e86-b11c-4c0b-a93b-63794aba00db}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {2cd7f537-7f80-4c04-aeff-100d233edd09}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c147c7ab-7538-4b8d-9297-4986288810a9}, !- Handle
  {2cd7f537-7f80-4c04-aeff-100d233edd09}; !- Material Name

OS:Material:NoMass,
  {1be3b479-95aa-4d24-afcf-1c088af447c1}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.41023874241189,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1c647288-8aa7-45b1-a019-8b23b9e04f35}, !- Handle
  {1be3b479-95aa-4d24-afcf-1c088af447c1}; !- Material Name

OS:DefaultSurfaceConstructions,
  {74a8c0c6-b739-4ec8-9f46-858465cdd435}, !- Handle
  BTAP-Mass at hdd = 4680.0 1,            !- Name
  {e731c032-8de4-47d9-932e-c006bf39c92b}, !- Floor Construction Name
  {eda69ecb-15bb-43a9-8b75-252fbe9ce426}, !- Wall Construction Name
  {f49c7c5b-79c6-4804-bae4-8e2dcf4b9a03}; !- Roof Ceiling Construction Name

OS:Construction,
  {e731c032-8de4-47d9-932e-c006bf39c92b}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {c2266c43-9a33-45d6-a71f-b62baf0753e6}, !- Layer 1
  {5745ca73-9e47-4e69-9519-7d7539115fd7}; !- Layer 2

OS:StandardsInformation:Construction,
  {40064b4a-d116-4b34-a08b-fc036560cfd5}, !- Handle
  {e731c032-8de4-47d9-932e-c006bf39c92b}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {c2266c43-9a33-45d6-a71f-b62baf0753e6}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0f379903-064c-4d37-9d99-0f0a2308147c}, !- Handle
  {c2266c43-9a33-45d6-a71f-b62baf0753e6}; !- Material Name

OS:Material:NoMass,
  {5745ca73-9e47-4e69-9519-7d7539115fd7}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d373bf64-ef09-4aa1-a583-b68ad243687a}, !- Handle
  {5745ca73-9e47-4e69-9519-7d7539115fd7}; !- Material Name

OS:Construction,
  {eda69ecb-15bb-43a9-8b75-252fbe9ce426}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {1cb5f3ce-6545-42bc-b8ea-e959bb75a431}, !- Layer 1
  {3bde4ed4-efa6-428e-9faf-b6aba62bcd04}; !- Layer 2

OS:StandardsInformation:Construction,
  {23228a01-4893-483d-815b-9c90050c631c}, !- Handle
  {eda69ecb-15bb-43a9-8b75-252fbe9ce426}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {1cb5f3ce-6545-42bc-b8ea-e959bb75a431}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e1329eea-be69-4449-91ad-4fa9dc17711d}, !- Handle
  {1cb5f3ce-6545-42bc-b8ea-e959bb75a431}; !- Material Name

OS:Material:NoMass,
  {3bde4ed4-efa6-428e-9faf-b6aba62bcd04}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {db5cbcd3-a480-4dae-a1bc-64d1a0ffcc8c}, !- Handle
  {3bde4ed4-efa6-428e-9faf-b6aba62bcd04}; !- Material Name

OS:Construction,
  {f49c7c5b-79c6-4804-bae4-8e2dcf4b9a03}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {99930e20-9dc1-4038-884f-8fc3b7f8ad7a}, !- Layer 1
  {697a247b-251d-4cc0-a490-1e77f5e36677}; !- Layer 2

OS:StandardsInformation:Construction,
  {683f25f8-44f4-4943-b4c8-35f1608871f9}, !- Handle
  {f49c7c5b-79c6-4804-bae4-8e2dcf4b9a03}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {99930e20-9dc1-4038-884f-8fc3b7f8ad7a}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f4f72e87-7216-4827-afa9-2c7f572d5f64}, !- Handle
  {99930e20-9dc1-4038-884f-8fc3b7f8ad7a}; !- Material Name

OS:Material:NoMass,
  {697a247b-251d-4cc0-a490-1e77f5e36677}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7aa1d73f-1a34-4bd9-9164-4ab29142e139}, !- Handle
  {697a247b-251d-4cc0-a490-1e77f5e36677}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {e5ed1ba8-9118-49d0-afda-9f88b2fc0af8}, !- Handle
  BTAP-Mass at hdd = 4680.0,              !- Name
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Fixed Window Construction Name
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Operable Window Construction Name
  {2ff90972-ff40-4795-9cb9-561cbf203ae2}, !- Door Construction Name
  {c4580a07-b93c-4b2f-bfed-b0bf609326f6}, !- Glass Door Construction Name
  {79150572-a089-4759-80ed-ec4aab4e1d66}, !- Overhead Door Construction Name
  {5f563288-014c-4e2a-93d2-86830a529523}, !- Skylight Construction Name
  {46df0db9-9272-4a7e-bdad-8d3b104c9fd2}, !- Tubular Daylight Dome Construction Name
  {6084b7d5-ab7c-4781-b2d2-e6b69dd638a3}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {399ae721-e029-4d74-b518-9a58f15f6eeb}, !- Handle
  SimpleGlazing:U=0.190 SHGC=0.600,       !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Handle
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {399ae721-e029-4d74-b518-9a58f15f6eeb}; !- Layer 1

OS:Construction,
  {2ff90972-ff40-4795-9cb9-561cbf203ae2}, !- Handle
  BTAP-Ext-Door:U-1.9,                    !- Name
  ,                                       !- Surface Rendering Name
  {b890b6db-245f-4a9e-bde1-b8c0936fc44c}, !- Layer 1
  {7fdc3b61-edf8-4c71-afa7-44f97798c38c}; !- Layer 2

OS:StandardsInformation:Construction,
  {cc82d4a6-dba3-408d-9776-8826bd6b6e5d}, !- Handle
  {2ff90972-ff40-4795-9cb9-561cbf203ae2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b890b6db-245f-4a9e-bde1-b8c0936fc44c}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {edcb85f7-d7eb-4c02-93a8-db79474c6e16}, !- Handle
  {b890b6db-245f-4a9e-bde1-b8c0936fc44c}; !- Material Name

OS:Material:NoMass,
  {7fdc3b61-edf8-4c71-afa7-44f97798c38c}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.526298121629161,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0d08279b-93d2-4707-854b-0b6fc4e6e2bc}, !- Handle
  {7fdc3b61-edf8-4c71-afa7-44f97798c38c}; !- Material Name

OS:Construction,
  {c4580a07-b93c-4b2f-bfed-b0bf609326f6}, !- Handle
  BTAP-Ext-GlassDoors:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {399ae721-e029-4d74-b518-9a58f15f6eeb}; !- Layer 1

OS:Construction,
  {79150572-a089-4759-80ed-ec4aab4e1d66}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.9,            !- Name
  ,                                       !- Surface Rendering Name
  {09535b3a-7c4a-454c-b198-de0a73b8f77e}; !- Layer 1

OS:StandardsInformation:Construction,
  {9fa2ca4b-2add-41ad-94f5-c87efc24f7c0}, !- Handle
  {79150572-a089-4759-80ed-ec4aab4e1d66}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {09535b3a-7c4a-454c-b198-de0a73b8f77e}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.526315789473684,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bd6b6fc1-7de3-4ab0-b586-ca2f915e2b95}, !- Handle
  {09535b3a-7c4a-454c-b198-de0a73b8f77e}; !- Material Name

OS:Construction,
  {5f563288-014c-4e2a-93d2-86830a529523}, !- Handle
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {399ae721-e029-4d74-b518-9a58f15f6eeb}; !- Layer 1

OS:Construction,
  {46df0db9-9272-4a7e-bdad-8d3b104c9fd2}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {399ae721-e029-4d74-b518-9a58f15f6eeb}; !- Layer 1

OS:Construction,
  {6084b7d5-ab7c-4781-b2d2-e6b69dd638a3}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {399ae721-e029-4d74-b518-9a58f15f6eeb}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {082ec6fb-9910-46b0-900a-5bde28e2eb65}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 1, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a242b02b-1871-41a3-b9e8-36d46880bd33}, !- Handle
  Space Function Dwelling units general Thermostat 1, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6914f61-fe6f-4102-b9d7-4f18a9305a8c}, !- Handle
  Space Function Dwelling units general Thermostat 2, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e57e4645-9762-4ba9-a8e8-4ee84a72835d}, !- Handle
  Space Function Dwelling units general Thermostat 3, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd819781-7658-43de-aeb3-e5520f7d83bb}, !- Handle
  Space Function Dwelling units general Thermostat 4, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48fd824b-c36d-4f95-a2d8-501b8a8e2145}, !- Handle
  Space Function Dwelling units general Thermostat 5, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c18bacb8-01ee-4304-ad78-6888f8f7c9ce}, !- Handle
  Space Function Dwelling units general Thermostat 6, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee70dada-1714-4a0d-90f6-83ae4de2faa5}, !- Handle
  Space Function Dwelling units general Thermostat 7, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c9d5b3c-f383-471a-8071-3ec8ba7011ca}, !- Handle
  Space Function Dwelling units general Thermostat 8, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24d082a6-b466-48d9-ae71-a8d6d904bd7f}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 2, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {681ee666-fd44-4c7d-a00b-28656366a841}, !- Handle
  Space Function Dwelling units general Thermostat 9, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67d6ca08-b95c-4d27-948d-9c2bea69d012}, !- Handle
  Space Function Dwelling units general Thermostat 10, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b44b4988-11d6-42ac-b882-99a948b5f5da}, !- Handle
  Space Function Dwelling units general Thermostat 11, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65c15104-392d-47f1-adc1-00bd2c4ed293}, !- Handle
  Space Function Dwelling units general Thermostat 12, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40a41724-4ac9-454c-a2fe-6045411a2c44}, !- Handle
  Space Function Dwelling units general Thermostat 13, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52b3ff17-eaea-4c00-b2d6-7bc63823991e}, !- Handle
  Space Function Dwelling units general Thermostat 14, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1df7b4b-88b9-40b3-80fe-aa7559ecfa95}, !- Handle
  Space Function Dwelling units general Thermostat 15, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2891428a-0ce6-456e-a996-d234de16e119}, !- Handle
  Space Function Dwelling units general Thermostat 16, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7761462d-3f64-4861-93bb-6ab8445e8c6c}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 3, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {865e9e6d-3120-4c20-8df1-e971217ea72b}, !- Handle
  Space Function Dwelling units general Thermostat 17, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8bceb016-eb05-4fe3-8b99-b8c8157d282f}, !- Handle
  Space Function Dwelling units general Thermostat 18, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c16d853-c9d2-4b31-8a6b-93d968229b8f}, !- Handle
  Space Function Dwelling units general Thermostat 19, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {35322dc6-be47-4e84-b02d-2fc5c6064630}, !- Handle
  Space Function Dwelling units general Thermostat 20, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b9bd21e-05e8-41fb-93f7-7fb920cf10e0}, !- Handle
  Space Function Dwelling units general Thermostat 21, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1cc02456-7b2c-485f-86cd-66e2b256fd1a}, !- Handle
  Space Function Dwelling units general Thermostat 22, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a37ee5f-a260-454c-8145-63c1abfce04f}, !- Handle
  Space Function Dwelling units general Thermostat 23, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff5ddc85-416c-49ef-9335-564ba05853b2}, !- Handle
  Space Function Dwelling units general Thermostat 24, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db770c88-5811-4927-acaf-164215fdcf19}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 4, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a90b78d-c663-4461-961b-04b633d1ba00}, !- Handle
  Space Function Dwelling units general Thermostat 25, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63471999-32b1-471c-87de-1ce83b3c7d5a}, !- Handle
  Space Function Dwelling units general Thermostat 26, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18b1b61e-ee38-4852-ad61-4c9c60461b0f}, !- Handle
  Space Function Dwelling units general Thermostat 27, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a65768c5-4780-469e-abf8-8808555c5416}, !- Handle
  Space Function Dwelling units general Thermostat 28, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e2becd5-3840-4c44-a047-848f08fda66d}, !- Handle
  Space Function Dwelling units general Thermostat 29, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96d8a31f-2b99-4b8d-b6a2-68df33357aad}, !- Handle
  Space Function Dwelling units general Thermostat 30, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {956a6b8a-c513-4597-8c5b-e164f63eb25b}, !- Handle
  Space Function Dwelling units general Thermostat 31, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e9c2f7b-79ba-4f06-a947-bf091180a798}, !- Handle
  Space Function Dwelling units general Thermostat 32, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15273c6e-a421-4467-a4b8-303f02c9b25d}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 5, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {22d92955-9910-47c0-968c-b94e65c9e7d9}, !- Handle
  Space Function Dwelling units general Thermostat 33, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2ecc6a5-5476-4edc-bcf1-ba0cc88de90c}, !- Handle
  Space Function Dwelling units general Thermostat 34, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {59d8e2cd-ddd4-485a-b72c-53ccd8608bd5}, !- Handle
  Space Function Dwelling units general Thermostat 35, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c48629ce-3831-4527-a2b7-7196375fbbe6}, !- Handle
  Space Function Dwelling units general Thermostat 36, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55414c66-1959-498c-a923-e59508569361}, !- Handle
  Space Function Dwelling units general Thermostat 37, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e46eb75-d962-459f-98db-4d3f3d414e4b}, !- Handle
  Space Function Dwelling units general Thermostat 38, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d31c32c-594d-42e4-bddc-144b5cf4e3c5}, !- Handle
  Space Function Dwelling units general Thermostat 39, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17739464-41e1-4cf6-bf5b-378d5c1f82cd}, !- Handle
  Space Function Dwelling units general Thermostat 40, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90f39371-f472-48fb-a9db-0238c3d84c18}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 6, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea76581e-72ec-4f55-8ad2-8efdc52e0d06}, !- Handle
  Space Function Dwelling units general Thermostat 41, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8643def4-b7ae-46b5-9397-d7641e43cb3a}, !- Handle
  Space Function Dwelling units general Thermostat 42, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e207a546-3d44-4c0c-bfb8-d5cce1a109a6}, !- Handle
  Space Function Dwelling units general Thermostat 43, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d3f98e2-773b-4ea3-a31d-8f4b386116c9}, !- Handle
  Space Function Dwelling units general Thermostat 44, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e31301ea-6091-4ebe-9ca0-de73f475a9bd}, !- Handle
  Space Function Dwelling units general Thermostat 45, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95a899cb-508c-41d4-95d3-a993ca68379b}, !- Handle
  Space Function Dwelling units general Thermostat 46, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4451572-cfa6-4a3b-902a-d820761f68fe}, !- Handle
  Space Function Dwelling units general Thermostat 47, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfdaf6dc-f726-435c-98ef-60e683d633f5}, !- Handle
  Space Function Dwelling units general Thermostat 48, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2dd64d3e-2e54-4201-819c-c71dc1784801}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 7, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a2d6c2e-7b98-4389-8b2d-4be43d6a8797}, !- Handle
  Space Function Dwelling units general Thermostat 49, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c416d49b-b387-4d61-9393-cd5a5b3ae8da}, !- Handle
  Space Function Dwelling units general Thermostat 50, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {462d2d2f-bade-41e8-8b8a-90bcb00e527d}, !- Handle
  Space Function Dwelling units general Thermostat 51, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ce32181-507e-4638-a833-65233f4c8cde}, !- Handle
  Space Function Dwelling units general Thermostat 52, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97c31fb7-b88c-4462-9cd1-03f66391ccdd}, !- Handle
  Space Function Dwelling units general Thermostat 53, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85858929-68ca-453f-be0c-87ef3d95e587}, !- Handle
  Space Function Dwelling units general Thermostat 54, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac2a34f2-310f-4c02-bc87-00f8fbf90503}, !- Handle
  Space Function Dwelling units general Thermostat 55, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3ae0d25-9c3d-42b0-af14-34c8f9ac6a0e}, !- Handle
  Space Function Dwelling units general Thermostat 56, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2c63a5c-3bae-44a4-8f55-b2b5c726129c}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 8, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df1c97bd-8829-41f0-b887-382141756794}, !- Handle
  Space Function Dwelling units general Thermostat 57, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8413a6c9-0600-48d3-9a99-ac58c001cfff}, !- Handle
  Space Function Dwelling units general Thermostat 58, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24dfe0ae-047d-4d00-aa6a-ceaa0b2d2963}, !- Handle
  Space Function Dwelling units general Thermostat 59, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a9277bfd-9ffe-41e7-a529-23834936d082}, !- Handle
  Space Function Dwelling units general Thermostat 60, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d8563d5-a872-47f7-bbb1-6b3ecd7ad762}, !- Handle
  Space Function Dwelling units general Thermostat 61, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d71de231-fddf-47b5-bb52-dbe78ebfdf73}, !- Handle
  Space Function Dwelling units general Thermostat 62, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a26526d-9444-4f67-b921-95d60521ee2b}, !- Handle
  Space Function Dwelling units general Thermostat 63, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef6cd8a3-ea18-45ad-8d53-a41b137052df}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 9, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ae0d995-e71e-4353-b126-6a609cc2c38b}, !- Handle
  Space Function Dwelling units general Thermostat 64, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46d11d59-db0a-4b98-b62e-bc49cd8b8fce}, !- Handle
  Space Function Dwelling units general Thermostat 65, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6680cd5c-97e1-41ad-a535-6be9394189cd}, !- Handle
  Space Function Dwelling units general Thermostat 66, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0982f82-2cc2-49bf-b28a-880657cc597e}, !- Handle
  Space Function Dwelling units general Thermostat 67, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {430c4807-68d9-4417-a03c-b032339bb21b}, !- Handle
  Space Function Dwelling units general Thermostat 68, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {af6fad3a-ef09-4b8e-ac6f-1d9b8c63b400}, !- Handle
  Space Function Dwelling units general Thermostat 69, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37191cf1-0549-4035-b6e1-180a0a470b05}, !- Handle
  Space Function Dwelling units general Thermostat 70, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d3edc2f-3635-4c78-9ee3-7faeadd4a675}, !- Handle
  Space Function Dwelling units general Thermostat 71, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e28cc5a5-1a99-4193-827c-33cef75c02d6}, !- Handle
  Space Function Dwelling units general 1 Thermostat 1, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1361c8f1-0ad6-4a7b-ac10-9598ed1369bc}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 10, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {726791f9-cba4-4f00-9fe1-cda491e0d058}, !- Handle
  Space Function Dwelling units general Thermostat 72, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fbb2ca49-e653-4ba0-9b87-2e6c47bb1a8d}, !- Handle
  Space Function Dwelling units general Thermostat 73, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7041a390-918d-4b45-ae06-8032fcd925b7}, !- Handle
  Space Function Dwelling units general Thermostat 74, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {395271fa-a8bb-4e25-8be8-929d4d6cc93e}, !- Handle
  Space Function Dwelling units general Thermostat 75, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07fc8458-2926-4a6c-b06a-673ecb2a22fa}, !- Handle
  Space Function Dwelling units general Thermostat 76, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e2a70ee-b79e-46cb-8162-4b3658dbc729}, !- Handle
  Space Function Dwelling units general Thermostat 77, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0eb5dac4-42bf-4e64-9780-e2c0faf8a5cc}, !- Handle
  Space Function Dwelling units general Thermostat 78, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef73cf68-ccf2-4c0a-a306-5d9bbfab86a9}, !- Handle
  Space Function Dwelling units general Thermostat 79, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {597e0fea-e2fb-48be-b624-0590386099cc}, !- Handle
  F2 EWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {0b30aea8-8a2b-44da-a1bb-7f10a00311e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.87778261131959,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.87778261131959;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d25064cf-c88d-4876-a529-6976aea0f9b4}, !- Handle
  F2 EWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {759fa9f2-7908-4b27-abeb-3995082405ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aaf18452-766c-4069-9994-a95c0957214e}, !- Handle
  F2 EWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {5c52a577-0550-4be7-b324-25c8295a0786}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf50ed70-2fa7-4f30-a30f-3ceaf574ab85}, !- Handle
  F2 NWall N1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {d87f56e4-b462-430e-8567-17f1b0eb06b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81c8d49e-f2f5-4a82-b99c-2475b6bd4e75}, !- Handle
  F2 NWall N2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {dbe21025-cfa2-4a3d-99d4-c432b6c3d877}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2206a38c-e6ea-4cca-b6f2-beabe22ae76a}, !- Handle
  F2 NWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {612970aa-e3f2-431e-89c3-b872b7865d17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7dd9d05-127a-45b1-b984-2a5eb89d5431}, !- Handle
  F2 NWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {c5b864ff-0c03-461a-bde2-c5365ebf1fb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4cec045-6d4e-4195-a3be-86ee06e35284}, !- Handle
  F2 SWall S1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {08ec81f5-46fa-465d-8e7f-200a96dbc6c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {105c8939-46a2-4832-af5b-41b38b94f54a}, !- Handle
  F2 SWall S2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {4bcd01f3-8165-471e-a746-4b7dc5c68534}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e9a20e0-09dd-4b52-8a66-f7f1bd568999}, !- Handle
  F2 SWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {4ede64c9-43c8-469e-a3cb-bc6d8483e267}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c30299e9-8f88-4c20-97bf-20f00f9c2ff5}, !- Handle
  F2 SWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {864d093d-b863-4758-9572-b0d42baef6d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fe5924b-7c2e-4a8f-b11a-b866dfb6e683}, !- Handle
  F2 WWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {73160fdd-7df0-4c9f-beef-c3dba6cd9bae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.87778261131959,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.87778261131959; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26a28c6d-097f-4514-9efa-4f5195c0016b}, !- Handle
  F2 WWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {c034b5f9-22fb-4689-9edf-b0a4aeff6652}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36715b39-371d-4866-86ae-5097384cf753}, !- Handle
  F2 WWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {405a2dc0-b284-48f2-b727-7d0e9253d2f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae351af3-166a-45c7-9035-7718e07a04f5}, !- Handle
  F3 EWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {87268e7c-ccd3-452d-afa1-8cb71a6b4ca5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.87778261131959,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.87778261131959;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5eaa73e3-7371-4762-a814-0a4eabd4f452}, !- Handle
  F3 EWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {83032071-8c65-4b03-a5b3-e9387b103c56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70c85ed6-36a8-4bbc-bca6-606a782fa064}, !- Handle
  F3 EWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {921c4e52-d184-483c-9881-6558930d5cb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46f90d59-6f51-468b-8950-f1021568bad5}, !- Handle
  F3 NWall N1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {595a7a45-13cd-4c5c-8bdb-12f19838cbab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc67d888-148d-4b94-904a-1672869c376e}, !- Handle
  F3 NWall N2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {f4ed1623-293c-4e43-b1e6-17a15a5199b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5701314-8340-4b0d-9104-d87e531df9ff}, !- Handle
  F3 NWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {b150c6dc-4db2-4d99-9a04-0a1629c57018}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c01913c-9c8f-4108-b476-45d6954516d1}, !- Handle
  F3 NWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {c71970e0-08d5-4344-ad79-d465d40a8e40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64b62123-22cd-4549-8596-94dce09871e1}, !- Handle
  F3 SWall S1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {7f824c66-08de-4050-99d3-718fa06ea932}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5c9c9ba-5202-4aca-be7e-f689678a98a6}, !- Handle
  F3 SWall S2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {de05ec04-09b4-494f-852a-c03477f4a3dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b317324f-aab0-41dc-bbda-4b78b492b318}, !- Handle
  F3 SWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {e5918769-cab0-41af-8b9f-5fb7adb78259}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c069161-4946-4721-b0cf-6b63593b35f5}, !- Handle
  F3 SWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {718d9a10-bb7b-45f6-8fca-6768befeb3a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6381305b-8000-40eb-9d9c-6817a7df2310}, !- Handle
  F3 WWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {3bb60ec0-9178-4e63-8368-361f399c616a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.87778261131959,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.87778261131959; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9f6fa42-d3cf-4134-bc89-228866e2f604}, !- Handle
  F3 WWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {6cc501a4-7b1f-477c-a8e9-9078b764c910}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d284259-37a9-4d03-bbea-fae4cc6e2ef5}, !- Handle
  F3 WWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {c64b11f3-0dad-4e72-98a0-a987aa5a3bd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adc3d14c-d459-4895-8336-9e7e05503f35}, !- Handle
  F4 EWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {2f3f0916-28da-43b0-b9de-ee70ace048cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.87778261131959,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.87778261131959;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c6f7544-fd50-40b3-886b-a4986f128739}, !- Handle
  F4 EWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {6b2bfee2-609d-4670-b7f4-dc24ba18a8d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22fd956b-0400-4950-b61c-92f7db5efc85}, !- Handle
  F4 EWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {49c5fccd-829f-4687-82e4-7396eb5cfd2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97c8e6e4-c07b-4266-814c-e625dddacfdb}, !- Handle
  F4 NWall N1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {1a1b848b-3c10-44d2-903f-674f9e963159}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d36e102-3b38-4b43-8bf0-91159695b21f}, !- Handle
  F4 NWall N2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {9897b646-30be-4da2-a64f-df5e0281a4b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b3749f5-7deb-4b3c-a55e-0581b99c5e8a}, !- Handle
  F4 NWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {26581714-fb81-4880-9517-710937c7d98f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85b31fef-c490-4edb-a941-64fa321e0c1c}, !- Handle
  F4 NWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {94bde17a-cd86-4286-ba03-83381e26e58e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8ddd419-0e80-43d0-8244-3d5450d9d5bc}, !- Handle
  F4 SWall S1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {d1457209-d434-4103-837e-cb50474e9c16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f9a9248-bd88-4891-bfb5-2a81dfe6b647}, !- Handle
  F4 SWall S2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {a728bce5-21da-4ba3-9400-c361ca4bf422}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60c6b57d-d0b2-4000-8491-f82efdb14e38}, !- Handle
  F4 SWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {f4e3a4bb-49ec-403a-aee6-d5e71360204c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d75f22fe-e7df-4804-8c2b-aa2e7fc5ddb7}, !- Handle
  F4 SWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {1ac99bf5-ab21-4486-8718-51b25df5ee9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68d15856-d8a3-4ebf-8c47-4168ceb69345}, !- Handle
  F4 WWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {b5603df0-7d6f-4cd3-b96f-58a491429836}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.87778261131959,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.87778261131959; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ba7f2b2-778a-4a45-9eb3-8bee1fb8348c}, !- Handle
  F4 WWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {0002ab1b-96b1-43b1-bacd-852af1c90f87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16959959-4779-4c63-ac56-ccfffc70c8a4}, !- Handle
  F4 WWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {78c8823f-ba35-4f22-92d4-5a67b02bedd7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37157849-07e9-4f9e-a211-66ad7d03e658}, !- Handle
  F6 EWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {a59e562f-cacc-4b96-8b0d-8f2aa1424637}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.87778261131959,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.87778261131959;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e6f824b-7b5e-418c-8fd1-e3b9023cddd2}, !- Handle
  F6 EWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {1b6e2afe-b245-4c3d-b217-d6553d3d9d53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21ea5dba-0e7d-4610-a73c-d4eef1c9995f}, !- Handle
  F6 EWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {8b3f7128-9bca-458d-88ae-dbe1ce37f8c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {267e2419-5281-408c-8e5c-785e18bc7326}, !- Handle
  F6 NWall N1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {281fb7c0-b210-4613-a25f-69174d91fd5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b148891c-613b-4801-82c6-64802e00b62e}, !- Handle
  F6 NWall N2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {85a5ab5a-ad7c-42c7-af69-1350ea2d3e6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ac430e9-4179-4fef-9f39-f9f8441fd5dc}, !- Handle
  F6 NWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {2fc6ff59-7c91-4152-b251-8bc256068f4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae45bb61-398a-4da4-8fb2-32431c13e280}, !- Handle
  F6 NWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {ce62d8df-1f8f-430e-a035-14e0de8b39ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b84c8922-1fbc-4fc7-961d-b1950d0684dd}, !- Handle
  F6 SWall S1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {119b5edf-d3d6-49b9-aace-be9746aaf31f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c653fabe-5f81-447d-9bc9-6abdfb1023e3}, !- Handle
  F6 SWall S2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {4a053a8e-3bd3-4fba-b84b-e4fa34715226}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2b8c86e-7207-4cc0-bf15-98cc03d891bc}, !- Handle
  F6 SWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {6451a281-6e49-4e07-a0a6-98a9281027d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32d2d7a4-a825-485a-97ca-ae32114ba56e}, !- Handle
  F6 SWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {c57be197-ef4a-443f-8073-fa2cb9fc5ec5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a4c6442-6eef-4e03-9212-49820ad69d6e}, !- Handle
  F6 WWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {e76864d0-bc1e-4366-bc2a-2880ba63d60a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.87778261131959,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.87778261131959; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52d3b9ad-3147-49cf-9b19-7cf72b187079}, !- Handle
  F6 WWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {b13e04da-db6a-4129-a680-bf330dc69543}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41de142d-d5e5-4dc8-b18b-167118285f4a}, !- Handle
  F6 WWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {23e3cb51-5657-4fa5-9730-8d3e7c3c5447}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a684b9b3-6bfb-4660-85d2-3798bd6d79da}, !- Handle
  F7 EWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {1b6e9eee-ccbe-447c-b4b5-3f18af850615}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.87778261131959,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.87778261131959;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea69d9ed-7130-45bf-96d0-1b8acd83a68f}, !- Handle
  F7 EWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {d743e61d-11df-411e-9e47-61708fc32aea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39ed6bf3-9036-4106-8ea8-7bf565e7d7b0}, !- Handle
  F7 EWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {47f17958-51dd-4058-813e-7f29f7ed0afa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35951139-c5a4-487e-a9a0-ddd2629f4491}, !- Handle
  F7 NWall N1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {8dcf039b-b1a7-42f8-9083-d4fe7da6400a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9149b7fa-5a3b-491e-a65e-efc8f33442a9}, !- Handle
  F7 NWall N2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {ee0d95cd-b276-4975-8d97-f0d984b0754d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0892b6a4-da2f-4744-ad5b-d397a8a4054f}, !- Handle
  F7 NWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {c926ae40-b24b-4d63-9992-062042be6c1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6488387f-391b-460a-850e-749336e83e61}, !- Handle
  F7 NWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {a521852d-1c57-4ce3-81a6-eb9315b24bee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6dc61739-e913-45fe-8598-e9a8cabe9c4b}, !- Handle
  F7 SWall S1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {f58d64d3-bfa8-4939-9e34-ed15f422bfaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74fbeb1b-49a8-41d6-80d9-8958dcdedb8a}, !- Handle
  F7 SWall S2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {db508264-1ac4-4ecc-b783-bcde2f1057c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73526f94-8767-44a9-8827-8f0a62652c21}, !- Handle
  F7 SWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {4be9d8c9-33c4-4e3a-bddc-fd277afcec2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc5f05d0-f716-417a-8e37-687dd8b5b481}, !- Handle
  F7 SWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {2e8f730c-0630-4f8d-ae4d-77a56b5a06ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6af0df60-b9ed-4e38-870b-5cd44764369e}, !- Handle
  F7 WWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {5681e484-ccd9-4794-9603-57993ed5f6cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.87778261131959,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.87778261131959; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {307cb2a7-a30c-48fb-a50c-f14df4bb775e}, !- Handle
  F7 WWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {34778979-a5b7-445b-83e1-534f2b056580}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {178d90c7-78ab-4d05-b881-ced790c6bdad}, !- Handle
  F7 WWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {15ae1d38-d23e-4f20-b198-c0b62b0c83c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d75d92c1-ca5f-4870-a05c-c9077651e0bc}, !- Handle
  F8 EWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {e57e01db-8ea8-4d20-8d29-6e854d0ebb69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.87778261131959,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.87778261131959;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3daa370e-8365-4b45-9ff2-89c8ba0f091f}, !- Handle
  F8 EWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {0da920be-958e-4cdc-b5c9-551e67b19125}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {244d410c-6d19-48a7-98dd-32c1a68a6a2d}, !- Handle
  F8 EWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {9bc6aaa4-254f-4f81-9d2e-fdaaef4d60f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {889b11f2-2d81-4020-9ba1-ec726a76f377}, !- Handle
  F8 NWall N1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {9c13f8a2-d3b7-4ea6-b683-2270c6df213f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {795b906b-9f55-4135-92e1-f88f9ae5b419}, !- Handle
  F8 NWall N2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {d508f46b-2580-4946-987b-9618af08d041}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9b3b0fd-2273-4e49-b9c4-3da190e7a894}, !- Handle
  F8 NWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {60344048-bced-4fef-b6c6-0a128e4bb8e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ee5f58d-f5bf-4e1a-a46f-f0d2c416f281}, !- Handle
  F8 NWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {5889bdec-b946-49e8-988b-ab32d392e7aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd651ffa-7c86-4613-9201-7e474b076f55}, !- Handle
  F8 SWall S1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {741bc29a-543b-48de-a88a-22385179d7d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70a56b94-3ff5-4073-acc4-b58dff23e7a3}, !- Handle
  F8 SWall S2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {e1004071-265d-41ee-8f58-6f9b16c9be03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a4fb0e7-870b-4cd8-9854-f876b146fc26}, !- Handle
  F8 SWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {d7133f97-ffca-47e7-b2c6-a818679b3193}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f98bdf9c-db2d-494f-9cca-75139d287e7f}, !- Handle
  F8 SWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {c2baedb2-68d8-4f64-8004-031d71aa6381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9c4a424-d9cd-4e2c-83b6-9c4f43431f15}, !- Handle
  F8 WWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {9ef74a21-be55-4036-9ba9-dab7c1649d1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.87778261131959,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.87778261131959; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86f2bd7d-0528-4930-a0ee-d49a33face1b}, !- Handle
  F8 WWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {5a6f5117-787e-47a6-9bc6-92f03aee4c99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f7d6212-7c95-4713-b6e1-1cc9d8ab6981}, !- Handle
  F8 WWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {cebb1ffd-e020-4bb7-9137-3a40d894843f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {766b5de1-a6ce-4b12-97fb-190232fc1d35}, !- Handle
  F9 EWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {09b6f4dd-87dc-4598-9c5a-1d985d6b2f8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.87778261131959,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.87778261131959;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f15c3131-a1fb-4c34-b52e-cdbcabcee693}, !- Handle
  F9 EWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {1e6302f3-c91f-4c5c-b344-0443828b00c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {389d6cfb-99f3-4da1-9b32-037c9b9646a9}, !- Handle
  F9 EWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {cfbaf767-7370-4a39-b802-c2d4bab80cd5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d54b33c7-1d3a-4011-9ac8-f908e9a36f18}, !- Handle
  F9 NWall N1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {4888b633-4d03-48bf-bac4-10119a15310b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37a90172-4520-425a-af46-448584f29ad9}, !- Handle
  F9 NWall N2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {471ed911-225b-47e9-88ef-e8835f0bee76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1be0ae50-6be1-408b-b247-e4f28a35779b}, !- Handle
  F9 NWall NEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {d927eae2-7c4c-47bc-8c5e-bc207f454feb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63e830b4-11d7-4ae3-adf9-a3240a233f7d}, !- Handle
  F9 NWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {8d1e90dd-008a-48f9-b7fd-319b48b3acd6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b066e21d-4a1d-4bb8-aed4-4b42a991ea9d}, !- Handle
  F9 SWall S1A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {cd0d2a09-8ff7-4d2a-8a7b-19b36e7f9275}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c3454d1-a9b2-4b1a-a6b0-bf253a0c7701}, !- Handle
  F9 SWall S2A_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {a734a106-3ddf-4203-a11b-d553825506a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {109b57fc-7e4c-4667-9e25-8a0cae02682a}, !- Handle
  F9 SWall SEA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {d9394a70-a8e5-44e8-8aac-0baf7f06d169}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b3bac85-3be9-4438-bd19-b882afdf983b}, !- Handle
  F9 SWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {87ceb502-eda7-47fb-9bd0-d3ab36b01655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bffe9b9-5a0c-4103-85c8-68c6f8ecfdff}, !- Handle
  F9 WWall C_FixedWindow,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {70299019-98d7-40e7-94cd-debfce6e0639}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.87778261131959,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.87778261131959; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7b0e35c-2e82-4443-8b29-22ec4f5db468}, !- Handle
  F9 WWall NWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {aee24a06-cf74-41c7-84a6-3c311e6e961e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbec3263-53d7-4c9a-b8e9-841dde1ac293}, !- Handle
  F9 WWall SWA_FixedWindow,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {de86cbd8-efa6-45fb-9118-61bd3018b187}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6668a9cf-f341-4558-beed-025a407569ce}, !- Handle
  g EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {94b0a891-9142-4eb1-a876-21cff72fed77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.87778261131959,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.87778261131959;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa824b47-9150-4505-9186-ce06892ae986}, !- Handle
  g EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {c6a0e038-62f2-4278-ae9c-acfd4f53d0cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {197de55b-8cdd-430f-b8f7-5edd3e5ee278}, !- Handle
  g EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {116932b6-38f1-438e-b8e6-edf91f5fd913}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {749d37a5-ec09-4fb4-bd1c-c559b577acb0}, !- Handle
  g NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {c70d8194-8703-4d16-869e-1caa70916a8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {481739c2-4a91-4518-9149-1cb5ccd1082e}, !- Handle
  g NWall N2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {41768c99-4107-4d32-b55a-f8b66863779e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {332f42b0-15a0-4117-9962-b98426a94392}, !- Handle
  g NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {21096efd-1a4d-4054-9bec-68f912d90ae0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b612c817-e992-4c16-a468-882cff26d227}, !- Handle
  g NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {045ba1a9-dd03-4db7-a0b9-1081e9c2b091}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {487bc679-298d-4d8d-bd76-8f99c105a336}, !- Handle
  g SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {82745412-3dcc-488c-ac35-0420e62b10b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ca07bfc-6171-4e6b-8e34-a5ca31d77713}, !- Handle
  g SWall S2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {8cb1397e-9f53-4dd8-af9a-f42ccc9774b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6d2c026-900f-44cd-8c04-f546d19ec474}, !- Handle
  g SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {e8039506-f0b7-426c-ba7b-85850c7deb12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de38bee3-f384-45bd-bac0-b48d9e81df94}, !- Handle
  g SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {0c4560d7-2ec1-4a7e-8aa6-a6e085e1e26f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bf134fb-ccd8-4681-b34f-d9e0ee744ca9}, !- Handle
  g WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {9b28d2a2-6a08-483d-9a9e-f4d8e0dbdf13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.87778261131959,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.87778261131959; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db6594de-252c-45a3-9abc-df0059b8aea9}, !- Handle
  g WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {c8f1b9e1-9fc2-446b-9462-4793a15350f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cc175f4-2929-4c64-b396-2479dfb10395}, !- Handle
  g WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {cb50093f-3e50-4673-8bfd-3d1da794885e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {319a3750-6fed-47f5-af7b-9f19fbfd1476}, !- Handle
  m EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {4dd95d27-e381-4584-be45-b3d8c9817442}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.87778261131959,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.87778261131959;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92bc79f3-074f-4ba8-91d1-d6025277bdd9}, !- Handle
  m EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {c504ed30-8561-4722-ac94-8e3c2ce885fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a04a4bd-c249-4d99-a85c-f5d853203f0d}, !- Handle
  m EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {5a213e4a-f8ab-4c9f-9d3a-b5889a948e1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e8dcc15-ef33-4856-8737-367500cd5f96}, !- Handle
  m NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {687471fb-a1c5-4d6c-a374-5d9d2694471c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a01fc182-5b8d-4ca8-a424-c5aa18407fbd}, !- Handle
  m NWall N2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {525343a2-29be-49dc-8b4f-ee3dc9180f45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac29ae6d-2990-4af2-9607-8a4327a90adf}, !- Handle
  m NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {6d59bd36-9a4e-4986-b8c0-9e1e99e03d43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2d747dd-fadd-4212-b491-ea54c6a8190d}, !- Handle
  m NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {3d9fb50c-e2ee-4481-9ea6-9e839f045934}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa4a34e2-6585-43d8-9488-b707e6de91a7}, !- Handle
  m SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {7034e9fe-942c-4154-aa9a-154f41146b20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcaaa8de-9527-4f2e-a495-47ad657b93c7}, !- Handle
  m SWall S2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {f034b2f2-ce2b-425e-af3c-2de8322fec30}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bc23d21-f6b9-4473-8727-f0f7e98d8461}, !- Handle
  m SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {a91f0b32-339e-4cd7-a633-dab8f3642c9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35d89dc1-0dbd-4f14-8da1-a54ece7725b7}, !- Handle
  m SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {8bb9451e-872e-47cd-ac2d-da26887874da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9686dc1e-0a8f-4fb5-8fb0-7550292f1fc2}, !- Handle
  m WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {a3361f96-c0e4-4edd-a71d-34cf227b138f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.87778261131959,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.87778261131959; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da359ee4-927b-4885-a008-b676fe90a0a5}, !- Handle
  m WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {7092cd07-22f6-48b2-a78c-573e963c84c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43b4c7bb-9cd7-4ef8-a483-72f6294702d0}, !- Handle
  m WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {f251176d-0ea8-4b3f-90e7-9c186a4d0565}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a1731a4-a133-4053-9b77-777f260cb412}, !- Handle
  t EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {3527f58f-2819-4add-a0c0-f81db952abe6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.3273, 0.0254, 1.87778261131959,      !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                 !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.87778261131959;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cff3534-3b9d-4e96-972c-39d3a3b3edd3}, !- Handle
  t EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {635f3147-8d4f-4c2a-a245-bccd154f7dc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5d146f5-ab48-4486-a4b2-d640398f6759}, !- Handle
  t EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {288e85c1-8192-436d-99cf-71c8baa11763}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5818, 0.0254, 1.85123092067435,      !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                 !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.85123092067435;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac369895-cbdb-4beb-9959-ad1109495a19}, !- Handle
  t NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {aa2b7490-e155-4788-bc2d-1d4c517d17a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35869bc9-cb2e-40b9-9991-7ff5a58156c9}, !- Handle
  t NWall N2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {f31512f5-6117-44d9-aa3f-8230cdcd8c55}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9d0333a-3756-4617-a4b0-f1a8345735c2}, !- Handle
  t NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {10c45626-13ce-4729-84a7-ce0581f6ff0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a428aad-4f7a-4e2d-9a2a-3fad1753b402}, !- Handle
  t NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {c77af217-8b7a-4d23-9eec-7c247cbf6843}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5564, 7.6196, 1.84873563127222,      !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.84873563127222; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57f10012-fcc7-40cb-9438-253d8bd225d4}, !- Handle
  t SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {b95a6646-023d-4c90-89b6-ad6ddecbb6c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {465cdcdc-d8ff-47cb-800f-d1461c0611aa}, !- Handle
  t SWall S2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {d89908f4-7170-4c06-af8e-058e96c7aeb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d141a95a-2caf-42cf-8f22-2541c6954396}, !- Handle
  t SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {81267f46-634c-4649-8469-60669383e3a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98792e23-2f29-41d8-840c-048f075f55c9}, !- Handle
  t SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {127c6ef3-6a5f-430c-8602-e6f235e9f9b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.84873563127222,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.84873563127222;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee4d86b9-6e6c-48d5-bf90-b888390afdba}, !- Handle
  t WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {1fe4ee97-b2a9-4421-b642-f9602cf3d651}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6509, 1.87778261131959,            !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.87778261131959; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc4945b5-6849-4dad-9994-67b80fa64791}, !- Handle
  t WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {eb268b2c-99fc-4f75-8c11-f55ac8c0f669}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9ee4bcc-06eb-49ef-8d96-cdd4678bf3f6}, !- Handle
  t WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {47274a0e-361e-482d-902e-bdb6864e4820}, !- Construction Name
  {9e313f3c-dba1-4674-8236-c5d6c75c1b4e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5942, 1.85123092067435,            !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.85123092067435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eabe264b-4a2a-4719-933f-fbd41333c792}, !- Handle
  t Roof C_Skylight,                      !- Name
  Skylight,                               !- Sub Surface Type
  {5f563288-014c-4e2a-93d2-86830a529523}, !- Construction Name
  {e5dd6fcf-8247-4f40-a39c-5b86f1407ecc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.4394847984064, 0.719617690269699, 3.0478, !- X,Y,Z Vertex 1 {m}
  26.4394847984064, 0.956682309730301, 3.0478, !- X,Y,Z Vertex 2 {m}
  19.8878152015936, 0.956682309730301, 3.0478, !- X,Y,Z Vertex 3 {m}
  19.8878152015936, 0.719617690269699, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02a3cd46-07db-4113-8c11-6b1a00d9af7c}, !- Handle
  t Roof N1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {5f563288-014c-4e2a-93d2-86830a529523}, !- Construction Name
  {0c4ad7dd-3c9f-483c-a41e-d7e7cf76fc98}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60985693183463, 3.2710129170071, 3.0478, !- X,Y,Z Vertex 1 {m}
  6.60985693183463, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.97194306816536, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.97194306816536, 3.2710129170071, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51e93938-e340-425f-87a2-962b50753e09}, !- Handle
  t Roof N2A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {5f563288-014c-4e2a-93d2-86830a529523}, !- Construction Name
  {a1ec05bc-d74e-4899-b83c-4f4a722d3177}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60985693183463, 3.2710129170071, 3.0478, !- X,Y,Z Vertex 1 {m}
  6.60985693183463, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.97194306816536, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.97194306816536, 3.2710129170071, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30667cd0-b144-4a45-adc1-876bc3959528}, !- Handle
  t Roof NEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {5f563288-014c-4e2a-93d2-86830a529523}, !- Construction Name
  {bb09154f-2a2e-44a1-999b-7f0ad6e0ba4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60985693183463, 3.2710129170071, 3.0478, !- X,Y,Z Vertex 1 {m}
  6.60985693183463, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.97194306816536, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.97194306816536, 3.2710129170071, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eff66122-bd18-4a4c-92f5-0330054254c9}, !- Handle
  t Roof NWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {5f563288-014c-4e2a-93d2-86830a529523}, !- Construction Name
  {e68aa1b0-88ae-49dd-a7e5-72015a2635f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60985693183463, 3.2710129170071, 3.0478, !- X,Y,Z Vertex 1 {m}
  6.60985693183463, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.97194306816536, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.97194306816536, 3.2710129170071, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {634e923a-fa7b-4807-8a0c-35b612601942}, !- Handle
  t Roof S1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {5f563288-014c-4e2a-93d2-86830a529523}, !- Construction Name
  {56905973-54d7-4aca-a583-cdcf976e1151}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60985693183463, 3.2710129170071, 3.0478, !- X,Y,Z Vertex 1 {m}
  6.60985693183463, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.97194306816536, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.97194306816536, 3.2710129170071, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f5bd96d-4878-426f-8820-119d9c4aba7f}, !- Handle
  t Roof S2A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {5f563288-014c-4e2a-93d2-86830a529523}, !- Construction Name
  {c23a4894-7750-4ed4-8210-21351fb79ca0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60985693183463, 3.2710129170071, 3.0478, !- X,Y,Z Vertex 1 {m}
  6.60985693183463, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.97194306816536, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.97194306816536, 3.2710129170071, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5e59ecb-3857-498a-bdde-72d2494fb3d6}, !- Handle
  t Roof SEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {5f563288-014c-4e2a-93d2-86830a529523}, !- Construction Name
  {b078c9a2-486a-4dae-a529-ae7e889c5e59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60985693183463, 3.2710129170071, 3.0478, !- X,Y,Z Vertex 1 {m}
  6.60985693183463, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.97194306816536, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.97194306816536, 3.2710129170071, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed02cfa6-26f8-48b5-afdd-b6a6a7802fb4}, !- Handle
  t Roof SWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {5f563288-014c-4e2a-93d2-86830a529523}, !- Construction Name
  {b1845930-9600-4129-8cf1-ea9575fd0286}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60985693183463, 3.2710129170071, 3.0478, !- X,Y,Z Vertex 1 {m}
  6.60985693183463, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.97194306816536, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.97194306816536, 3.2710129170071, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {6ee653c5-08c8-4c82-9b90-f7ff90510555}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 11, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cff83b10-094d-4b8e-ba09-585d1971b870}, !- Handle
  Space Function Dwelling units general Thermostat 80, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d6d1e928-fef8-4c12-8cf8-fa9bece4e6c3}, !- Handle
  Space Function Dwelling units general Thermostat 81, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {feb10c83-52a2-41f6-a55e-556fefeca303}, !- Handle
  Space Function Dwelling units general Thermostat 82, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56d29438-e8d9-40bc-a013-528e2a39b9c0}, !- Handle
  Space Function Dwelling units general Thermostat 83, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b66e592-91c2-4193-a970-279368e4158b}, !- Handle
  Space Function Dwelling units general Thermostat 84, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a00a0f7-bc49-410f-9212-8ff647d2c342}, !- Handle
  Space Function Dwelling units general Thermostat 85, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {246e37f0-68c5-4c0f-8164-8b43b39d2f43}, !- Handle
  Space Function Dwelling units general Thermostat 86, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03e1656d-38ca-43e2-9a1d-69fe22f24b2e}, !- Handle
  Space Function Dwelling units general Thermostat 87, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {003607b2-0125-4479-aa1a-c14ce925969d}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 12, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79a10cb3-b349-48b3-86e4-24a4d7cd5694}, !- Handle
  Space Function Dwelling units general Thermostat 88, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0879f65b-619b-46c6-a400-d930ac47b077}, !- Handle
  Space Function Dwelling units general Thermostat 89, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7922147a-5e84-4d3f-ae29-d13f9bdace90}, !- Handle
  Space Function Dwelling units general Thermostat 90, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e00754e-1c98-4dce-aa91-04bd2e40772e}, !- Handle
  Space Function Dwelling units general Thermostat 91, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {432f72b1-945e-444a-bf3e-da5dfeb24ea3}, !- Handle
  Space Function Dwelling units general Thermostat 92, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd6280f8-a958-4ff6-98a6-949fbb353087}, !- Handle
  Space Function Dwelling units general Thermostat 93, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0baac652-1666-4a46-a9ff-c00e54d1a72b}, !- Handle
  Space Function Dwelling units general Thermostat 94, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c51627b-eb51-46fa-ae4a-18b7baf778e2}, !- Handle
  Space Function Dwelling units general Thermostat 95, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {935044b5-b349-43c4-b107-fea49c95ba45}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 13, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58ff2227-b179-4864-b059-b4a58064a846}, !- Handle
  Space Function Dwelling units general Thermostat 96, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5db7f7c0-9a2d-4b8a-9cda-3f6097c7db9e}, !- Handle
  Space Function Dwelling units general Thermostat 97, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {575b98a6-10e2-46ac-8a9f-d74976c2308e}, !- Handle
  Space Function Dwelling units general Thermostat 98, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f997e6ef-5448-47c0-89e3-1a0b64284570}, !- Handle
  Space Function Dwelling units general Thermostat 99, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95805197-587a-4fbd-b9cf-b455400ced28}, !- Handle
  Space Function Dwelling units general Thermostat 100, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f22f305-4d37-46ff-ac4a-eb9263f4c2b6}, !- Handle
  Space Function Dwelling units general Thermostat 101, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d2719b0-c654-4be8-80ac-5f24ecf234b1}, !- Handle
  Space Function Dwelling units general Thermostat 102, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6e1c41b-1a38-4a46-a77d-89f08543b524}, !- Handle
  Space Function Dwelling units general Thermostat 103, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc29e97b-87cc-4704-be45-5919765962e9}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 14, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e713edf9-ad00-4a34-8706-65a4114a59a0}, !- Handle
  Space Function Dwelling units general Thermostat 104, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3be33069-9fbf-4fbf-b9e8-7f09559017a5}, !- Handle
  Space Function Dwelling units general Thermostat 105, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ded1381a-ec19-4d21-8a55-86e6d81fa97b}, !- Handle
  Space Function Dwelling units general Thermostat 106, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9848f94c-d7c0-494f-ab3a-655dc82171e8}, !- Handle
  Space Function Dwelling units general Thermostat 107, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9646376-977d-4cbc-8aad-b4c9f7430040}, !- Handle
  Space Function Dwelling units general Thermostat 108, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8bea2b26-42df-4b86-a0b3-b7b248eb33e6}, !- Handle
  Space Function Dwelling units general Thermostat 109, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ae3741e-63e7-4b06-a86e-6992030d490d}, !- Handle
  Space Function Dwelling units general Thermostat 110, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62b1f2fd-9362-4dd3-91a9-b43a9f450d60}, !- Handle
  Space Function Dwelling units general Thermostat 111, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {59ac31b5-6a96-4c1f-86dc-4e7aac98aaa8}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 15, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8ae4c0c-e241-4c17-9bbc-2b70aba3cb82}, !- Handle
  Space Function Dwelling units general Thermostat 112, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {856c9a22-8da2-4186-9cca-1f7e58219eb7}, !- Handle
  Space Function Dwelling units general Thermostat 113, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b9c2e80-a40d-4025-b619-64f40fbcf0ed}, !- Handle
  Space Function Dwelling units general Thermostat 114, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {baab9588-e2ac-4119-a47b-c81f6393fe3a}, !- Handle
  Space Function Dwelling units general Thermostat 115, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60285afc-8b23-4709-9f5b-83f7bf41c1b0}, !- Handle
  Space Function Dwelling units general Thermostat 116, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f544c133-2968-4dd9-afb8-605985a17f67}, !- Handle
  Space Function Dwelling units general Thermostat 117, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {894b363b-4d90-4e87-aaf1-4257492eee19}, !- Handle
  Space Function Dwelling units general Thermostat 118, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31344bb2-4a1f-42e5-8800-cb6b28d8ff1c}, !- Handle
  Space Function Dwelling units general Thermostat 119, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {677d56a4-dc6d-475e-b38b-3282fefdc667}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 16, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3011b18-78ff-463a-bec3-a9ee76b81b6a}, !- Handle
  Space Function Dwelling units general Thermostat 120, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4280b6f-2924-4a0b-833b-c8641bddf309}, !- Handle
  Space Function Dwelling units general Thermostat 121, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ecf2a9f-3804-4140-89e8-1ddbc6bf3c40}, !- Handle
  Space Function Dwelling units general Thermostat 122, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63bb498e-4460-46b1-9a53-1ae79d44ed5b}, !- Handle
  Space Function Dwelling units general Thermostat 123, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {474f619d-f20e-4d75-a4e3-6ef315728926}, !- Handle
  Space Function Dwelling units general Thermostat 124, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {101d43b8-f52f-45a6-941e-9016202ec6b7}, !- Handle
  Space Function Dwelling units general Thermostat 125, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a2b1457-473f-4388-98af-e62957f3e47f}, !- Handle
  Space Function Dwelling units general Thermostat 126, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9cb41cea-0683-4799-86b1-7735d5fb400b}, !- Handle
  Space Function Dwelling units general Thermostat 127, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23821dfd-4c0a-4523-a7d2-c9396e01cc76}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 17, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2a88196-66a4-4c4c-9416-cd3ad53dcde9}, !- Handle
  Space Function Dwelling units general Thermostat 128, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {401d96b9-189f-4400-b0b1-64b75b791f13}, !- Handle
  Space Function Dwelling units general Thermostat 129, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4280198c-11de-4e79-8fc3-ed4c57b695ea}, !- Handle
  Space Function Dwelling units general Thermostat 130, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49867007-c592-4cc2-83bf-9d1bd106cc66}, !- Handle
  Space Function Dwelling units general Thermostat 131, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7782376-2d55-4665-8afe-b15108003bc9}, !- Handle
  Space Function Dwelling units general Thermostat 132, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47f822e9-17ae-4d11-a54e-d774c3552c85}, !- Handle
  Space Function Dwelling units general Thermostat 133, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {35ec3de0-0a2d-497e-b5cb-85a8c9e6eadb}, !- Handle
  Space Function Dwelling units general Thermostat 134, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {39cf35b2-e1b7-4a52-ac64-e0503bb4eced}, !- Handle
  Space Function Dwelling units general Thermostat 135, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0aad9947-a854-4629-a207-4d92a2a301c1}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 18, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce5f4a20-e889-4104-885d-3161b5ecdb89}, !- Handle
  Space Function Dwelling units general Thermostat 136, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bcec45a8-09cc-4557-a688-803ada0ea6dc}, !- Handle
  Space Function Dwelling units general Thermostat 137, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc2cc877-e407-4efb-8b9d-ce6a6481ecd6}, !- Handle
  Space Function Dwelling units general Thermostat 138, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {035ec242-cf92-440e-afce-a8060baa86d7}, !- Handle
  Space Function Dwelling units general Thermostat 139, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6426b2f-b799-4c3a-8ba4-8aa6a6efb996}, !- Handle
  Space Function Dwelling units general Thermostat 140, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f32523a-35cc-4565-8a5c-1ea093351448}, !- Handle
  Space Function Dwelling units general Thermostat 141, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87fdf3d5-0e1c-4e2b-8beb-d21613d2ec58}, !- Handle
  Space Function Dwelling units general Thermostat 142, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a6ff1cb-b13a-4fc3-96d8-f358766bef0d}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 19, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c475043-9b87-44ff-92ae-ae38dc1f9820}, !- Handle
  Space Function Dwelling units general Thermostat 143, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76936c15-541f-4328-b19f-2325c8e7a5d6}, !- Handle
  Space Function Dwelling units general Thermostat 144, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {948baf1f-0e65-4fa8-adf2-edd71c437971}, !- Handle
  Space Function Dwelling units general Thermostat 145, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26b74de0-a76f-4a75-894a-9d5b6eae1504}, !- Handle
  Space Function Dwelling units general Thermostat 146, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7ab5085-8ccb-4929-8484-d95264b50296}, !- Handle
  Space Function Dwelling units general Thermostat 147, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {702b3748-7f97-4b91-9fac-e238b6c7731d}, !- Handle
  Space Function Dwelling units general Thermostat 148, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48f92798-60ef-483f-8497-ad52bf8b2ff2}, !- Handle
  Space Function Dwelling units general Thermostat 149, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ad9c4ee-8f5a-446a-9859-71f57296b0fe}, !- Handle
  Space Function Dwelling units general Thermostat 150, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ed97675-0ea7-430c-873d-ddac85162252}, !- Handle
  Space Function Dwelling units general 1 Thermostat 2, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9881b03d-96ea-4c58-8f1a-178ed0f43d82}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 20, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e70cc64-8c01-44f1-9be3-076d22e142f7}, !- Handle
  Space Function Dwelling units general Thermostat 151, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7cb66452-ee98-4905-96f2-50ac16e682f3}, !- Handle
  Space Function Dwelling units general Thermostat 152, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fdded745-4c66-4fa9-8d15-2872f8c6a566}, !- Handle
  Space Function Dwelling units general Thermostat 153, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {519aede3-2ee6-4b9b-be31-b082d70ece16}, !- Handle
  Space Function Dwelling units general Thermostat 154, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {435c0b30-9647-4081-9a37-05d515c07f95}, !- Handle
  Space Function Dwelling units general Thermostat 155, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23128065-6bda-44f6-a51a-21627b12bfa8}, !- Handle
  Space Function Dwelling units general Thermostat 156, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {199232e2-f8f6-4a0e-b3bd-a169ae0fac01}, !- Handle
  Space Function Dwelling units general Thermostat 157, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a2b54a0-645b-4590-9902-836e51c4cfcc}, !- Handle
  Space Function Dwelling units general Thermostat 158, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e06bf1f8-7e02-4a2b-9f3d-8b93f71b5aec}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95a16684-38b3-4e46-ad7e-9d2b71e06dfc}, !- Zone Air Inlet Port List
  {eed71574-424d-4160-b498-a17059245f1f}, !- Zone Air Exhaust Port List
  {46b33f4e-3b9c-47a3-841f-98e3b0d1dca4}, !- Zone Air Node Name
  {e7fe78dc-9f54-4c80-add7-b657c311f6a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a58573a3-8e16-469d-88b3-b517499db6e4}, !- Group Rendering Name
  {961c3604-1476-41f3-ad18-02f0d0239fe4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19f46f69-24fb-4ff2-aaa6-be7fb4812fc0}, !- Handle
  Node 1,                                 !- Name
  {46b33f4e-3b9c-47a3-841f-98e3b0d1dca4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46b33f4e-3b9c-47a3-841f-98e3b0d1dca4}, !- Handle
  {e06bf1f8-7e02-4a2b-9f3d-8b93f71b5aec}, !- Source Object
  11,                                     !- Outlet Port
  {19f46f69-24fb-4ff2-aaa6-be7fb4812fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95a16684-38b3-4e46-ad7e-9d2b71e06dfc}, !- Handle
  {e06bf1f8-7e02-4a2b-9f3d-8b93f71b5aec}, !- HVAC Component
  {47f578b4-460a-43e2-9271-7f255084fd11}, !- Port 1
  {7e5dd0e7-8da4-46ae-af2c-a6054d46adc1}; !- Port 2

OS:PortList,
  {eed71574-424d-4160-b498-a17059245f1f}, !- Handle
  {e06bf1f8-7e02-4a2b-9f3d-8b93f71b5aec}, !- HVAC Component
  {71b9ad72-6437-48ef-9de5-a11991255d90}; !- Port 1

OS:PortList,
  {e7fe78dc-9f54-4c80-add7-b657c311f6a9}, !- Handle
  {e06bf1f8-7e02-4a2b-9f3d-8b93f71b5aec}, !- HVAC Component
  {8532fc2d-75ad-4ef4-8175-1971109e35c4}; !- Port 1

OS:Sizing:Zone,
  {daa42e06-94a8-479a-bdbc-0c06797b3916}, !- Handle
  {e06bf1f8-7e02-4a2b-9f3d-8b93f71b5aec}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {361376c6-d9c8-41dd-b84d-351c7f9dec89}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {e06bf1f8-7e02-4a2b-9f3d-8b93f71b5aec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc54deea-62d2-414a-8370-41ba62b7d313}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c23dd75a-31d5-4ea4-bee4-adfd8922083d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {92ac0176-3cb7-40f1-9808-f7d90122a1ed}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {961c3604-1476-41f3-ad18-02f0d0239fe4}, !- Handle
  Space Function Dwelling units general Thermostat 159, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {db7fdf83-fc9a-4ca2-b990-455a1744a2dc}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1cc1cfe4-7d0e-4b9e-a86a-e38e233fcde2}, !- Zone Air Inlet Port List
  {b55ee477-29f3-4d19-813e-2b6a137c8211}, !- Zone Air Exhaust Port List
  {289679ed-9576-4538-bbbf-53b12e6968ce}, !- Zone Air Node Name
  {050a7611-bc0d-4dc5-80a7-856a5040a281}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec32ae53-d238-4cc0-a0ac-e22fad78eda8}, !- Group Rendering Name
  {9cc7a84a-c5b8-4073-9707-6d7372b04eb2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed43bd74-f1f5-4c4c-b1d5-ccd782dad402}, !- Handle
  Node 4,                                 !- Name
  {289679ed-9576-4538-bbbf-53b12e6968ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {289679ed-9576-4538-bbbf-53b12e6968ce}, !- Handle
  {db7fdf83-fc9a-4ca2-b990-455a1744a2dc}, !- Source Object
  11,                                     !- Outlet Port
  {ed43bd74-f1f5-4c4c-b1d5-ccd782dad402}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1cc1cfe4-7d0e-4b9e-a86a-e38e233fcde2}, !- Handle
  {db7fdf83-fc9a-4ca2-b990-455a1744a2dc}, !- HVAC Component
  {0e8faa4e-e7d4-45ce-a2a9-ea22005440ee}, !- Port 1
  {b58b2562-f6aa-49e9-b654-b7b27ffb304a}; !- Port 2

OS:PortList,
  {b55ee477-29f3-4d19-813e-2b6a137c8211}, !- Handle
  {db7fdf83-fc9a-4ca2-b990-455a1744a2dc}, !- HVAC Component
  {cd0b5b2b-7608-416f-9429-73fd7e7534e1}; !- Port 1

OS:PortList,
  {050a7611-bc0d-4dc5-80a7-856a5040a281}, !- Handle
  {db7fdf83-fc9a-4ca2-b990-455a1744a2dc}, !- HVAC Component
  {e22bfbea-92a8-492e-b72a-1f3a8b32190e}; !- Port 1

OS:Sizing:Zone,
  {a947fe3d-d28a-4605-a431-0aabf91ed0fc}, !- Handle
  {db7fdf83-fc9a-4ca2-b990-455a1744a2dc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a18092dd-c5dc-4c6f-bb38-de2ce2067be2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {db7fdf83-fc9a-4ca2-b990-455a1744a2dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6fd59496-cbc1-4333-89d7-fd5b41fd59d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {be131298-908a-459d-837d-d33dc5eb0b6f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d03cce1b-bc73-43ed-93f9-90874a6f8d9b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9cc7a84a-c5b8-4073-9707-6d7372b04eb2}, !- Handle
  Space Function Dwelling units general Thermostat 160, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d4c793fd-44ce-4047-a405-fc766064faed}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4be858b-4753-4271-be9c-740ab641046e}, !- Zone Air Inlet Port List
  {f073d196-6d3e-4aaf-a086-c15977aedfd3}, !- Zone Air Exhaust Port List
  {c92d63ef-e16e-42cc-9101-3f1f302d7be1}, !- Zone Air Node Name
  {5c4b0c8a-5230-4ba6-8ba0-5e17afae7842}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {70be019f-23de-42d2-aa11-eef23c960ff5}, !- Group Rendering Name
  {ebe95351-fa7d-446d-8d66-116a29176860}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8cc27bdf-6f8f-4357-a619-636a29b81662}, !- Handle
  Node 7,                                 !- Name
  {c92d63ef-e16e-42cc-9101-3f1f302d7be1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c92d63ef-e16e-42cc-9101-3f1f302d7be1}, !- Handle
  {d4c793fd-44ce-4047-a405-fc766064faed}, !- Source Object
  11,                                     !- Outlet Port
  {8cc27bdf-6f8f-4357-a619-636a29b81662}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4be858b-4753-4271-be9c-740ab641046e}, !- Handle
  {d4c793fd-44ce-4047-a405-fc766064faed}, !- HVAC Component
  {0a7bf041-1b1f-4bb3-8c98-3a031c87ec37}, !- Port 1
  {ebad0cf1-f467-405a-973a-3e75dd25cd6d}; !- Port 2

OS:PortList,
  {f073d196-6d3e-4aaf-a086-c15977aedfd3}, !- Handle
  {d4c793fd-44ce-4047-a405-fc766064faed}, !- HVAC Component
  {3cca85d8-dd0f-4a9a-8311-a96d35975760}; !- Port 1

OS:PortList,
  {5c4b0c8a-5230-4ba6-8ba0-5e17afae7842}, !- Handle
  {d4c793fd-44ce-4047-a405-fc766064faed}, !- HVAC Component
  {6d21fe3a-e226-42ca-9e9b-9d751668eeae}; !- Port 1

OS:Sizing:Zone,
  {2ac9c3c2-de6d-4897-96d8-a178a5950c06}, !- Handle
  {d4c793fd-44ce-4047-a405-fc766064faed}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bbcc9161-5ca2-469d-9f0c-270e9e91b630}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {d4c793fd-44ce-4047-a405-fc766064faed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {375a475e-f62b-4df1-81ff-a07d81c5798f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dd6d3014-cc1b-4b5d-80cc-4072678f904f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e535b490-4e92-4bcf-aa1d-5d7f1e064f58}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {ebe95351-fa7d-446d-8d66-116a29176860}, !- Handle
  Space Function Dwelling units general Thermostat 161, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d890cac3-d6ce-4af4-8266-bdfb31409fd7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b9ce7ef-631b-4f78-b3d4-38095ea98db0}, !- Zone Air Inlet Port List
  {7b425872-a479-478a-85d5-d797da84f530}, !- Zone Air Exhaust Port List
  {b49d3699-5098-455d-9d87-1e899ab5b2b4}, !- Zone Air Node Name
  {35d00b8d-1b86-4afd-b217-ae119a728369}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a285d98d-728c-43cc-9c1c-c41e4db1d9cc}, !- Group Rendering Name
  {f61ad739-76f4-457a-b506-616ae69e552b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52273696-6023-4f70-8923-09a3c58acd42}, !- Handle
  Node 10,                                !- Name
  {b49d3699-5098-455d-9d87-1e899ab5b2b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b49d3699-5098-455d-9d87-1e899ab5b2b4}, !- Handle
  {d890cac3-d6ce-4af4-8266-bdfb31409fd7}, !- Source Object
  11,                                     !- Outlet Port
  {52273696-6023-4f70-8923-09a3c58acd42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b9ce7ef-631b-4f78-b3d4-38095ea98db0}, !- Handle
  {d890cac3-d6ce-4af4-8266-bdfb31409fd7}, !- HVAC Component
  {a0a75e14-7a9a-4cd0-b8c4-dc1a30b76f72}, !- Port 1
  {9cd5bafa-d66f-44b8-aa38-f281240da291}; !- Port 2

OS:PortList,
  {7b425872-a479-478a-85d5-d797da84f530}, !- Handle
  {d890cac3-d6ce-4af4-8266-bdfb31409fd7}, !- HVAC Component
  {5484d8c8-ced2-4bd6-8d8a-086e07df381a}; !- Port 1

OS:PortList,
  {35d00b8d-1b86-4afd-b217-ae119a728369}, !- Handle
  {d890cac3-d6ce-4af4-8266-bdfb31409fd7}, !- HVAC Component
  {05f4949d-f3fc-43c4-9c6e-90344f28d273}; !- Port 1

OS:Sizing:Zone,
  {f40d2204-6632-4663-b9d7-521d0431451d}, !- Handle
  {d890cac3-d6ce-4af4-8266-bdfb31409fd7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2939f0d5-2866-4929-b6ad-94a3e109b048}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {d890cac3-d6ce-4af4-8266-bdfb31409fd7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82060873-ce7a-4389-aab8-c1ce946663d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {02538399-329f-453d-af8b-150333025fca}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c2c1d446-0a46-4216-8d7e-8117f6dda6fe}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {f61ad739-76f4-457a-b506-616ae69e552b}, !- Handle
  Space Function Dwelling units general Thermostat 162, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {991d135e-741e-418a-8790-f341722eb266}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29cbf3da-169b-4d6a-a277-09647e51d935}, !- Zone Air Inlet Port List
  {3b2d315c-3867-456d-8508-809dcaba2021}, !- Zone Air Exhaust Port List
  {dfdd0bb6-25b8-4474-ab87-3d55870c35ec}, !- Zone Air Node Name
  {9a363c58-b131-4a16-8643-93a9d9bde593}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5c6a17f6-e820-4e53-858c-466cce847085}, !- Group Rendering Name
  {1a7c215a-f9e9-46ac-9e9a-d8b68f73d0ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aaf6f4b8-bcdb-4d9b-bbe4-0f8206eb4d8b}, !- Handle
  Node 13,                                !- Name
  {dfdd0bb6-25b8-4474-ab87-3d55870c35ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfdd0bb6-25b8-4474-ab87-3d55870c35ec}, !- Handle
  {991d135e-741e-418a-8790-f341722eb266}, !- Source Object
  11,                                     !- Outlet Port
  {aaf6f4b8-bcdb-4d9b-bbe4-0f8206eb4d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29cbf3da-169b-4d6a-a277-09647e51d935}, !- Handle
  {991d135e-741e-418a-8790-f341722eb266}, !- HVAC Component
  {120ea820-796f-45f9-ade9-37ed0f618b9d}, !- Port 1
  {b7e35a91-b0c8-462c-86bd-e149166a5ea7}; !- Port 2

OS:PortList,
  {3b2d315c-3867-456d-8508-809dcaba2021}, !- Handle
  {991d135e-741e-418a-8790-f341722eb266}, !- HVAC Component
  {e41bab59-07af-4af3-9d97-04b7f48c8710}; !- Port 1

OS:PortList,
  {9a363c58-b131-4a16-8643-93a9d9bde593}, !- Handle
  {991d135e-741e-418a-8790-f341722eb266}, !- HVAC Component
  {7df6a31e-ecd1-444d-8393-c0ff82c1ec62}; !- Port 1

OS:Sizing:Zone,
  {58e15d59-4237-43f5-8755-300dabe3a8b8}, !- Handle
  {991d135e-741e-418a-8790-f341722eb266}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {93eca9c0-376f-405a-9a52-f3d7d0df6e92}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {991d135e-741e-418a-8790-f341722eb266}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2df363a-a318-4d69-b231-6b3c1a9c946d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b3b4d83e-ffb3-4f94-863d-a0d82918eda3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5ac9ebf3-84bd-4ffb-badc-3ca30562e046}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1a7c215a-f9e9-46ac-9e9a-d8b68f73d0ba}, !- Handle
  Space Function Dwelling units general Thermostat 163, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9d231550-bfe9-42f1-994d-4196f30ca23f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68f7a353-097b-43ff-bfcb-7c924278cc89}, !- Zone Air Inlet Port List
  {85048cfa-2907-4b1c-8e26-b4769ce4c4d5}, !- Zone Air Exhaust Port List
  {e8b9bf89-7e9b-440a-bbec-313e6cb32ef9}, !- Zone Air Node Name
  {fff7cf08-1add-4af5-beb9-8924c28bbb73}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3269c425-f922-47f1-b7e8-02c1e9092c2f}, !- Group Rendering Name
  {7ebdf102-a424-40b8-92d7-83b8bf44b31b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1df3c72-e9be-4df6-b848-2f6e9e258417}, !- Handle
  Node 16,                                !- Name
  {e8b9bf89-7e9b-440a-bbec-313e6cb32ef9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8b9bf89-7e9b-440a-bbec-313e6cb32ef9}, !- Handle
  {9d231550-bfe9-42f1-994d-4196f30ca23f}, !- Source Object
  11,                                     !- Outlet Port
  {c1df3c72-e9be-4df6-b848-2f6e9e258417}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68f7a353-097b-43ff-bfcb-7c924278cc89}, !- Handle
  {9d231550-bfe9-42f1-994d-4196f30ca23f}, !- HVAC Component
  {f15426bd-5ad3-40be-8f19-bcdf0b48a8f8}, !- Port 1
  {188fc117-5482-4578-9a37-157d1f86b7f2}; !- Port 2

OS:PortList,
  {85048cfa-2907-4b1c-8e26-b4769ce4c4d5}, !- Handle
  {9d231550-bfe9-42f1-994d-4196f30ca23f}, !- HVAC Component
  {ccab9be0-6ff6-4f80-9438-7b74e1bff876}; !- Port 1

OS:PortList,
  {fff7cf08-1add-4af5-beb9-8924c28bbb73}, !- Handle
  {9d231550-bfe9-42f1-994d-4196f30ca23f}, !- HVAC Component
  {d5107546-7f28-47b1-aabf-12202481451c}; !- Port 1

OS:Sizing:Zone,
  {cbcb23b7-23f6-4370-a273-dd2503cb11d0}, !- Handle
  {9d231550-bfe9-42f1-994d-4196f30ca23f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43eef637-927e-45b2-9c7d-287c2f6e143e}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {9d231550-bfe9-42f1-994d-4196f30ca23f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3e30e55-c85a-474c-b51f-e4457871a8df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a3f3cd46-a1fc-4780-8dca-f2ff0498b0c8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7626b2bc-46a5-41b5-b26a-9d0613e6fc39}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {7ebdf102-a424-40b8-92d7-83b8bf44b31b}, !- Handle
  Space Function Dwelling units general Thermostat 164, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3c810cca-7a5c-41de-81e7-dad2fc9a30be}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2513338-03c2-4b7e-a0da-0a4c052f903b}, !- Zone Air Inlet Port List
  {c55388e2-702e-46df-9550-cc132d8e5cb0}, !- Zone Air Exhaust Port List
  {e5b9365a-8498-414f-b678-24898c5ddff4}, !- Zone Air Node Name
  {39243173-8d6a-47da-b07b-34cac0171c6e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a17c19e6-0e87-403e-bd08-7605975fd849}, !- Group Rendering Name
  {a1804f08-36c0-47b2-a11d-9111c889ca4f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b5715ec-a4c0-4033-8fe3-8030381cb517}, !- Handle
  Node 19,                                !- Name
  {e5b9365a-8498-414f-b678-24898c5ddff4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5b9365a-8498-414f-b678-24898c5ddff4}, !- Handle
  {3c810cca-7a5c-41de-81e7-dad2fc9a30be}, !- Source Object
  11,                                     !- Outlet Port
  {0b5715ec-a4c0-4033-8fe3-8030381cb517}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2513338-03c2-4b7e-a0da-0a4c052f903b}, !- Handle
  {3c810cca-7a5c-41de-81e7-dad2fc9a30be}, !- HVAC Component
  {271caa70-1ec2-4179-a20e-0a5b7ba60656}, !- Port 1
  {ebb59cf8-653f-4917-a6a6-85ca72c40e24}; !- Port 2

OS:PortList,
  {c55388e2-702e-46df-9550-cc132d8e5cb0}, !- Handle
  {3c810cca-7a5c-41de-81e7-dad2fc9a30be}, !- HVAC Component
  {f9350fe7-33de-44f9-95d8-dec79ce1bb4c}; !- Port 1

OS:PortList,
  {39243173-8d6a-47da-b07b-34cac0171c6e}, !- Handle
  {3c810cca-7a5c-41de-81e7-dad2fc9a30be}, !- HVAC Component
  {2f29e93f-423f-4d22-ac29-1457d52db60a}; !- Port 1

OS:Sizing:Zone,
  {05cefda1-db09-4361-9983-fd0b31d3031a}, !- Handle
  {3c810cca-7a5c-41de-81e7-dad2fc9a30be}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c915504-edb5-4546-a5d5-fcc8904f22e7}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {3c810cca-7a5c-41de-81e7-dad2fc9a30be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dab568cc-cfd9-4f7b-96f5-d7e6fca3efa3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4e683f19-2d54-4b64-84fd-f1446c474108}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c41b7ed2-7c3f-4e8b-8bd4-0b18694311b5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a1804f08-36c0-47b2-a11d-9111c889ca4f}, !- Handle
  Space Function Dwelling units general Thermostat 165, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1b2c5f0f-9b13-4184-81d1-27084112260b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {223e45fd-d539-4f8a-ac38-780368e72396}, !- Zone Air Inlet Port List
  {5d2cb8f2-cda1-4fd0-be18-09e66d7ab006}, !- Zone Air Exhaust Port List
  {14015a1f-8d31-4763-8179-e9798c0db3c7}, !- Zone Air Node Name
  {e0fb5337-ab1c-45cf-8dba-65b601eb80a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {85cac4e7-0c97-4956-a9c6-16492ff9b5f1}, !- Group Rendering Name
  {7f46686f-4c16-4a50-9e75-29eed4138f85}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {453307de-c67b-4b95-a150-dc609bb3f2ee}, !- Handle
  Node 22,                                !- Name
  {14015a1f-8d31-4763-8179-e9798c0db3c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14015a1f-8d31-4763-8179-e9798c0db3c7}, !- Handle
  {1b2c5f0f-9b13-4184-81d1-27084112260b}, !- Source Object
  11,                                     !- Outlet Port
  {453307de-c67b-4b95-a150-dc609bb3f2ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {223e45fd-d539-4f8a-ac38-780368e72396}, !- Handle
  {1b2c5f0f-9b13-4184-81d1-27084112260b}, !- HVAC Component
  {3da593a5-5a36-4f67-9b8f-fc95bba709dd}, !- Port 1
  {524f5974-b326-41ea-8885-ed6b3b25ddf4}; !- Port 2

OS:PortList,
  {5d2cb8f2-cda1-4fd0-be18-09e66d7ab006}, !- Handle
  {1b2c5f0f-9b13-4184-81d1-27084112260b}, !- HVAC Component
  {f9fe3248-eb6a-4f35-a787-7fb5b4104c2b}; !- Port 1

OS:PortList,
  {e0fb5337-ab1c-45cf-8dba-65b601eb80a2}, !- Handle
  {1b2c5f0f-9b13-4184-81d1-27084112260b}, !- HVAC Component
  {e0d1a747-4b57-446f-bc07-e0a8dcf217a5}; !- Port 1

OS:Sizing:Zone,
  {13d18497-8ebe-4267-b708-b451096cce2f}, !- Handle
  {1b2c5f0f-9b13-4184-81d1-27084112260b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bc526251-8215-4cd4-ae7a-d975ed01dc18}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {1b2c5f0f-9b13-4184-81d1-27084112260b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d992602b-dc05-4773-be9e-ece9ab51f5fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e6d9fcca-2125-4d75-a159-ef2f9921bca9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {534a9069-38d2-4eba-8617-bca0e5de6444}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {7f46686f-4c16-4a50-9e75-29eed4138f85}, !- Handle
  Space Function Dwelling units general Thermostat 166, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9b57f96c-c81f-4a70-9dc4-2711e68de7e2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c538638e-2546-49d6-bf43-05c322e81fb8}, !- Zone Air Inlet Port List
  {f0b50926-85b6-4d68-87cd-846d9fa07549}, !- Zone Air Exhaust Port List
  {37a0a489-ad33-488d-8c60-ce4174fb2a6d}, !- Zone Air Node Name
  {7eb03006-7f27-4d8a-8783-91fcbb1b450c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {794b92dd-ef36-4cdb-8bd8-aee430819d16}, !- Group Rendering Name
  {66972122-a2ad-4cfd-8e84-b55f914c7402}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4399a7e0-0ad9-47e7-b1d4-0eddf745a6c3}, !- Handle
  Node 25,                                !- Name
  {37a0a489-ad33-488d-8c60-ce4174fb2a6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37a0a489-ad33-488d-8c60-ce4174fb2a6d}, !- Handle
  {9b57f96c-c81f-4a70-9dc4-2711e68de7e2}, !- Source Object
  11,                                     !- Outlet Port
  {4399a7e0-0ad9-47e7-b1d4-0eddf745a6c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c538638e-2546-49d6-bf43-05c322e81fb8}, !- Handle
  {9b57f96c-c81f-4a70-9dc4-2711e68de7e2}, !- HVAC Component
  {e0a4e0a4-5560-439d-aa72-8d25723b0af3}, !- Port 1
  {a1404cac-9134-476d-8c3f-82ab3e8a7731}; !- Port 2

OS:PortList,
  {f0b50926-85b6-4d68-87cd-846d9fa07549}, !- Handle
  {9b57f96c-c81f-4a70-9dc4-2711e68de7e2}, !- HVAC Component
  {fd740862-45a0-452f-8a7d-cd39ef09fed4}; !- Port 1

OS:PortList,
  {7eb03006-7f27-4d8a-8783-91fcbb1b450c}, !- Handle
  {9b57f96c-c81f-4a70-9dc4-2711e68de7e2}, !- HVAC Component
  {6e496b42-7130-45a9-aec2-a3334b96c0fb}; !- Port 1

OS:Sizing:Zone,
  {3c311cad-6086-4d23-abae-265afc72d270}, !- Handle
  {9b57f96c-c81f-4a70-9dc4-2711e68de7e2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ed8b684-1b07-43df-94ad-056342870fca}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {9b57f96c-c81f-4a70-9dc4-2711e68de7e2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e940d8ab-c621-4b02-bbf0-f3b5d5aa1044}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b70204c9-f7ec-47c0-a7c9-474c72478e1f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {1973fa77-bc0b-4fc5-b3d0-91eaf00b9346}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {66972122-a2ad-4cfd-8e84-b55f914c7402}, !- Handle
  Space Function Dwelling units general Thermostat 167, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ad9438aa-9de9-4495-9d30-76ae340e3974}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {724dd0b0-8af6-4975-9c90-2ced8e5ca7cc}, !- Zone Air Inlet Port List
  {163af32d-7e79-4fca-a9da-b3ead93532a1}, !- Zone Air Exhaust Port List
  {a77dc64c-69b4-4e44-b399-6d8a62b84988}, !- Zone Air Node Name
  {91756c7d-cfe3-4685-8435-273fd9c9ef68}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {761eb146-7ab7-4baa-84bf-d8a331bfd46a}, !- Group Rendering Name
  {296578a7-f056-4e1f-a553-e67c5feb4d55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49e82c70-e147-401d-835a-242936574a13}, !- Handle
  Node 28,                                !- Name
  {a77dc64c-69b4-4e44-b399-6d8a62b84988}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a77dc64c-69b4-4e44-b399-6d8a62b84988}, !- Handle
  {ad9438aa-9de9-4495-9d30-76ae340e3974}, !- Source Object
  11,                                     !- Outlet Port
  {49e82c70-e147-401d-835a-242936574a13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {724dd0b0-8af6-4975-9c90-2ced8e5ca7cc}, !- Handle
  {ad9438aa-9de9-4495-9d30-76ae340e3974}, !- HVAC Component
  {739a6698-8275-413a-862c-2467f8ea9e8c}, !- Port 1
  {0740b4de-d3de-4d43-9a8d-1aa0c465781b}; !- Port 2

OS:PortList,
  {163af32d-7e79-4fca-a9da-b3ead93532a1}, !- Handle
  {ad9438aa-9de9-4495-9d30-76ae340e3974}, !- HVAC Component
  {6ab65c21-bbee-485a-9604-34415484d629}; !- Port 1

OS:PortList,
  {91756c7d-cfe3-4685-8435-273fd9c9ef68}, !- Handle
  {ad9438aa-9de9-4495-9d30-76ae340e3974}, !- HVAC Component
  {53a596da-acdb-41f6-8dca-8e25c81a16a9}; !- Port 1

OS:Sizing:Zone,
  {ab397de5-d7e6-488b-8712-39f3a8b60ac2}, !- Handle
  {ad9438aa-9de9-4495-9d30-76ae340e3974}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {12134d31-573e-4788-b422-32a5a078c92f}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {ad9438aa-9de9-4495-9d30-76ae340e3974}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b81ec4f-bb4c-4f22-9071-ec30f0e22c99}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {abd76620-73fa-41f8-9c08-22ea554c9cf5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b42405c6-4526-4ff4-8b87-02e456d154c6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {296578a7-f056-4e1f-a553-e67c5feb4d55}, !- Handle
  Space Function Dwelling units general Thermostat 168, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {525a7318-e47e-41d3-bd51-593b0a7af049}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9446b0af-4d03-4a4d-b0b4-12ba0f351876}, !- Zone Air Inlet Port List
  {350bd1b5-b80b-4503-9ff2-9bb7ec7ec30e}, !- Zone Air Exhaust Port List
  {5a238852-b566-4612-8371-2d7de1e41125}, !- Zone Air Node Name
  {69305a6d-5384-4f58-9475-fa090307621a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed07987b-e677-4548-ae06-9a6ea3594664}, !- Group Rendering Name
  {48b66490-d7e7-4d32-aaac-d495f135929b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6efa8054-5192-4d73-8289-c5f6ccd67895}, !- Handle
  Node 31,                                !- Name
  {5a238852-b566-4612-8371-2d7de1e41125}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a238852-b566-4612-8371-2d7de1e41125}, !- Handle
  {525a7318-e47e-41d3-bd51-593b0a7af049}, !- Source Object
  11,                                     !- Outlet Port
  {6efa8054-5192-4d73-8289-c5f6ccd67895}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9446b0af-4d03-4a4d-b0b4-12ba0f351876}, !- Handle
  {525a7318-e47e-41d3-bd51-593b0a7af049}, !- HVAC Component
  {6485162b-582c-4b70-ac15-6e0165ef2e64}, !- Port 1
  {77f5e74f-b01f-405a-b626-4a8bdefecd0f}; !- Port 2

OS:PortList,
  {350bd1b5-b80b-4503-9ff2-9bb7ec7ec30e}, !- Handle
  {525a7318-e47e-41d3-bd51-593b0a7af049}, !- HVAC Component
  {1056b6a5-20fd-4412-8d49-cdf0a14ddada}; !- Port 1

OS:PortList,
  {69305a6d-5384-4f58-9475-fa090307621a}, !- Handle
  {525a7318-e47e-41d3-bd51-593b0a7af049}, !- HVAC Component
  {01ae25f3-c2ca-484a-b173-521874612bf0}; !- Port 1

OS:Sizing:Zone,
  {c23e1c55-4315-4c38-9b99-1d44ff8de9f3}, !- Handle
  {525a7318-e47e-41d3-bd51-593b0a7af049}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd8850c3-ff55-4e87-b555-e0024b2e9538}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {525a7318-e47e-41d3-bd51-593b0a7af049}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {816a568e-69fa-48df-9ad2-a55cb5e91181}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fc657b1a-26b6-4ebe-bcf5-649b18f94fb1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {45cb0174-4c64-4558-9ecc-48c62fb55698}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {48b66490-d7e7-4d32-aaac-d495f135929b}, !- Handle
  Space Function Dwelling units general Thermostat 169, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7922dcf3-7c3e-4bde-9cbf-733e220d95ac}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b341f99-4ecb-4bd3-98e7-84f8decd3f5b}, !- Zone Air Inlet Port List
  {cc1b4d7c-aeb1-4663-9b62-14ba9e0806ec}, !- Zone Air Exhaust Port List
  {b66a0098-1ef9-4d20-be0c-1e51e0685fbf}, !- Zone Air Node Name
  {0e76f909-4704-4556-97ac-162a4bcabde5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cba34234-b967-4a93-959b-ea3b6e91e65d}, !- Group Rendering Name
  {743bb867-2c4d-4510-af0f-e5896ac1e373}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {335fdea0-20a9-4646-a99e-97581c746c2d}, !- Handle
  Node 34,                                !- Name
  {b66a0098-1ef9-4d20-be0c-1e51e0685fbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b66a0098-1ef9-4d20-be0c-1e51e0685fbf}, !- Handle
  {7922dcf3-7c3e-4bde-9cbf-733e220d95ac}, !- Source Object
  11,                                     !- Outlet Port
  {335fdea0-20a9-4646-a99e-97581c746c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b341f99-4ecb-4bd3-98e7-84f8decd3f5b}, !- Handle
  {7922dcf3-7c3e-4bde-9cbf-733e220d95ac}, !- HVAC Component
  {b8996b39-db3b-4f99-9d0d-8c813d1ee556}, !- Port 1
  {ef22a596-9f78-4eeb-9437-de5c9f642152}; !- Port 2

OS:PortList,
  {cc1b4d7c-aeb1-4663-9b62-14ba9e0806ec}, !- Handle
  {7922dcf3-7c3e-4bde-9cbf-733e220d95ac}, !- HVAC Component
  {bb741a75-f62f-43eb-8243-c8e288b048a5}; !- Port 1

OS:PortList,
  {0e76f909-4704-4556-97ac-162a4bcabde5}, !- Handle
  {7922dcf3-7c3e-4bde-9cbf-733e220d95ac}, !- HVAC Component
  {cf044bec-839f-4995-bb18-371a99d5831e}; !- Port 1

OS:Sizing:Zone,
  {1e9b11d4-4d54-4c3d-89e3-1368ab88d10c}, !- Handle
  {7922dcf3-7c3e-4bde-9cbf-733e220d95ac}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {47fe8b1e-b35a-4b8e-907c-537aa5fa0bbd}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {7922dcf3-7c3e-4bde-9cbf-733e220d95ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec2d0b29-dafe-4b83-9288-9f91c4effe98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {013a10ca-6ac5-4442-aee6-540e6f76394b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {523eb4a5-b609-4488-be80-65022572cbc3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {743bb867-2c4d-4510-af0f-e5896ac1e373}, !- Handle
  Space Function Dwelling units general Thermostat 170, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5364c784-8584-4d7a-ba9b-5581c99fed5a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff664e7e-f347-4f00-8f6c-199e15efa96b}, !- Zone Air Inlet Port List
  {e2177c75-c471-4de0-a5e0-5cd22cbaea5a}, !- Zone Air Exhaust Port List
  {58fd8ec0-8cdb-4c52-ad6a-ff30d07f8e0a}, !- Zone Air Node Name
  {68e24ebd-49b4-4cb0-a50e-30b921a8204a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d33c7c1f-15b5-4a84-a8b3-fc18ce3af6ab}, !- Group Rendering Name
  {7c89cc5c-871b-4149-a5a4-5a00beb719c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {510179e3-d2c0-457d-840e-7df91350a990}, !- Handle
  Node 37,                                !- Name
  {58fd8ec0-8cdb-4c52-ad6a-ff30d07f8e0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58fd8ec0-8cdb-4c52-ad6a-ff30d07f8e0a}, !- Handle
  {5364c784-8584-4d7a-ba9b-5581c99fed5a}, !- Source Object
  11,                                     !- Outlet Port
  {510179e3-d2c0-457d-840e-7df91350a990}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff664e7e-f347-4f00-8f6c-199e15efa96b}, !- Handle
  {5364c784-8584-4d7a-ba9b-5581c99fed5a}, !- HVAC Component
  {e42e032b-fc47-4c5b-acbb-3c3d48543efb}, !- Port 1
  {8d42cf72-aa42-40bf-b08d-987bd19c3cb7}; !- Port 2

OS:PortList,
  {e2177c75-c471-4de0-a5e0-5cd22cbaea5a}, !- Handle
  {5364c784-8584-4d7a-ba9b-5581c99fed5a}, !- HVAC Component
  {83f5cdf3-2d30-4328-af11-ec0c3b76b5f5}; !- Port 1

OS:PortList,
  {68e24ebd-49b4-4cb0-a50e-30b921a8204a}, !- Handle
  {5364c784-8584-4d7a-ba9b-5581c99fed5a}, !- HVAC Component
  {74b4fb59-56a0-4f06-bc82-22952c5a51e9}; !- Port 1

OS:Sizing:Zone,
  {e486eb23-86c4-46a1-9d57-d8241c2e74e5}, !- Handle
  {5364c784-8584-4d7a-ba9b-5581c99fed5a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1746472f-52c8-46d0-89e4-0bfe870d8049}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {5364c784-8584-4d7a-ba9b-5581c99fed5a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9bad7e6a-254a-48cf-b0e4-7d641a9e2668}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2c2bef7a-2808-4514-a9ed-299c1209223a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a0abbeb9-5fbb-4d45-900f-5f9dbf7a232d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {7c89cc5c-871b-4149-a5a4-5a00beb719c4}, !- Handle
  Space Function Dwelling units general Thermostat 171, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c4e825f2-f1ea-45ee-bd3a-1b0878417954}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76926ac1-ecb3-4bcb-82d0-2fe61691bebc}, !- Zone Air Inlet Port List
  {89aef3a5-17a7-49fa-8f7e-acfd375f777c}, !- Zone Air Exhaust Port List
  {f01ad15d-89da-4876-b76f-4dc1d6916d9c}, !- Zone Air Node Name
  {5dc67b3f-392c-484b-b33d-40dfb450585f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {09ccc9c0-0590-4035-826d-45c252521aed}, !- Group Rendering Name
  {8d0b569f-b833-4302-8aa0-94208c75fcaf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c2c8f28-a72d-4340-8318-49380ce5a10e}, !- Handle
  Node 40,                                !- Name
  {f01ad15d-89da-4876-b76f-4dc1d6916d9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f01ad15d-89da-4876-b76f-4dc1d6916d9c}, !- Handle
  {c4e825f2-f1ea-45ee-bd3a-1b0878417954}, !- Source Object
  11,                                     !- Outlet Port
  {5c2c8f28-a72d-4340-8318-49380ce5a10e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76926ac1-ecb3-4bcb-82d0-2fe61691bebc}, !- Handle
  {c4e825f2-f1ea-45ee-bd3a-1b0878417954}, !- HVAC Component
  {08e5d180-a493-4efd-a8ec-6d8933e46151}, !- Port 1
  {4610d6ce-d26b-4fa8-83b3-464b36b87851}; !- Port 2

OS:PortList,
  {89aef3a5-17a7-49fa-8f7e-acfd375f777c}, !- Handle
  {c4e825f2-f1ea-45ee-bd3a-1b0878417954}, !- HVAC Component
  {c5aba019-47f6-4be9-8981-858f24f829da}; !- Port 1

OS:PortList,
  {5dc67b3f-392c-484b-b33d-40dfb450585f}, !- Handle
  {c4e825f2-f1ea-45ee-bd3a-1b0878417954}, !- HVAC Component
  {fd4eab16-7fa6-42d2-b24a-3764fc1aa8b2}; !- Port 1

OS:Sizing:Zone,
  {ac2dfe02-e01a-4ac9-871f-92c3188a927d}, !- Handle
  {c4e825f2-f1ea-45ee-bd3a-1b0878417954}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d2a3f59-da3d-4d82-bc8a-579bb9638f3a}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {c4e825f2-f1ea-45ee-bd3a-1b0878417954}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bf71504f-760b-4134-9ffe-12b8f163d9e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e6702bbe-bc3b-4e07-b230-7778c19ed11d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {49275195-9994-4657-91d7-16caac802585}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {8d0b569f-b833-4302-8aa0-94208c75fcaf}, !- Handle
  Space Function Dwelling units general Thermostat 172, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {db994192-0041-4983-9ff9-81cc3db85d3b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62b4585f-58ac-4f31-b06f-f81487962d67}, !- Zone Air Inlet Port List
  {0660fbb4-b8e5-4465-a304-d9564482c9ca}, !- Zone Air Exhaust Port List
  {1ad865a7-e475-4207-a9e4-76e082805999}, !- Zone Air Node Name
  {1e6022b9-5590-4f62-a16f-1d7b184dbccf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {43721c70-bfc0-453f-864c-664771a5ee2c}, !- Group Rendering Name
  {fd834d98-f717-471d-8351-8a77552357d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60374014-a18f-4597-9482-d0a788c3b1a4}, !- Handle
  Node 43,                                !- Name
  {1ad865a7-e475-4207-a9e4-76e082805999}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ad865a7-e475-4207-a9e4-76e082805999}, !- Handle
  {db994192-0041-4983-9ff9-81cc3db85d3b}, !- Source Object
  11,                                     !- Outlet Port
  {60374014-a18f-4597-9482-d0a788c3b1a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62b4585f-58ac-4f31-b06f-f81487962d67}, !- Handle
  {db994192-0041-4983-9ff9-81cc3db85d3b}, !- HVAC Component
  {589da1bb-4bc1-4e17-8d00-91c8a1354f0b}, !- Port 1
  {86d753d8-ce4e-434d-99e0-ad3e53e4e4d3}; !- Port 2

OS:PortList,
  {0660fbb4-b8e5-4465-a304-d9564482c9ca}, !- Handle
  {db994192-0041-4983-9ff9-81cc3db85d3b}, !- HVAC Component
  {03675296-30dc-45d2-ab51-52c5225a8dd6}; !- Port 1

OS:PortList,
  {1e6022b9-5590-4f62-a16f-1d7b184dbccf}, !- Handle
  {db994192-0041-4983-9ff9-81cc3db85d3b}, !- HVAC Component
  {9a562feb-b30b-4c82-97d1-041cbde3765b}; !- Port 1

OS:Sizing:Zone,
  {2773adad-600c-4d11-9acc-f7a169c599c9}, !- Handle
  {db994192-0041-4983-9ff9-81cc3db85d3b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc447c88-6e18-45ea-b4b9-589b6c91c47d}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {db994192-0041-4983-9ff9-81cc3db85d3b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1391199a-73fc-4fd6-bb51-bb8ad73af803}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {89f67087-e64a-4890-b49a-d473f7bc87a2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {0330f4e0-113f-423f-b44b-53cd07379bf4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {fd834d98-f717-471d-8351-8a77552357d6}, !- Handle
  Space Function Dwelling units general Thermostat 173, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93656b6d-11fb-4a89-af7f-381e1718d171}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33eb9a15-230e-4f68-b956-d14e530bc424}, !- Zone Air Inlet Port List
  {d07b39ad-a28f-40e7-b153-89f0425f7250}, !- Zone Air Exhaust Port List
  {faf7252b-749b-4e9d-b4b5-0054663a5e16}, !- Zone Air Node Name
  {a191df76-f062-47d8-afcf-4c242269a562}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {374e2bf5-6eba-415e-8969-b34179b2906b}, !- Group Rendering Name
  {2fb3ed51-730a-4621-98ac-996cb423fc8b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48f4ac64-e6b3-41d9-82f6-108c5bcf1c00}, !- Handle
  Node 46,                                !- Name
  {faf7252b-749b-4e9d-b4b5-0054663a5e16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {faf7252b-749b-4e9d-b4b5-0054663a5e16}, !- Handle
  {93656b6d-11fb-4a89-af7f-381e1718d171}, !- Source Object
  11,                                     !- Outlet Port
  {48f4ac64-e6b3-41d9-82f6-108c5bcf1c00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33eb9a15-230e-4f68-b956-d14e530bc424}, !- Handle
  {93656b6d-11fb-4a89-af7f-381e1718d171}, !- HVAC Component
  {382070f3-b9b1-47a7-b095-61bf94d40931}, !- Port 1
  {6517c0cd-6499-4213-af81-2b59a69ba69f}; !- Port 2

OS:PortList,
  {d07b39ad-a28f-40e7-b153-89f0425f7250}, !- Handle
  {93656b6d-11fb-4a89-af7f-381e1718d171}, !- HVAC Component
  {c6bd0c80-d182-4aa6-8a47-dc8ebddb3e81}; !- Port 1

OS:PortList,
  {a191df76-f062-47d8-afcf-4c242269a562}, !- Handle
  {93656b6d-11fb-4a89-af7f-381e1718d171}, !- HVAC Component
  {a864ede4-aeab-482e-8efb-7c52b4d7283a}; !- Port 1

OS:Sizing:Zone,
  {326d3359-0f2e-4377-a64e-c6f5c8b22fef}, !- Handle
  {93656b6d-11fb-4a89-af7f-381e1718d171}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {68ea9354-9714-45c1-9b75-81166fb1ba99}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {93656b6d-11fb-4a89-af7f-381e1718d171}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e80b9511-02b6-41aa-b36a-b0c19896dd7f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f870fbf5-6c76-49f8-943c-165fdb99464f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d2ff266b-3f20-4c16-8fbe-50c43304c629}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {2fb3ed51-730a-4621-98ac-996cb423fc8b}, !- Handle
  Space Function Dwelling units general Thermostat 174, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {72f2a5df-a4dd-406d-9c2a-3bd8748ab4fd}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b3c2587-2d46-408d-bc5f-2e96ef66757d}, !- Zone Air Inlet Port List
  {2dd60b47-531e-4d18-b248-6b5c9721677c}, !- Zone Air Exhaust Port List
  {a253e187-cd34-4689-afce-5c0d0be0e63c}, !- Zone Air Node Name
  {0eedb67f-15a0-4b81-9971-4dc78afc29c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7576e0c0-e417-481c-969b-c295a91e416e}, !- Group Rendering Name
  {6474ad62-cced-4772-9fd5-ec72f30e1c77}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6c8e0b0-e7b7-465b-a394-7e9bce45e63e}, !- Handle
  Node 49,                                !- Name
  {a253e187-cd34-4689-afce-5c0d0be0e63c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a253e187-cd34-4689-afce-5c0d0be0e63c}, !- Handle
  {72f2a5df-a4dd-406d-9c2a-3bd8748ab4fd}, !- Source Object
  11,                                     !- Outlet Port
  {d6c8e0b0-e7b7-465b-a394-7e9bce45e63e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b3c2587-2d46-408d-bc5f-2e96ef66757d}, !- Handle
  {72f2a5df-a4dd-406d-9c2a-3bd8748ab4fd}, !- HVAC Component
  {8a25801e-93d6-4ee6-b356-7256a9c823fb}, !- Port 1
  {df998cb8-bf9b-44ec-b78e-28745653032c}; !- Port 2

OS:PortList,
  {2dd60b47-531e-4d18-b248-6b5c9721677c}, !- Handle
  {72f2a5df-a4dd-406d-9c2a-3bd8748ab4fd}, !- HVAC Component
  {cce79769-d84b-4b20-bab8-eaa8462de596}; !- Port 1

OS:PortList,
  {0eedb67f-15a0-4b81-9971-4dc78afc29c8}, !- Handle
  {72f2a5df-a4dd-406d-9c2a-3bd8748ab4fd}, !- HVAC Component
  {e0e64d65-9b01-43ee-a97c-13f3663118d0}; !- Port 1

OS:Sizing:Zone,
  {8a84dd50-c3f3-4db9-9412-0a4a957399f8}, !- Handle
  {72f2a5df-a4dd-406d-9c2a-3bd8748ab4fd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6c85aded-1ca6-4e2a-9a1e-c15a826da515}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {72f2a5df-a4dd-406d-9c2a-3bd8748ab4fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa831d37-5b6f-4fac-b471-d7e1eadb9bb0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6327392d-9536-4a7c-9607-806a55aead23}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7a926b8a-e379-4d4f-ab44-154db0a5895b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {6474ad62-cced-4772-9fd5-ec72f30e1c77}, !- Handle
  Space Function Dwelling units general Thermostat 175, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cf0fd5f2-eb78-4708-96b6-2b28e507ffb2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc330a35-ba28-4969-9538-1c10d514e7a4}, !- Zone Air Inlet Port List
  {2fbb0468-d56b-4e03-9532-f569f31aa332}, !- Zone Air Exhaust Port List
  {023d0713-4b29-4b1f-95a9-3254b5c39c09}, !- Zone Air Node Name
  {f5d93479-97c2-4739-aaf8-007d9ccf65cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96f4fe57-55dc-4fb8-8696-b027c2387741}, !- Group Rendering Name
  {ade62a7d-27bd-4ce9-932c-c48952b8faa5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c9bc591-7c56-438d-85c8-45abcee376ab}, !- Handle
  Node 52,                                !- Name
  {023d0713-4b29-4b1f-95a9-3254b5c39c09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {023d0713-4b29-4b1f-95a9-3254b5c39c09}, !- Handle
  {cf0fd5f2-eb78-4708-96b6-2b28e507ffb2}, !- Source Object
  11,                                     !- Outlet Port
  {0c9bc591-7c56-438d-85c8-45abcee376ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc330a35-ba28-4969-9538-1c10d514e7a4}, !- Handle
  {cf0fd5f2-eb78-4708-96b6-2b28e507ffb2}, !- HVAC Component
  {d9149287-9ee2-4365-a048-03c88c980795}, !- Port 1
  {e18347b1-7c50-4db4-b09b-9b26bd8b7fe8}; !- Port 2

OS:PortList,
  {2fbb0468-d56b-4e03-9532-f569f31aa332}, !- Handle
  {cf0fd5f2-eb78-4708-96b6-2b28e507ffb2}, !- HVAC Component
  {900b343f-f128-4cd4-bab5-49b010bf5fd3}; !- Port 1

OS:PortList,
  {f5d93479-97c2-4739-aaf8-007d9ccf65cd}, !- Handle
  {cf0fd5f2-eb78-4708-96b6-2b28e507ffb2}, !- HVAC Component
  {6b381c6f-6d73-4385-9adf-969659c7d767}; !- Port 1

OS:Sizing:Zone,
  {253c81b8-8a3d-43ee-8a4c-56674a1c4d70}, !- Handle
  {cf0fd5f2-eb78-4708-96b6-2b28e507ffb2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {48032787-e9a2-44fd-a040-707fcc228456}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {cf0fd5f2-eb78-4708-96b6-2b28e507ffb2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {478c3717-fa34-43e7-9952-3f999c41c7de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d8f968e2-a8ec-4694-ad12-dcb176c62687}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {68e85d26-24ea-4e6b-9312-71e08de00a22}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {ade62a7d-27bd-4ce9-932c-c48952b8faa5}, !- Handle
  Space Function Dwelling units general Thermostat 176, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {38c13f53-8cb8-4db6-9d00-72f5a5932707}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c5f7fc0-1364-4af9-b543-9187ddbc33b6}, !- Zone Air Inlet Port List
  {225bf876-e558-4f93-86cd-2d7af8211af3}, !- Zone Air Exhaust Port List
  {ca6ac44e-03c8-4310-a9c1-f74c586363a9}, !- Zone Air Node Name
  {06e325ca-fb82-406d-90b9-c308dde109a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3935bc81-e524-49d1-af26-1616c8d8e667}, !- Group Rendering Name
  {0b1aa932-7dea-4888-a398-c1f6d5151a7b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16cbf006-08aa-4c15-94e6-3f0ad8f90f85}, !- Handle
  Node 55,                                !- Name
  {ca6ac44e-03c8-4310-a9c1-f74c586363a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca6ac44e-03c8-4310-a9c1-f74c586363a9}, !- Handle
  {38c13f53-8cb8-4db6-9d00-72f5a5932707}, !- Source Object
  11,                                     !- Outlet Port
  {16cbf006-08aa-4c15-94e6-3f0ad8f90f85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c5f7fc0-1364-4af9-b543-9187ddbc33b6}, !- Handle
  {38c13f53-8cb8-4db6-9d00-72f5a5932707}, !- HVAC Component
  {1101ab21-3097-4f67-b1bc-88f2daf2c88c}, !- Port 1
  {a30be242-4ab4-4f10-b876-c76b0a88e528}; !- Port 2

OS:PortList,
  {225bf876-e558-4f93-86cd-2d7af8211af3}, !- Handle
  {38c13f53-8cb8-4db6-9d00-72f5a5932707}, !- HVAC Component
  {d3deaf92-5ea8-4a90-86b0-2a4b01e1c075}; !- Port 1

OS:PortList,
  {06e325ca-fb82-406d-90b9-c308dde109a3}, !- Handle
  {38c13f53-8cb8-4db6-9d00-72f5a5932707}, !- HVAC Component
  {3c4ed17d-394c-4377-a9af-29b3254ac306}; !- Port 1

OS:Sizing:Zone,
  {75e6e0db-c4dd-41a0-b61c-941742e2bfa7}, !- Handle
  {38c13f53-8cb8-4db6-9d00-72f5a5932707}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e09c002-3934-4ad0-9b51-13a4e93fe4d6}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {38c13f53-8cb8-4db6-9d00-72f5a5932707}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ef4e6194-00e5-4e18-ba7f-28fb75a93dad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d53a2441-88f9-406d-bb4e-d59303033367}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {037f9284-d2e9-46ce-ba59-245cb44894b5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {0b1aa932-7dea-4888-a398-c1f6d5151a7b}, !- Handle
  Space Function Dwelling units general Thermostat 177, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9c313e03-bb6e-4087-90d0-0af56eaff797}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84ee09f1-6714-4bd6-88e1-ada39a352de1}, !- Zone Air Inlet Port List
  {09a1ff3e-b4ed-42e6-8340-b64834a368b0}, !- Zone Air Exhaust Port List
  {3c2dddb6-d9ff-4085-a0f8-ab88dbe2c8ac}, !- Zone Air Node Name
  {012931a5-7402-41a6-8082-bf48c29c2cda}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {027f4232-0126-4c65-bccc-421eca66dafe}, !- Group Rendering Name
  {a3859ca0-2638-4f06-b9d1-b874ce322e2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77ed1fd7-b577-4f2a-8c3c-2ccfbd50303d}, !- Handle
  Node 58,                                !- Name
  {3c2dddb6-d9ff-4085-a0f8-ab88dbe2c8ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c2dddb6-d9ff-4085-a0f8-ab88dbe2c8ac}, !- Handle
  {9c313e03-bb6e-4087-90d0-0af56eaff797}, !- Source Object
  11,                                     !- Outlet Port
  {77ed1fd7-b577-4f2a-8c3c-2ccfbd50303d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84ee09f1-6714-4bd6-88e1-ada39a352de1}, !- Handle
  {9c313e03-bb6e-4087-90d0-0af56eaff797}, !- HVAC Component
  {baa7dd21-1744-4f98-a7b2-17b597b28bc6}, !- Port 1
  {45eb5c4c-0056-45f2-8e24-239fa82b8749}; !- Port 2

OS:PortList,
  {09a1ff3e-b4ed-42e6-8340-b64834a368b0}, !- Handle
  {9c313e03-bb6e-4087-90d0-0af56eaff797}, !- HVAC Component
  {818477f2-bb4d-4e53-bf4d-bf6086619cc3}; !- Port 1

OS:PortList,
  {012931a5-7402-41a6-8082-bf48c29c2cda}, !- Handle
  {9c313e03-bb6e-4087-90d0-0af56eaff797}, !- HVAC Component
  {5e1c7cde-e2be-4a96-96b5-2ffb7574d7d3}; !- Port 1

OS:Sizing:Zone,
  {c2a6275f-ab83-4c0f-ae1e-647dc5f94b7d}, !- Handle
  {9c313e03-bb6e-4087-90d0-0af56eaff797}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4d07dc64-79b2-48c2-992f-87fa86dc67c8}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {9c313e03-bb6e-4087-90d0-0af56eaff797}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17ca1eb4-cb62-49ee-803d-47efcfa21158}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4f028279-f2c3-4fe5-bc8c-fa181afc4082}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c029a242-6a1a-4e02-9aa2-e807fc08a3e4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a3859ca0-2638-4f06-b9d1-b874ce322e2b}, !- Handle
  Space Function Dwelling units general Thermostat 178, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {598d8d78-785d-494f-8564-69abe04c27d2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7adea76-355b-49db-a1f7-c72532bb7eb2}, !- Zone Air Inlet Port List
  {d5c522f2-f511-4519-b99b-98605855df40}, !- Zone Air Exhaust Port List
  {a37745d3-0aa1-44ef-83db-f3b2edc86dfe}, !- Zone Air Node Name
  {00f1d68b-badc-49c6-af37-91c0e8704ad9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {537e022a-3ea9-4e1b-ab56-3d351536f7f0}, !- Group Rendering Name
  {663f8cd5-83fb-4494-89a3-3d8c13af9a67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24508e40-af58-4fd2-9b35-b09ce6931b04}, !- Handle
  Node 61,                                !- Name
  {a37745d3-0aa1-44ef-83db-f3b2edc86dfe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a37745d3-0aa1-44ef-83db-f3b2edc86dfe}, !- Handle
  {598d8d78-785d-494f-8564-69abe04c27d2}, !- Source Object
  11,                                     !- Outlet Port
  {24508e40-af58-4fd2-9b35-b09ce6931b04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7adea76-355b-49db-a1f7-c72532bb7eb2}, !- Handle
  {598d8d78-785d-494f-8564-69abe04c27d2}, !- HVAC Component
  {c22b448a-7c71-40cd-b71c-cb1bc01ec126}, !- Port 1
  {bc6aa739-9144-4df7-afcd-4ff97c34f9ed}; !- Port 2

OS:PortList,
  {d5c522f2-f511-4519-b99b-98605855df40}, !- Handle
  {598d8d78-785d-494f-8564-69abe04c27d2}, !- HVAC Component
  {691cc7f9-1806-4222-9b7c-a52d10b663fa}; !- Port 1

OS:PortList,
  {00f1d68b-badc-49c6-af37-91c0e8704ad9}, !- Handle
  {598d8d78-785d-494f-8564-69abe04c27d2}, !- HVAC Component
  {f6883375-fa94-4261-bb9c-cf6332996048}; !- Port 1

OS:Sizing:Zone,
  {58c6add6-7b6b-4e74-b261-45bf219d5807}, !- Handle
  {598d8d78-785d-494f-8564-69abe04c27d2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73d7189d-96e6-4f90-b1de-55acdefebb37}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {598d8d78-785d-494f-8564-69abe04c27d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d74af630-4747-4845-b73d-3f29d2b7acd9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d17cae0d-bd99-4d88-957d-146aee56878f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {123907b4-2fa6-4e81-bbbb-f89e1d77c20a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {663f8cd5-83fb-4494-89a3-3d8c13af9a67}, !- Handle
  Space Function Dwelling units general Thermostat 179, !- Name
  {3eaa2b03-503a-46dc-aa1a-611cf24119b9}, !- Heating Setpoint Temperature Schedule Name
  {2cdd6d32-1fd6-44e1-aa47-41a64582dcbf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0829cf83-6e3b-491d-a919-3dff4c71c27f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7160a91-76eb-4c56-b74c-3ee78f0a82c4}, !- Zone Air Inlet Port List
  {77af4eae-19c2-49bc-906e-ad10da9c1055}, !- Zone Air Exhaust Port List
  {889338de-f59a-4809-a4c1-800f5c47d85f}, !- Zone Air Node Name
  {1e621a1d-f603-48fe-8531-433a53fac101}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {83dfc803-b692-4492-aafc-844260a799c4}, !- Group Rendering Name
  {a353c203-cfa7-41ae-9c07-dbc2ccd5794e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34c16bbc-4e94-4a0c-8caa-a54bcba285d7}, !- Handle
  Node 64,                                !- Name
  {889338de-f59a-4809-a4c1-800f5c47d85f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {889338de-f59a-4809-a4c1-800f5c47d85f}, !- Handle
  {0829cf83-6e3b-491d-a919-3dff4c71c27f}, !- Source Object
  11,                                     !- Outlet Port
  {34c16bbc-4e94-4a0c-8caa-a54bcba285d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7160a91-76eb-4c56-b74c-3ee78f0a82c4}, !- Handle
  {0829cf83-6e3b-491d-a919-3dff4c71c27f}, !- HVAC Component
  {39f65f2a-dbc4-4ec7-aa42-2180cc5c90ff}, !- Port 1
  {198a9ee2-df28-4603-b8e7-9bed8588f5b9}; !- Port 2

OS:PortList,
  {77af4eae-19c2-49bc-906e-ad10da9c1055}, !- Handle
  {0829cf83-6e3b-491d-a919-3dff4c71c27f}, !- HVAC Component
