
OS:Version,
  {7a7a9db3-1bfa-48e2-86ae-25a3ee236d65}, !- Handle
  3.2.1;                                  !- Version Identifier

OS:ScheduleTypeLimits,
  {ac04aa36-3fc8-4964-a234-71dfc96f7741}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {5131d4fd-bdc3-4987-b252-b00022eb6fa7}, !- Handle
  Corner.Brook_NL_CAN,                    !- Name
  48.93,                                  !- Latitude {deg}
  -57.92,                                 !- Longitude {deg}
  -4,                                     !- Time Zone {hr}
  151.8,                                  !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {7c54e0e2-3b7a-41a7-9307-fe262f4693df}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Surface,
  {ea2e6ce6-6128-4151-b661-73815c44ea06}, !- Handle
  Dining_Wall_South,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0488,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  15.2428, 0, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Handle
  Dining,                                 !- Name
  {41250f5d-63cc-4f96-b73a-ea200366ec24}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {123b80d5-dd69-416a-98e2-41c71a91f505}, !- Building Story Name
  {1e78395d-21ee-47fb-a7e3-c1415d8234c8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6173982-c332-4cd4-8e85-d9c6d4cb0930}, !- Handle
  Kitchen_Wall_East,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 3 {m}
  15.2428, 15.2428, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Handle
  Kitchen,                                !- Name
  {5ac54b43-126c-483e-a319-df98961bd312}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {123b80d5-dd69-416a-98e2-41c71a91f505}, !- Building Story Name
  {960481b8-b192-4575-adcd-18fb3a33b27c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ca26efc0-2f1e-498e-99e2-2fc5e3f319dd}, !- Handle
  Dining_Wall_West,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6214, 3.0488,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ae35256-3ec9-4852-b5d2-007b50623dbd}, !- Handle
  Kitchen_Floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 15.2428, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Handle
  attic,                                  !- Name
  {a24f27e0-d86b-4774-9632-e7e54d33dd6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0488,                                 !- Z Origin {m}
  {5090125b-0d59-44b5-bedc-ceeedd108d8d}, !- Building Story Name
  {be98f962-45d4-4a4e-b9d7-dbdfcd5c3cad}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Output:Meter,
  {1d217ca0-6d2b-449e-8519-1957dc15f7a4}, !- Handle
  NaturalGas:Facility,                    !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:HeatBalanceAlgorithm,
  {e3daa38c-dd95-42be-9f5b-3e83aecfe210}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Building,
  {2359408b-6252-42dc-81e2-5632894e0032}, !- Handle
  QuickServiceRestaurant,                 !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {fa1f4fd1-e669-457d-829f-bb2a1904c93e}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  NECB2017,                               !- Standards Template
  QuickServiceRestaurant;                 !- Standards Building Type

OS:Output:Meter,
  {78703274-d428-499c-a972-44dc302926ba}, !- Handle
  Electricity:Building,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {23285ff9-2c6a-4cb5-9097-93028196dae1}, !- Handle
  north-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7023, 7.6214, 2.5405,                !- X,Y,Z Vertex 1 {m}
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 3 {m}
  2.5405, 7.6214, 2.5405;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2636ff31-c556-495c-b12e-5d6feddbc9cf}, !- Handle
  Dining_Wall_North-PPAutoCreateOther,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aeca9f74-baf7-4879-9ec6-6b786bd73254}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6214, 3.0488,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 2 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 3 {m}
  15.2428, 7.6214, 3.0488;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6bad208-b799-49a9-ac94-60afc3e2348c}, !- Handle
  east-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7023, 7.6214, 2.5405,                !- X,Y,Z Vertex 1 {m}
  15.2428, 0, -1.02093692033454e-015,     !- X,Y,Z Vertex 2 {m}
  15.2428, 15.2428, -1.02093692033454e-015; !- X,Y,Z Vertex 3 {m}

OS:Output:Meter,
  {7ae2d07a-e6f7-4bcf-a173-3d401bdd3ba1}, !- Handle
  Electricity:HVAC,                       !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:RunPeriod,
  {896020ac-a51c-4d11-8a87-14b4cf75afe0}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {dc61c512-45d1-4989-9433-d7b2d7e72a86}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {1f56496f-7c9c-4b39-8d4b-bc0ec99baa9c}, !- Handle
  Dining_Floor,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {239e359d-98c3-4ad3-909e-507d9cdc12fd}, !- Handle
  Dining_Ceiling,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbb61c21-e373-4c96-b80c-9293e6b4e972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 3.0488,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98c3e342-d789-4d0e-9013-b5820ea58e80}, !- Handle
  Kitchen_Wall_West,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.2428, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95c0bfd9-6c14-4700-b916-3da2bdc3ec3d}, !- Handle
  west-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5405, 7.6214, 2.5405,                 !- X,Y,Z Vertex 1 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Output:Meter,
  {8cd39ffc-0617-4655-b1c8-2c94a0ab3309}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Timestep,
  {9063a0cc-5920-4b09-9aec-904158ca50a0}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {0ce33173-4d99-4659-a3cf-f4e2f4507992}, !- Handle
  Dining_Wall_East,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 3 {m}
  15.2428, 7.6214, 3.0488;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb61c21-e373-4c96-b80c-9293e6b4e972}, !- Handle
  attic-floor-dinning,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {239e359d-98c3-4ad3-909e-507d9cdc12fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {5f7c5ce5-d484-4da4-b18e-8193917ac323}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Surface,
  {39f6e2e0-5e68-4d9f-a51b-93c992967b4d}, !- Handle
  Kitchen_Ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4586d3be-ec21-4c3f-bdb8-2e7cc621e90a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 1 {m}
  15.2428, 15.2428, 3.0488,               !- X,Y,Z Vertex 2 {m}
  0, 15.2428, 3.0488,                     !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29502d46-e7f0-4ace-80f2-bf8c5f22399e}, !- Handle
  Kitchen_Wall_North,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 15.2428, 3.0488,               !- X,Y,Z Vertex 1 {m}
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 15.2428, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeca9f74-baf7-4879-9ec6-6b786bd73254}, !- Handle
  Dining_Wall_North,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2636ff31-c556-495c-b12e-5d6feddbc9cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4586d3be-ec21-4c3f-bdb8-2e7cc621e90a}, !- Handle
  attic-floor-kitchen,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39f6e2e0-5e68-4d9f-a51b-93c992967b4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 15.2428, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d2db413f-1af6-4e7f-9109-45d9423b7ea7}, !- Handle
  ElectricityNet:Facility,                !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {75eb92db-8917-4314-8e60-e78636e3d97c}, !- Handle
  south-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5405, 7.6214, 2.5405,                 !- X,Y,Z Vertex 1 {m}
  3.99095441431607e-034, -5.70727828200584e-017, 1.7121610194245e-016, !- X,Y,Z Vertex 2 {m}
  15.2428, -4.64136290711368e-017, 1.39239060264815e-016, !- X,Y,Z Vertex 3 {m}
  12.7023, 7.6214, 2.5405;                !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {5a5a7ade-f107-42d1-a20e-a6392141cf91}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Facility,
  {693dbb2e-41ae-48dc-a6f3-a7089dd1c0fe}; !- Handle

OS:BuildingStory,
  {123b80d5-dd69-416a-98e2-41c71a91f505}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {5090125b-0d59-44b5-bedc-ceeedd108d8d}, !- Handle
  Building Story 2,                       !- Name
  3.0488,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:WeatherFile,
  {82f2e995-2e59-4a20-8410-c14b5a5a72f4}, !- Handle
  Corner.Brook,                           !- City
  NL,                                     !- State Province Region
  CAN,                                    !- Country
  NRC2022v1,                              !- Data Source
  719730,                                 !- WMO Number
  48.93,                                  !- Latitude {deg}
  -57.92,                                 !- Longitude {deg}
  -4,                                     !- Time Zone {hr}
  151.8,                                  !- Elevation {m}
  /var/gems/openstudio-standards/data/weather/CAN_NL_Corner.Brook-TMY_GW0.0.epw, !- Url
  DA22FE95;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {55cdfa98-f42d-41d3-b471-4f66016078f6}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5.21666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  24.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {e060c27c-510e-40a0-82fd-efa8e25cdf70}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {a24f27e0-d86b-4774-9632-e7e54d33dd6a}, !- Handle
  Space Function - undefined -,           !- Name
  ,                                       !- Default Construction Set Name
  {cf41d67b-a032-4cc4-aa30-e0471c315474}, !- Default Schedule Set Name
  {e295162d-9d9a-4ac5-9285-6af63fa73918}, !- Group Rendering Name
  {f447071e-9f31-45d3-b356-6643fe25a916}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  - undefined -;                          !- Standards Space Type

OS:Rendering:Color,
  {ebad47d9-bff3-48a4-b01e-5b147503df6e}, !- Handle
  Space Function - undefined -,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {41250f5d-63cc-4f96-b73a-ea200366ec24}, !- Handle
  Space Function Dining area - bar lounge/leisure dining, !- Name
  ,                                       !- Default Construction Set Name
  {9f23c55e-e15a-4a50-8d24-cd933884faad}, !- Default Schedule Set Name
  {4bf7788d-8aab-4a62-a074-df84165344a3}, !- Group Rendering Name
  {bc0e30f2-c546-41d5-adcd-de9d7d4566f6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dining area - bar lounge/leisure dining; !- Standards Space Type

OS:Rendering:Color,
  {3ba1f1b7-2177-4153-acf0-0d281710d632}, !- Handle
  Space Function Dining - bar lounge/leisure, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {5ac54b43-126c-483e-a319-df98961bd312}, !- Handle
  Space Function Food preparation area,   !- Name
  ,                                       !- Default Construction Set Name
  {79b8ee3a-f95a-49b2-bca1-724754fceb95}, !- Default Schedule Set Name
  {d4527316-a2d2-481f-a84a-6cf89eabfe05}, !- Group Rendering Name
  {442ab1b8-cbca-4292-a6b4-6c39d4bafd54}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Food preparation area;                  !- Standards Space Type

OS:Rendering:Color,
  {296c2142-b432-4020-8055-887608db05cb}, !- Handle
  Space Function Food preparation,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {e780f640-ec14-438c-98d7-d67453cdf727}, !- Handle
  Corner Brook Ann Clg .4% Condns DB=>MWB, !- Name
  26.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99515,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.41,                                   !- ASHRAE Taub {dimensionless}
  2.338;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6972dcbe-7ff2-4c19-a5f8-be6ccefa0dbf}, !- Handle
  Corner Brook Ann Htg 99.6% Condns DB,   !- Name
  -17.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99515,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  130,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {4a30907d-1fea-41f0-a91b-36762950719b}, !- Handle
  Space Function - undefined - 1,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f447071e-9f31-45d3-b356-6643fe25a916}, !- Handle
  Space Function - undefined - Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cf41d67b-a032-4cc4-aa30-e0471c315474}, !- Handle
  Space Function - undefined - Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bae015ec-38d2-4574-8efb-8ef298035420}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bae015ec-38d2-4574-8efb-8ef298035420}, !- Handle
  Always On,                              !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  {66c9f123-8a15-452b-b76e-e069a0bf55be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66c9f123-8a15-452b-b76e-e069a0bf55be}, !- Handle
  Always On Default,                      !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {ffc9fea6-afb5-4ea0-9a22-5807c64b4120}, !- Handle
  Space Function - undefined - Thermostat; !- Name

OS:Rendering:Color,
  {bb01b05e-a479-469c-bb9c-c3b30e1cf8da}, !- Handle
  Space Function Dining area - bar lounge/leisure dining, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {53d4562c-e4fa-4e90-9b3a-fa6de63529e5}, !- Handle
  Space Function Dining area - bar lounge/leisure dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c828133b-63e1-4cf9-acf0-c5e8c4b28163}, !- Handle
  Space Function Dining area - bar lounge/leisure dining People, !- Name
  {53d4562c-e4fa-4e90-9b3a-fa6de63529e5}, !- People Definition Name
  {41250f5d-63cc-4f96-b73a-ea200366ec24}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b8744d83-3389-41c9-a987-b31914cf760e}, !- Work Efficiency Schedule Name
  {eb97e018-7c83-4029-b918-e9eb684655ed}, !- Clothing Insulation Schedule Name
  {dc3e5fe4-afa5-46c8-bab8-078f90068b8c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {eb97e018-7c83-4029-b918-e9eb684655ed}, !- Handle
  Clothing Schedule,                      !- Name
  {62bbe808-bd37-4d84-bfb1-eb9a90b2c0f5}, !- Schedule Type Limits Name
  {fb11d248-a03b-4430-acfb-49c181280764}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb11d248-a03b-4430-acfb-49c181280764}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {62bbe808-bd37-4d84-bfb1-eb9a90b2c0f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1f7d432-1c5c-41b4-bcb1-e7e68adafde7}, !- Handle
  Schedule Rule 1,                        !- Name
  {eb97e018-7c83-4029-b918-e9eb684655ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc407737-6aee-4d29-bd83-c773253375fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bc407737-6aee-4d29-bd83-c773253375fb}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {62bbe808-bd37-4d84-bfb1-eb9a90b2c0f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {62bbe808-bd37-4d84-bfb1-eb9a90b2c0f5}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {dc3e5fe4-afa5-46c8-bab8-078f90068b8c}, !- Handle
  Air Velocity Schedule,                  !- Name
  {a9c37596-7272-4427-9dcc-ad0b4f70493e}, !- Schedule Type Limits Name
  {d415e6ac-6c12-4b20-9919-7d5dc26a38ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d415e6ac-6c12-4b20-9919-7d5dc26a38ed}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {a9c37596-7272-4427-9dcc-ad0b4f70493e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a9c37596-7272-4427-9dcc-ad0b4f70493e}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {b8744d83-3389-41c9-a987-b31914cf760e}, !- Handle
  Work Efficiency Schedule,               !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  {a08f2c7a-dbf7-47a6-915f-8fc0699f6ebf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a08f2c7a-dbf7-47a6-915f-8fc0699f6ebf}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {bf47e9b7-6b93-4512-b251-5e3874ddcec6}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.99992034706292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {58eb2f35-3ff0-49ea-b342-24bd82873d8d}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Lights, !- Name
  {bf47e9b7-6b93-4512-b251-5e3874ddcec6}, !- Lights Definition Name
  {41250f5d-63cc-4f96-b73a-ea200366ec24}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {85c1b0db-3ea8-46e6-a489-c020cde35531}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {29c6bb8e-bfe8-4fed-8d7b-f8ac0ac9c83c}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Elec Equip, !- Name
  {85c1b0db-3ea8-46e6-a489-c020cde35531}, !- Electric Equipment Definition Name
  {41250f5d-63cc-4f96-b73a-ea200366ec24}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bc0e30f2-c546-41d5-adcd-de9d7d4566f6}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.15234463466496,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9f23c55e-e15a-4a50-8d24-cd933884faad}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {70e617e7-e4b3-4444-a9f2-0282e86cf2b1}, !- Number of People Schedule Name
  {a5a77186-dada-4ccc-adbd-6760970642be}, !- People Activity Level Schedule Name
  {e1bd7de0-e9d9-4470-8529-1e6be3ac5155}, !- Lighting Schedule Name
  {a678a28d-8718-45a5-961f-2135afb0846f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bae015ec-38d2-4574-8efb-8ef298035420}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {70e617e7-e4b3-4444-a9f2-0282e86cf2b1}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  {0a7d4e28-7dce-4fd7-a417-da292dca9740}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a7d4e28-7dce-4fd7-a417-da292dca9740}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {e48efd60-011b-4288-8294-90e3dfff27ed}, !- Handle
  Schedule Rule 2,                        !- Name
  {70e617e7-e4b3-4444-a9f2-0282e86cf2b1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {877aa29a-9962-4174-b2d1-73a9eb392acb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {877aa29a-9962-4174-b2d1-73a9eb392acb}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {7d8bc373-8ab1-4b13-b396-96f335eb02bc}, !- Handle
  Schedule Rule 3,                        !- Name
  {70e617e7-e4b3-4444-a9f2-0282e86cf2b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4da52c75-6739-4e03-8885-413f9416153b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4da52c75-6739-4e03-8885-413f9416153b}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {cd4cd696-d466-4d1d-a192-6d520a4a698a}, !- Handle
  Schedule Rule 4,                        !- Name
  {70e617e7-e4b3-4444-a9f2-0282e86cf2b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {252344b4-a40f-4b7b-85aa-3015c683f92a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {252344b4-a40f-4b7b-85aa-3015c683f92a}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {a5a77186-dada-4ccc-adbd-6760970642be}, !- Handle
  NECB-Activity,                          !- Name
  {d2c75153-d293-44a1-8b4e-26eafe1e58bb}, !- Schedule Type Limits Name
  {c82acb73-6c3a-4f54-83d3-46f957f568e4}, !- Default Day Schedule Name
  {deddf6ed-923a-4db3-967a-90ef728362c4}, !- Summer Design Day Schedule Name
  {199f51cf-e0d2-4950-b71c-babff4ae5e9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c82acb73-6c3a-4f54-83d3-46f957f568e4}, !- Handle
  NECB-Activity Default,                  !- Name
  {d2c75153-d293-44a1-8b4e-26eafe1e58bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0c809330-417e-42e1-80fe-d36981883042}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {199f51cf-e0d2-4950-b71c-babff4ae5e9b}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {d2c75153-d293-44a1-8b4e-26eafe1e58bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b15aa833-2570-4896-9b72-b34b5fabaf23}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {deddf6ed-923a-4db3-967a-90ef728362c4}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {d2c75153-d293-44a1-8b4e-26eafe1e58bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d2c75153-d293-44a1-8b4e-26eafe1e58bb}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {e1bd7de0-e9d9-4470-8529-1e6be3ac5155}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  {00958cfa-67cd-42f5-8bde-034945a65683}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00958cfa-67cd-42f5-8bde-034945a65683}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {bc25b42d-baef-4f13-baa8-108d006c9b5f}, !- Handle
  Schedule Rule 5,                        !- Name
  {e1bd7de0-e9d9-4470-8529-1e6be3ac5155}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ea48df59-9657-440c-bbb9-d7a8cb1238d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea48df59-9657-440c-bbb9-d7a8cb1238d9}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {e7d4a4a2-2fe4-43ea-9624-1fcf301a1d58}, !- Handle
  Schedule Rule 6,                        !- Name
  {e1bd7de0-e9d9-4470-8529-1e6be3ac5155}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e03b8ad7-32ec-4e9c-90b5-da1c14db5911}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e03b8ad7-32ec-4e9c-90b5-da1c14db5911}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {1c808a3a-3fd4-4629-aa1b-eb26d01cfce6}, !- Handle
  Schedule Rule 7,                        !- Name
  {e1bd7de0-e9d9-4470-8529-1e6be3ac5155}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b42740d-3368-4aec-8427-cfb7c108d9b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b42740d-3368-4aec-8427-cfb7c108d9b8}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {a678a28d-8718-45a5-961f-2135afb0846f}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  {1d5b0a1b-d071-4fd5-a177-1080b00d6746}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d5b0a1b-d071-4fd5-a177-1080b00d6746}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {8bb12f15-671f-4872-8b04-fe59e92167ab}, !- Handle
  Schedule Rule 8,                        !- Name
  {a678a28d-8718-45a5-961f-2135afb0846f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {79b1aefd-ca21-4647-a45c-96036f52ff70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79b1aefd-ca21-4647-a45c-96036f52ff70}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {93efb041-db89-4707-bdfb-b6e151b05438}, !- Handle
  Schedule Rule 9,                        !- Name
  {a678a28d-8718-45a5-961f-2135afb0846f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe8fb0d6-bc99-4902-9ad2-d03bc8611382}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe8fb0d6-bc99-4902-9ad2-d03bc8611382}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {1cd753ca-38d9-4fd2-a33c-cbe1a58b1c38}, !- Handle
  Schedule Rule 10,                       !- Name
  {a678a28d-8718-45a5-961f-2135afb0846f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {89742d49-8178-4797-9563-a3101453fca2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89742d49-8178-4797-9563-a3101453fca2}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {315251aa-d605-4f48-9282-05349c060f3c}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat, !- Name
  {64c78c0f-3d98-43dd-8917-36c5f00c6f65}, !- Heating Setpoint Temperature Schedule Name
  {b53f7dca-1c8d-45bf-85fd-9443a0d82be6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {64c78c0f-3d98-43dd-8917-36c5f00c6f65}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {e208e327-c957-4cba-b382-407e421e6402}, !- Schedule Type Limits Name
  {a25fd925-33ef-4aa9-a5ee-167ee2f4f4bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a25fd925-33ef-4aa9-a5ee-167ee2f4f4bf}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {e208e327-c957-4cba-b382-407e421e6402}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {db8a0470-b46c-4936-9706-3de40075c188}, !- Handle
  Schedule Rule 11,                       !- Name
  {64c78c0f-3d98-43dd-8917-36c5f00c6f65}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dfb4f63f-e7f8-4302-8e23-7faf262edcfd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfb4f63f-e7f8-4302-8e23-7faf262edcfd}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {e208e327-c957-4cba-b382-407e421e6402}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {338dd33d-8945-4f62-84e8-bdd90147c4db}, !- Handle
  Schedule Rule 12,                       !- Name
  {64c78c0f-3d98-43dd-8917-36c5f00c6f65}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bbc68533-78b5-44f8-b7f8-d53b5afb1d2c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbc68533-78b5-44f8-b7f8-d53b5afb1d2c}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {e208e327-c957-4cba-b382-407e421e6402}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {73a3ca3a-203a-4ceb-9cf4-1a06b3cc2082}, !- Handle
  Schedule Rule 13,                       !- Name
  {64c78c0f-3d98-43dd-8917-36c5f00c6f65}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c210f8d6-2227-432b-a587-9bbe80e2c009}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c210f8d6-2227-432b-a587-9bbe80e2c009}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {e208e327-c957-4cba-b382-407e421e6402}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:ScheduleTypeLimits,
  {e208e327-c957-4cba-b382-407e421e6402}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b53f7dca-1c8d-45bf-85fd-9443a0d82be6}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {e208e327-c957-4cba-b382-407e421e6402}, !- Schedule Type Limits Name
  {d46e2f27-972a-4bd8-8e60-631e9de11a0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d46e2f27-972a-4bd8-8e60-631e9de11a0e}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {e208e327-c957-4cba-b382-407e421e6402}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {926a543f-7943-407b-b4ca-d4bcb895deaf}, !- Handle
  Schedule Rule 14,                       !- Name
  {b53f7dca-1c8d-45bf-85fd-9443a0d82be6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8a0be04c-0d19-4784-b490-50099f80976e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a0be04c-0d19-4784-b490-50099f80976e}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {e208e327-c957-4cba-b382-407e421e6402}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {21f6ecfc-9f46-4704-97d5-9ffd93335b35}, !- Handle
  Schedule Rule 15,                       !- Name
  {b53f7dca-1c8d-45bf-85fd-9443a0d82be6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {36418014-fa6a-45b3-adb5-5a118dd7b64f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36418014-fa6a-45b3-adb5-5a118dd7b64f}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {e208e327-c957-4cba-b382-407e421e6402}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {3fc8c593-2094-4d47-b8c2-6f081231d7c0}, !- Handle
  Schedule Rule 16,                       !- Name
  {b53f7dca-1c8d-45bf-85fd-9443a0d82be6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a08f14fd-02d4-4d83-a591-7d8bb925d289}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a08f14fd-02d4-4d83-a591-7d8bb925d289}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {e208e327-c957-4cba-b382-407e421e6402}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {5fa3641d-a399-448c-bd67-9eaf1e190aab}, !- Handle
  Space Function Food preparation area,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b0f97c85-c0be-4b12-9a9a-1256edd1fc49}, !- Handle
  Space Function Food preparation area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {74212180-feb7-4870-93cf-90334760d0d1}, !- Handle
  Space Function Food preparation area People, !- Name
  {b0f97c85-c0be-4b12-9a9a-1256edd1fc49}, !- People Definition Name
  {5ac54b43-126c-483e-a319-df98961bd312}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b8744d83-3389-41c9-a987-b31914cf760e}, !- Work Efficiency Schedule Name
  {eb97e018-7c83-4029-b918-e9eb684655ed}, !- Clothing Insulation Schedule Name
  {dc3e5fe4-afa5-46c8-bab8-078f90068b8c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {04bf59b0-9c43-4799-abad-fdf769cfca07}, !- Handle
  Space Function Food preparation area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3999068275914,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {afb74063-efa0-4991-aa73-3d4fa916a63a}, !- Handle
  Space Function Food preparation area Lights, !- Name
  {04bf59b0-9c43-4799-abad-fdf769cfca07}, !- Lights Definition Name
  {5ac54b43-126c-483e-a319-df98961bd312}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ba9f32e8-0a52-464a-8cd2-f8247b478c56}, !- Handle
  Space Function Food preparation area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4b8d0f2e-dcd9-4db7-9cad-cb443ec7b2b3}, !- Handle
  Space Function Food preparation area Elec Equip, !- Name
  {ba9f32e8-0a52-464a-8cd2-f8247b478c56}, !- Electric Equipment Definition Name
  {5ac54b43-126c-483e-a319-df98961bd312}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {442ab1b8-cbca-4292-a6b4-6c39d4bafd54}, !- Handle
  Space Function Food preparation area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.030468926932992,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {79b8ee3a-f95a-49b2-bca1-724754fceb95}, !- Handle
  Space Function Food preparation area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {70e617e7-e4b3-4444-a9f2-0282e86cf2b1}, !- Number of People Schedule Name
  {a5a77186-dada-4ccc-adbd-6760970642be}, !- People Activity Level Schedule Name
  {e1bd7de0-e9d9-4470-8529-1e6be3ac5155}, !- Lighting Schedule Name
  {a678a28d-8718-45a5-961f-2135afb0846f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bae015ec-38d2-4574-8efb-8ef298035420}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c101c464-fe76-441e-9505-4391895e4282}, !- Handle
  Space Function Food preparation area Thermostat, !- Name
  {64c78c0f-3d98-43dd-8917-36c5f00c6f65}, !- Heating Setpoint Temperature Schedule Name
  {b53f7dca-1c8d-45bf-85fd-9443a0d82be6}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Handle
  Always On Discrete,                     !- Name
  {83330211-ffe2-4848-8439-ea632f7c934c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {83330211-ffe2-4848-8439-ea632f7c934c}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {59bc9c1b-ed26-46b8-bce1-bad37f8acc16}, !- Handle
  attic Infiltration,                     !- Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space or SpaceType Name
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5fa2d83d-aed6-4642-b87f-fce0d2b04063}, !- Handle
  Dining Infiltration,                    !- Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space or SpaceType Name
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b045177-4ccd-47f1-a490-8507a2865916}, !- Handle
  Kitchen Infiltration,                   !- Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space or SpaceType Name
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {4b739df5-7041-48ad-9ecd-68b7f3bb15da}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9493513e-5f26-4fcb-908e-c84c7d44b586}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {b64eb291-048c-4bb1-8799-b38dce238241}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b07d93e2-57d0-458b-b004-982e9f44b272}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {1c208f17-86d6-4825-9dd9-27e2a63b3115}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d384c23c-1341-4a79-898d-4289d9436e25}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {b64eb291-048c-4bb1-8799-b38dce238241}, !- Layer 1
  {b07d93e2-57d0-458b-b004-982e9f44b272}, !- Layer 2
  {1c208f17-86d6-4825-9dd9-27e2a63b3115}; !- Layer 3

OS:Material,
  {9d5be1a7-fa72-4fe6-97dc-c7d616887ae6}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {4e9eb8a0-ad5d-4945-b07e-72c04a87c138}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {9d5be1a7-fa72-4fe6-97dc-c7d616887ae6}, !- Layer 1
  {9d5be1a7-fa72-4fe6-97dc-c7d616887ae6}; !- Layer 2

OS:Material,
  {500a7e95-2c70-4dae-b487-cb312bace8b9}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {af84ce2e-883e-4550-87c4-ec9c2792c16b}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {500a7e95-2c70-4dae-b487-cb312bace8b9}; !- Layer 1

OS:Construction,
  {a54d9a80-aa67-41c0-80d3-f2cddc95f3e1}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {500a7e95-2c70-4dae-b487-cb312bace8b9}, !- Layer 1
  {b64eb291-048c-4bb1-8799-b38dce238241}; !- Layer 2

OS:DefaultConstructionSet,
  {fa1f4fd1-e669-457d-829f-bb2a1904c93e}, !- Handle
  BTAP-Mass at hdd = 4760.0,              !- Name
  {9d6702a7-209f-4082-88a5-561b051fe4e5}, !- Default Exterior Surface Constructions Name
  {b1fe1c24-1296-4633-9e85-cae8341d0d15}, !- Default Interior Surface Constructions Name
  {51b75b59-d16c-4119-a52a-314d38dc1f0d}, !- Default Ground Contact Surface Constructions Name
  {0554f7eb-93b6-4916-b42a-379089e3fe81}, !- Default Exterior SubSurface Constructions Name
  {287df1de-59cc-47ac-a405-046de19b550c}, !- Default Interior SubSurface Constructions Name
  {c46badfe-f97e-4b16-afdf-7eaa86781125}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {3744427a-58a7-4fd6-a9b8-119d1201fd03}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {ccba33c4-3514-49c3-bf6f-1361cb8a8e5b}, !- Floor Construction Name
  {cc05560f-0553-42ab-895a-bfdf5356f853}, !- Wall Construction Name
  {4c8ed661-e7a2-400a-a4b5-c09d1dfd4051}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b1fe1c24-1296-4633-9e85-cae8341d0d15}, !- Handle
  Default Surface Constructions 2,        !- Name
  {33dc3c72-1c52-41e4-9b1f-8237bc19a1dc}, !- Floor Construction Name
  {3b7e14ba-5f12-4841-8563-d943edb6f3f4}, !- Wall Construction Name
  {afd52046-476e-4361-8039-672f4d7140d3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {03f63d23-3eca-4316-ae43-3b94c65da1ec}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {d7ac6fb4-193b-4ef1-890b-80312fb94dbe}, !- Floor Construction Name
  {4d8460bd-b32e-4d2b-b868-6535c7c66954}, !- Wall Construction Name
  {74380cf2-b1b0-4b9b-93c1-f1dc7826e97b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7ac44810-9ce1-44f2-9f73-476b8157265c}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {c1fae4cd-2d15-4e4a-90d4-a51ff4749cbc}, !- Fixed Window Construction Name
  {c1fae4cd-2d15-4e4a-90d4-a51ff4749cbc}, !- Operable Window Construction Name
  {7ecb8e76-7902-48bb-bcea-7dabcd51e1ee}, !- Door Construction Name
  {876dd0c7-d562-4adb-ac76-d8c32c9ad7dd}, !- Glass Door Construction Name
  {b1be9d0a-4612-43ff-ba10-9610ea2bc6d7}, !- Overhead Door Construction Name
  {5fd2de37-3870-4235-b3d4-6c9d4e6b6cf3}, !- Skylight Construction Name
  {1999b9aa-59ad-4c73-a718-37cc85438ffd}, !- Tubular Daylight Dome Construction Name
  {df27804c-86ae-4a41-8ca0-ee35be123c9c}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {287df1de-59cc-47ac-a405-046de19b550c}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {6c92f1d1-d056-4bf8-8347-d9fa33bbb6db}, !- Fixed Window Construction Name
  {6c92f1d1-d056-4bf8-8347-d9fa33bbb6db}, !- Operable Window Construction Name
  {bb03e121-f806-49d2-b8dd-8fcdb614c270}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c46badfe-f97e-4b16-afdf-7eaa86781125}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {dc8d1576-a715-4add-8a30-ec0505a935a5}; !- Layer 1

OS:StandardsInformation:Construction,
  {ad95e5e7-bc0b-44c8-b61b-aae99ae4dc23}, !- Handle
  {c46badfe-f97e-4b16-afdf-7eaa86781125}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ccba33c4-3514-49c3-bf6f-1361cb8a8e5b}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {b0c89f1e-540e-4ee1-8ab0-f3581f95e5bc}, !- Layer 1
  {b99d3905-f8d7-4705-8489-dc0dbe121aca}, !- Layer 2
  {74a76fde-1da1-40af-a7dd-a466662f4381}; !- Layer 3

OS:StandardsInformation:Construction,
  {bb718a21-c92f-4e75-aac2-047813fc8ff1}, !- Handle
  {ccba33c4-3514-49c3-bf6f-1361cb8a8e5b}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {cc05560f-0553-42ab-895a-bfdf5356f853}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {cc57445f-898b-4f81-ac5e-7bcfe101652f}, !- Layer 1
  {cc327105-5da3-468c-9114-fd0b0cfc48cf}, !- Layer 2
  {b0c89f1e-540e-4ee1-8ab0-f3581f95e5bc}, !- Layer 3
  {1a58025a-9a07-45cf-be00-f4d8fefa45f3}; !- Layer 4

OS:StandardsInformation:Construction,
  {0a7c8c11-e077-4c10-9fc3-3b2a0f2650b8}, !- Handle
  {cc05560f-0553-42ab-895a-bfdf5356f853}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {4c8ed661-e7a2-400a-a4b5-c09d1dfd4051}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {6c8607f4-1616-4ce7-be28-0c303c04883b}, !- Layer 1
  {b0c89f1e-540e-4ee1-8ab0-f3581f95e5bc}; !- Layer 2

OS:StandardsInformation:Construction,
  {cd4973b9-e39c-424c-8f37-1ddfbd780edb}, !- Handle
  {4c8ed661-e7a2-400a-a4b5-c09d1dfd4051}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {33dc3c72-1c52-41e4-9b1f-8237bc19a1dc}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {cbcee746-ddc2-4c00-b191-8d55af86c8ab}, !- Layer 1
  {74a76fde-1da1-40af-a7dd-a466662f4381}; !- Layer 2

OS:StandardsInformation:Construction,
  {0c8417ab-f4c9-4359-9b1d-358282c7cfc0}, !- Handle
  {33dc3c72-1c52-41e4-9b1f-8237bc19a1dc}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3b7e14ba-5f12-4841-8563-d943edb6f3f4}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {7da1879e-363e-4f91-a82a-20c53a30d3f8}, !- Layer 1
  {7da1879e-363e-4f91-a82a-20c53a30d3f8}; !- Layer 2

OS:StandardsInformation:Construction,
  {043ff80e-005b-43d4-b8e1-51972eaf6fa6}, !- Handle
  {3b7e14ba-5f12-4841-8563-d943edb6f3f4}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {afd52046-476e-4361-8039-672f4d7140d3}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {74a76fde-1da1-40af-a7dd-a466662f4381}, !- Layer 1
  {cbcee746-ddc2-4c00-b191-8d55af86c8ab}; !- Layer 2

OS:StandardsInformation:Construction,
  {19fd45ac-399f-44cd-9dc9-fe226e79dd01}, !- Handle
  {afd52046-476e-4361-8039-672f4d7140d3}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d7ac6fb4-193b-4ef1-890b-80312fb94dbe}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {f6c238af-8a5d-4e2b-8b9c-0e9f74f44035}, !- Layer 1
  {74a76fde-1da1-40af-a7dd-a466662f4381}; !- Layer 2

OS:StandardsInformation:Construction,
  {9c975b7c-cb96-44c7-b424-c030d0299cf8}, !- Handle
  {d7ac6fb4-193b-4ef1-890b-80312fb94dbe}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {4d8460bd-b32e-4d2b-b868-6535c7c66954}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {f6c238af-8a5d-4e2b-8b9c-0e9f74f44035}, !- Layer 1
  {74a76fde-1da1-40af-a7dd-a466662f4381}; !- Layer 2

OS:StandardsInformation:Construction,
  {eb351482-75a1-4482-bd67-3e7087fd9eed}, !- Handle
  {4d8460bd-b32e-4d2b-b868-6535c7c66954}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {74380cf2-b1b0-4b9b-93c1-f1dc7826e97b}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {f6c238af-8a5d-4e2b-8b9c-0e9f74f44035}, !- Layer 1
  {74a76fde-1da1-40af-a7dd-a466662f4381}; !- Layer 2

OS:StandardsInformation:Construction,
  {40970b94-04a5-45db-9ecc-5140842f931d}, !- Handle
  {74380cf2-b1b0-4b9b-93c1-f1dc7826e97b}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c1fae4cd-2d15-4e4a-90d4-a51ff4749cbc}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {644399a2-8adb-4494-8870-3338bc19cc46}; !- Layer 1

OS:StandardsInformation:Construction,
  {0337d1f8-eb89-456c-ad81-3e7058e742a4}, !- Handle
  {c1fae4cd-2d15-4e4a-90d4-a51ff4749cbc}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {7ecb8e76-7902-48bb-bcea-7dabcd51e1ee}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {345c0612-5e17-4ac1-976d-48b0725189d4}, !- Layer 1
  {b0c89f1e-540e-4ee1-8ab0-f3581f95e5bc}; !- Layer 2

OS:StandardsInformation:Construction,
  {fe8eb42c-0a51-4b9f-bb0a-09deebbde9a9}, !- Handle
  {7ecb8e76-7902-48bb-bcea-7dabcd51e1ee}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {876dd0c7-d562-4adb-ac76-d8c32c9ad7dd}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {644399a2-8adb-4494-8870-3338bc19cc46}; !- Layer 1

OS:StandardsInformation:Construction,
  {683e3abf-d4f5-45db-8056-b2319868d439}, !- Handle
  {876dd0c7-d562-4adb-ac76-d8c32c9ad7dd}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {b1be9d0a-4612-43ff-ba10-9610ea2bc6d7}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {b0c89f1e-540e-4ee1-8ab0-f3581f95e5bc}; !- Layer 1

OS:StandardsInformation:Construction,
  {4eb14147-7b9e-440d-8cb2-304f66fdb26a}, !- Handle
  {b1be9d0a-4612-43ff-ba10-9610ea2bc6d7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {5fd2de37-3870-4235-b3d4-6c9d4e6b6cf3}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {644399a2-8adb-4494-8870-3338bc19cc46}; !- Layer 1

OS:StandardsInformation:Construction,
  {5cb87245-4f18-4ac9-9d97-30f83da3050f}, !- Handle
  {5fd2de37-3870-4235-b3d4-6c9d4e6b6cf3}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {1999b9aa-59ad-4c73-a718-37cc85438ffd}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {644399a2-8adb-4494-8870-3338bc19cc46}; !- Layer 1

OS:StandardsInformation:Construction,
  {d2c0ae72-c0d6-48bc-a618-2b0efab6781d}, !- Handle
  {1999b9aa-59ad-4c73-a718-37cc85438ffd}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {df27804c-86ae-4a41-8ca0-ee35be123c9c}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {644399a2-8adb-4494-8870-3338bc19cc46}; !- Layer 1

OS:StandardsInformation:Construction,
  {ffe73b98-c557-44cb-9b9c-010a7321d977}, !- Handle
  {df27804c-86ae-4a41-8ca0-ee35be123c9c}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {6c92f1d1-d056-4bf8-8347-d9fa33bbb6db}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {644399a2-8adb-4494-8870-3338bc19cc46}; !- Layer 1

OS:StandardsInformation:Construction,
  {49751152-3f26-4344-88e1-e13dcf1b8968}, !- Handle
  {6c92f1d1-d056-4bf8-8347-d9fa33bbb6db}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {bb03e121-f806-49d2-b8dd-8fcdb614c270}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {dc8d1576-a715-4add-8a30-ec0505a935a5}; !- Layer 1

OS:StandardsInformation:Construction,
  {bc966ef6-2e78-4244-9c09-078c43ae57c2}, !- Handle
  {bb03e121-f806-49d2-b8dd-8fcdb614c270}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {dc8d1576-a715-4add-8a30-ec0505a935a5}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c9974a5b-ca98-435f-8c81-fdacafe76ac2}, !- Handle
  {dc8d1576-a715-4add-8a30-ec0505a935a5}; !- Material Name

OS:Material:NoMass,
  {b0c89f1e-540e-4ee1-8ab0-f3581f95e5bc}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ea4b97d4-d3d8-47a3-88b5-3895c432588b}, !- Handle
  {b0c89f1e-540e-4ee1-8ab0-f3581f95e5bc}; !- Material Name

OS:Material,
  {b99d3905-f8d7-4705-8489-dc0dbe121aca}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c670bbe9-6c88-41d4-955b-5683714cbdb5}, !- Handle
  {b99d3905-f8d7-4705-8489-dc0dbe121aca}; !- Material Name

OS:Material:NoMass,
  {74a76fde-1da1-40af-a7dd-a466662f4381}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {93d8c529-d1aa-47cb-9eb6-0c85240c1361}, !- Handle
  {74a76fde-1da1-40af-a7dd-a466662f4381}; !- Material Name

OS:Material,
  {cc57445f-898b-4f81-ac5e-7bcfe101652f}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {ee6169c1-88e1-4ff1-829f-1f834d373234}, !- Handle
  {cc57445f-898b-4f81-ac5e-7bcfe101652f}; !- Material Name

OS:Material,
  {cc327105-5da3-468c-9114-fd0b0cfc48cf}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {df5372fa-1e07-4e59-a698-85ed6f652426}, !- Handle
  {cc327105-5da3-468c-9114-fd0b0cfc48cf}; !- Material Name

OS:Material,
  {1a58025a-9a07-45cf-be00-f4d8fefa45f3}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ce717460-e206-4b4c-b20a-f72f35ea209d}, !- Handle
  {1a58025a-9a07-45cf-be00-f4d8fefa45f3}; !- Material Name

OS:Material,
  {6c8607f4-1616-4ce7-be28-0c303c04883b}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {42d7401d-e10e-40b9-84cb-675b8bddc46b}, !- Handle
  {6c8607f4-1616-4ce7-be28-0c303c04883b}; !- Material Name

OS:Material,
  {cbcee746-ddc2-4c00-b191-8d55af86c8ab}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {af8a01df-6ac3-4480-8eb0-d201736588d1}, !- Handle
  {cbcee746-ddc2-4c00-b191-8d55af86c8ab}; !- Material Name

OS:Material,
  {7da1879e-363e-4f91-a82a-20c53a30d3f8}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {70cfebec-cca2-41fb-b276-b13c55f1cd24}, !- Handle
  {7da1879e-363e-4f91-a82a-20c53a30d3f8}; !- Material Name

OS:Material,
  {f6c238af-8a5d-4e2b-8b9c-0e9f74f44035}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {79f7b825-358e-405c-b7cb-56382f0b037f}, !- Handle
  {f6c238af-8a5d-4e2b-8b9c-0e9f74f44035}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {644399a2-8adb-4494-8870-3338bc19cc46}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {fc9fc4ec-1aaf-427b-832b-4648538d0f27}, !- Handle
  {644399a2-8adb-4494-8870-3338bc19cc46}; !- Material Name

OS:Material,
  {345c0612-5e17-4ac1-976d-48b0725189d4}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e6ac9c4a-077c-44e2-9838-85b3a301f6af}, !- Handle
  {345c0612-5e17-4ac1-976d-48b0725189d4}; !- Material Name

OS:DefaultSurfaceConstructions,
  {9d6702a7-209f-4082-88a5-561b051fe4e5}, !- Handle
  BTAP-Mass at hdd = 4760.0,              !- Name
  {e40a178e-9c73-42bf-8fd1-310262403715}, !- Floor Construction Name
  {ead4842e-13e5-4f56-8dc8-01e92e659c88}, !- Wall Construction Name
  {89779dfa-75c2-4bf6-9d09-c79001497951}; !- Roof Ceiling Construction Name

OS:Construction,
  {e40a178e-9c73-42bf-8fd1-310262403715}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.183,            !- Name
  ,                                       !- Surface Rendering Name
  {55c9761b-cdb8-4c7d-b029-29fc8ed11034}, !- Layer 1
  {2b19b301-e3ad-44ab-b342-6697d83a0647}, !- Layer 2
  {8803fc8e-8e5a-474a-858c-92a1ee03c742}; !- Layer 3

OS:StandardsInformation:Construction,
  {f8358289-8d32-46a1-9b46-c9961a860fa1}, !- Handle
  {e40a178e-9c73-42bf-8fd1-310262403715}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {55c9761b-cdb8-4c7d-b029-29fc8ed11034}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.20401820333898,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9f5402f1-3969-4871-aaaa-6175b50c75a9}, !- Handle
  {55c9761b-cdb8-4c7d-b029-29fc8ed11034}; !- Material Name

OS:Material,
  {2b19b301-e3ad-44ab-b342-6697d83a0647}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5a2fa454-a672-4b52-9ac7-1c3dbcdf7c0f}, !- Handle
  {2b19b301-e3ad-44ab-b342-6697d83a0647}; !- Material Name

OS:Material:NoMass,
  {8803fc8e-8e5a-474a-858c-92a1ee03c742}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {24cf74c3-2f8f-4e32-919a-c25a2ff5c67f}, !- Handle
  {8803fc8e-8e5a-474a-858c-92a1ee03c742}; !- Material Name

OS:Construction,
  {ead4842e-13e5-4f56-8dc8-01e92e659c88}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.247,             !- Name
  ,                                       !- Surface Rendering Name
  {927ebcd8-40e0-45f6-af14-e84ebb7005db}, !- Layer 1
  {b621b8be-216b-4ecb-ac70-1640c325cadb}, !- Layer 2
  {4f6ad6a9-5166-4cd3-a2f6-6e7f56508a45}, !- Layer 3
  {95db214e-d9a3-414a-9899-8245d650db9d}; !- Layer 4

OS:StandardsInformation:Construction,
  {45be203b-8403-4ce1-a6b5-b32bf46ee21f}, !- Handle
  {ead4842e-13e5-4f56-8dc8-01e92e659c88}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {927ebcd8-40e0-45f6-af14-e84ebb7005db}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {9825dad5-b84b-4f5f-b3c3-7abbe3183542}, !- Handle
  {927ebcd8-40e0-45f6-af14-e84ebb7005db}; !- Material Name

OS:Material,
  {b621b8be-216b-4ecb-ac70-1640c325cadb}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7c5d0b41-40fa-4516-9bd7-49114aec317c}, !- Handle
  {b621b8be-216b-4ecb-ac70-1640c325cadb}; !- Material Name

OS:Material:NoMass,
  {4f6ad6a9-5166-4cd3-a2f6-6e7f56508a45}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  3.77764054646303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9f4fe837-2740-4ea0-ad64-38a24d0c5596}, !- Handle
  {4f6ad6a9-5166-4cd3-a2f6-6e7f56508a45}; !- Material Name

OS:Material,
  {95db214e-d9a3-414a-9899-8245d650db9d}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {23794baf-287e-472c-8aa6-dec88a9cf3bb}, !- Handle
  {95db214e-d9a3-414a-9899-8245d650db9d}; !- Material Name

OS:Construction,
  {89779dfa-75c2-4bf6-9d09-c79001497951}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.156,            !- Name
  ,                                       !- Surface Rendering Name
  {5111159e-b862-4cbf-a99a-30b4e4027765}, !- Layer 1
  {087793d1-bead-460a-9216-c308d00aadcc}; !- Layer 2

OS:StandardsInformation:Construction,
  {4b4ca91e-0e75-4023-b469-0f2dbaebcac2}, !- Handle
  {89779dfa-75c2-4bf6-9d09-c79001497951}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {5111159e-b862-4cbf-a99a-30b4e4027765}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2e743d5e-78c3-47df-af6d-7c54a1b65787}, !- Handle
  {5111159e-b862-4cbf-a99a-30b4e4027765}; !- Material Name

OS:Material:NoMass,
  {087793d1-bead-460a-9216-c308d00aadcc}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.41023874241189,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7788af2c-601b-4432-af76-062b7b6422f1}, !- Handle
  {087793d1-bead-460a-9216-c308d00aadcc}; !- Material Name

OS:DefaultSurfaceConstructions,
  {51b75b59-d16c-4119-a52a-314d38dc1f0d}, !- Handle
  BTAP-Mass at hdd = 4760.0 1,            !- Name
  {307163f3-44f2-4030-bb11-5f7a10160988}, !- Floor Construction Name
  {ba13b1e7-267a-41b9-9982-c69ad604cac3}, !- Wall Construction Name
  {f78c5924-e8c1-4ca3-aabc-8ff593f5b38e}; !- Roof Ceiling Construction Name

OS:Construction,
  {307163f3-44f2-4030-bb11-5f7a10160988}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {19fc6af3-11ef-46d6-a713-4e149d36c298}, !- Layer 1
  {f7a2a957-0d1b-4d78-bd97-5fa272fabf7c}; !- Layer 2

OS:StandardsInformation:Construction,
  {913a0cb6-9e26-43ab-9296-04be91d87d50}, !- Handle
  {307163f3-44f2-4030-bb11-5f7a10160988}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {19fc6af3-11ef-46d6-a713-4e149d36c298}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2d15efb5-232d-46b9-ae4a-76e46e959ac1}, !- Handle
  {19fc6af3-11ef-46d6-a713-4e149d36c298}; !- Material Name

OS:Material:NoMass,
  {f7a2a957-0d1b-4d78-bd97-5fa272fabf7c}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {52f3963c-435a-47d7-86b3-14dfe8c0966c}, !- Handle
  {f7a2a957-0d1b-4d78-bd97-5fa272fabf7c}; !- Material Name

OS:Construction,
  {ba13b1e7-267a-41b9-9982-c69ad604cac3}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {386339cb-8b07-4ec1-a0fa-ab1d6f26f9eb}, !- Layer 1
  {dbb8a473-6613-44d6-9b2a-bbd646b102a6}; !- Layer 2

OS:StandardsInformation:Construction,
  {7690b42a-3026-40be-8412-9b8c00b31d47}, !- Handle
  {ba13b1e7-267a-41b9-9982-c69ad604cac3}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {386339cb-8b07-4ec1-a0fa-ab1d6f26f9eb}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1f13f78a-a3be-4aeb-9e13-06145cb13f56}, !- Handle
  {386339cb-8b07-4ec1-a0fa-ab1d6f26f9eb}; !- Material Name

OS:Material:NoMass,
  {dbb8a473-6613-44d6-9b2a-bbd646b102a6}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {39038e15-0858-406d-8091-41fd87160842}, !- Handle
  {dbb8a473-6613-44d6-9b2a-bbd646b102a6}; !- Material Name

OS:Construction,
  {f78c5924-e8c1-4ca3-aabc-8ff593f5b38e}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {4116c3a5-fb8e-4f75-94a6-4a96a39389a5}, !- Layer 1
  {cfd453e3-d590-4e24-8179-9d31fd5f5f26}; !- Layer 2

OS:StandardsInformation:Construction,
  {5192b421-1c1c-4172-9652-51c471a75044}, !- Handle
  {f78c5924-e8c1-4ca3-aabc-8ff593f5b38e}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {4116c3a5-fb8e-4f75-94a6-4a96a39389a5}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c51a519c-8b21-4791-a88d-86d43afd8cd3}, !- Handle
  {4116c3a5-fb8e-4f75-94a6-4a96a39389a5}; !- Material Name

OS:Material:NoMass,
  {cfd453e3-d590-4e24-8179-9d31fd5f5f26}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {714cdb8e-6246-4bfd-a558-99b145933ee6}, !- Handle
  {cfd453e3-d590-4e24-8179-9d31fd5f5f26}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {0554f7eb-93b6-4916-b42a-379089e3fe81}, !- Handle
  BTAP-Mass at hdd = 4760.0,              !- Name
  {1d72c143-8d64-4c69-8f86-3920155458ab}, !- Fixed Window Construction Name
  {1d72c143-8d64-4c69-8f86-3920155458ab}, !- Operable Window Construction Name
  {273e5270-8559-4047-a15d-5cec36baef58}, !- Door Construction Name
  {d84214d8-e987-4ba7-88bb-f37014d33adc}, !- Glass Door Construction Name
  {19ce9dae-ad44-4f66-959b-f63bac70ad71}, !- Overhead Door Construction Name
  {267ffef0-36d3-44a9-8666-f5ba1dcc8270}, !- Skylight Construction Name
  {87b08c8a-5118-462c-9133-7fc34e6b0dfa}, !- Tubular Daylight Dome Construction Name
  {b4d6ee8d-639d-494a-b705-ea6a9d6a8946}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {3c18c56f-939c-4977-ab15-58077ffe7f77}, !- Handle
  SimpleGlazing:U=0.190 SHGC=0.600,       !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {1d72c143-8d64-4c69-8f86-3920155458ab}, !- Handle
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {3c18c56f-939c-4977-ab15-58077ffe7f77}; !- Layer 1

OS:Construction,
  {273e5270-8559-4047-a15d-5cec36baef58}, !- Handle
  BTAP-Ext-Door:U-1.9,                    !- Name
  ,                                       !- Surface Rendering Name
  {1b262268-1f16-468b-9c53-7ce6b656514c}, !- Layer 1
  {390c9591-d7dd-40ca-8e44-394a9916e4b9}; !- Layer 2

OS:StandardsInformation:Construction,
  {fbfedb98-eaf7-4cba-9dad-8d1dcf175786}, !- Handle
  {273e5270-8559-4047-a15d-5cec36baef58}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {1b262268-1f16-468b-9c53-7ce6b656514c}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {de213337-9312-4130-a915-e4251175e8b5}, !- Handle
  {1b262268-1f16-468b-9c53-7ce6b656514c}; !- Material Name

OS:Material:NoMass,
  {390c9591-d7dd-40ca-8e44-394a9916e4b9}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.526298121629161,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cae4fdfa-a8a3-42ad-b01b-aa18cf2853e8}, !- Handle
  {390c9591-d7dd-40ca-8e44-394a9916e4b9}; !- Material Name

OS:Construction,
  {d84214d8-e987-4ba7-88bb-f37014d33adc}, !- Handle
  BTAP-Ext-GlassDoors:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {3c18c56f-939c-4977-ab15-58077ffe7f77}; !- Layer 1

OS:Construction,
  {19ce9dae-ad44-4f66-959b-f63bac70ad71}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.9,            !- Name
  ,                                       !- Surface Rendering Name
  {2b05f412-53e7-40aa-a9fa-8ca2d254393d}; !- Layer 1

OS:StandardsInformation:Construction,
  {1eaeed2c-bdeb-469f-ab46-169c7e2e15b5}, !- Handle
  {19ce9dae-ad44-4f66-959b-f63bac70ad71}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {2b05f412-53e7-40aa-a9fa-8ca2d254393d}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.526315789473684,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {caebafbe-6e7d-4374-a80c-3071b1ab7aff}, !- Handle
  {2b05f412-53e7-40aa-a9fa-8ca2d254393d}; !- Material Name

OS:Construction,
  {267ffef0-36d3-44a9-8666-f5ba1dcc8270}, !- Handle
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {3c18c56f-939c-4977-ab15-58077ffe7f77}; !- Layer 1

OS:Construction,
  {87b08c8a-5118-462c-9133-7fc34e6b0dfa}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {3c18c56f-939c-4977-ab15-58077ffe7f77}; !- Layer 1

OS:Construction,
  {b4d6ee8d-639d-494a-b705-ea6a9d6a8946}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {3c18c56f-939c-4977-ab15-58077ffe7f77}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {6ff2addd-f0e5-42b4-948c-a48cc91712ac}, !- Handle
  Space Function - undefined - Thermostat 1; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e9591e9-ed58-425d-9630-d8ae260b4c1d}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat 1, !- Name
  {64c78c0f-3d98-43dd-8917-36c5f00c6f65}, !- Heating Setpoint Temperature Schedule Name
  {b53f7dca-1c8d-45bf-85fd-9443a0d82be6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e1df61f-8dff-494a-b1e1-ae6d5946c2d5}, !- Handle
  Space Function Food preparation area Thermostat 1, !- Name
  {64c78c0f-3d98-43dd-8917-36c5f00c6f65}, !- Heating Setpoint Temperature Schedule Name
  {b53f7dca-1c8d-45bf-85fd-9443a0d82be6}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {064c353a-d2f1-443b-9816-56fbd57e0b2e}, !- Handle
  Dining_Wall_East_FixedWindow,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d72c143-8d64-4c69-8f86-3920155458ab}, !- Construction Name
  {0ce33173-4d99-4659-a3cf-f4e2f4507992}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2428, 0.0254, 1.8331710284099,       !- X,Y,Z Vertex 1 {m}
  15.2428, 0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  15.2428, 7.596, 0.762,                  !- X,Y,Z Vertex 3 {m}
  15.2428, 7.596, 1.8331710284099;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37b0f717-9bd1-4a6d-978b-741ee6ead368}, !- Handle
  Dining_Wall_South_FixedWindow,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d72c143-8d64-4c69-8f86-3920155458ab}, !- Construction Name
  {ea2e6ce6-6128-4151-b661-73815c44ea06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.8295891768931,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  15.2174, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  15.2174, 0, 1.8295891768931;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {feeba0d1-28cb-4bc3-9dea-2f824dbfb047}, !- Handle
  Dining_Wall_West_FixedWindow,           !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d72c143-8d64-4c69-8f86-3920155458ab}, !- Construction Name
  {ca26efc0-2f1e-498e-99e2-2fc5e3f319dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.596, 1.8331710284099,              !- X,Y,Z Vertex 1 {m}
  0, 7.596, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.8331710284099; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9876174c-3311-4045-9842-3c0cd1cf6fa1}, !- Handle
  Kitchen_Wall_East_FixedWindow,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d72c143-8d64-4c69-8f86-3920155458ab}, !- Construction Name
  {e6173982-c332-4cd4-8e85-d9c6d4cb0930}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2428, 7.6468, 1.8331710284099,       !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6468, 0.762,                 !- X,Y,Z Vertex 2 {m}
  15.2428, 15.2174, 0.762,                !- X,Y,Z Vertex 3 {m}
  15.2428, 15.2174, 1.8331710284099;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1aa096bf-81e3-46e8-943c-df04965eed97}, !- Handle
  Kitchen_Wall_North_FixedWindow,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d72c143-8d64-4c69-8f86-3920155458ab}, !- Construction Name
  {29502d46-e7f0-4ace-80f2-bf8c5f22399e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2174, 15.2428, 1.8295891768931,      !- X,Y,Z Vertex 1 {m}
  15.2174, 15.2428, 0.762,                !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 15.2428, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 15.2428, 1.8295891768931; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fcbce38-66bf-4544-9642-303beb9ae81d}, !- Handle
  Kitchen_Wall_West_FixedWindow,          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d72c143-8d64-4c69-8f86-3920155458ab}, !- Construction Name
  {98c3e342-d789-4d0e-9013-b5820ea58e80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.2174, 1.8331710284099,            !- X,Y,Z Vertex 1 {m}
  0, 15.2174, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6468, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 7.6468, 1.8331710284099;             !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {1ce48f22-e087-4045-a6fd-240d560445a9}, !- Handle
  Space Function - undefined - Thermostat 2; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba3cdfe3-80c9-4cd8-bb4f-a8503e9f7341}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat 2, !- Name
  {64c78c0f-3d98-43dd-8917-36c5f00c6f65}, !- Heating Setpoint Temperature Schedule Name
  {b53f7dca-1c8d-45bf-85fd-9443a0d82be6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {589ad9ee-c743-47d7-ad29-b6da93a18a14}, !- Handle
  Space Function Food preparation area Thermostat 2, !- Name
  {64c78c0f-3d98-43dd-8917-36c5f00c6f65}, !- Heating Setpoint Temperature Schedule Name
  {b53f7dca-1c8d-45bf-85fd-9443a0d82be6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {be98f962-45d4-4a4e-b9d7-dbdfcd5c3cad}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f31b7b4-4538-4875-9209-4ef45c5da2fe}, !- Zone Air Inlet Port List
  {dfd0b517-7b57-44ac-8aea-59190a87d361}, !- Zone Air Exhaust Port List
  {83cc0266-6f5c-4454-b74f-7bbf697ac947}, !- Zone Air Node Name
  {77e33521-09c9-4f18-9408-f61f53cc2c38}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {60edcec5-e813-45a6-917f-9ed4067ff443}, !- Group Rendering Name
  {148f26f1-0ab5-4f60-9a0a-eb9b968aa23a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {afc68652-6f9c-4f4f-aa1b-332af04126bb}, !- Handle
  Node 1,                                 !- Name
  {83cc0266-6f5c-4454-b74f-7bbf697ac947}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83cc0266-6f5c-4454-b74f-7bbf697ac947}, !- Handle
  {be98f962-45d4-4a4e-b9d7-dbdfcd5c3cad}, !- Source Object
  11,                                     !- Outlet Port
  {afc68652-6f9c-4f4f-aa1b-332af04126bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f31b7b4-4538-4875-9209-4ef45c5da2fe}, !- Handle
  {be98f962-45d4-4a4e-b9d7-dbdfcd5c3cad}; !- HVAC Component

OS:PortList,
  {dfd0b517-7b57-44ac-8aea-59190a87d361}, !- Handle
  {be98f962-45d4-4a4e-b9d7-dbdfcd5c3cad}; !- HVAC Component

OS:PortList,
  {77e33521-09c9-4f18-9408-f61f53cc2c38}, !- Handle
  {be98f962-45d4-4a4e-b9d7-dbdfcd5c3cad}; !- HVAC Component

OS:Sizing:Zone,
  {a6dc038f-5699-406c-b633-225c5d6ea00e}, !- Handle
  {be98f962-45d4-4a4e-b9d7-dbdfcd5c3cad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {306b38d5-4519-4205-9f82-2320dc18abe7}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {be98f962-45d4-4a4e-b9d7-dbdfcd5c3cad}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {148f26f1-0ab5-4f60-9a0a-eb9b968aa23a}, !- Handle
  Space Function - undefined - Thermostat 3; !- Name

OS:ThermalZone,
  {1e78395d-21ee-47fb-a7e3-c1415d8234c8}, !- Handle
  ALL_ST=Dining area - bar lounge/leisure dining_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {986c252e-a816-4881-8544-9c454d11c06d}, !- Zone Air Inlet Port List
  {fc1cd2b5-5f12-488e-99e9-7ee737232aca}, !- Zone Air Exhaust Port List
  {1e0baea7-b308-4230-ba5d-9b9ed5fa0653}, !- Zone Air Node Name
  {9a186806-e410-45f0-a495-2ea34c96fd3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {26e0c02c-f1fb-40ad-8f9d-2380b28c3c28}, !- Group Rendering Name
  {8190f108-177a-43dc-bc0a-7a8e17c767d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e300a2b-84e4-4823-8962-f906c76384b9}, !- Handle
  Node 4,                                 !- Name
  {1e0baea7-b308-4230-ba5d-9b9ed5fa0653}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e0baea7-b308-4230-ba5d-9b9ed5fa0653}, !- Handle
  {1e78395d-21ee-47fb-a7e3-c1415d8234c8}, !- Source Object
  11,                                     !- Outlet Port
  {3e300a2b-84e4-4823-8962-f906c76384b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {986c252e-a816-4881-8544-9c454d11c06d}, !- Handle
  {1e78395d-21ee-47fb-a7e3-c1415d8234c8}, !- HVAC Component
  {88e1bb5d-0c38-4070-88fb-c6e1763509f2}; !- Port 1

OS:PortList,
  {fc1cd2b5-5f12-488e-99e9-7ee737232aca}, !- Handle
  {1e78395d-21ee-47fb-a7e3-c1415d8234c8}; !- HVAC Component

OS:PortList,
  {9a186806-e410-45f0-a495-2ea34c96fd3f}, !- Handle
  {1e78395d-21ee-47fb-a7e3-c1415d8234c8}, !- HVAC Component
  {582a7ab4-d171-4fbe-837e-15eef34c11db}; !- Port 1

OS:Sizing:Zone,
  {c61457a2-b298-462a-8707-d565459ade3c}, !- Handle
  {1e78395d-21ee-47fb-a7e3-c1415d8234c8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3f2fcff6-fbb4-4d2e-8ee7-1c808e0ff5b9}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {1e78395d-21ee-47fb-a7e3-c1415d8234c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7bcb190-e3df-484e-bff5-c9ea4aaf18ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1868a878-7fdd-4dfa-9509-7f0e71159765}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8190f108-177a-43dc-bc0a-7a8e17c767d0}, !- Handle
  Space Function Dining area - bar lounge/leisure dining Thermostat 3, !- Name
  {64c78c0f-3d98-43dd-8917-36c5f00c6f65}, !- Heating Setpoint Temperature Schedule Name
  {b53f7dca-1c8d-45bf-85fd-9443a0d82be6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {960481b8-b192-4575-adcd-18fb3a33b27c}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d289984b-7359-4e3b-af4b-9945276f60c5}, !- Zone Air Inlet Port List
  {c695f5e7-9c98-47d4-872f-ff9736f434bc}, !- Zone Air Exhaust Port List
  {81ac7a34-3fdb-42ac-a6d6-4f3d2406fc9e}, !- Zone Air Node Name
  {4d11aa70-c835-4af7-872b-513721470427}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ab93668-60a8-4178-826f-d8e22ca25e5a}, !- Group Rendering Name
  {e1930b55-6fa7-4a23-8c75-f73e1332edaa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5636ebda-7cb3-40b0-993e-e69043bcbdcf}, !- Handle
  Node 7,                                 !- Name
  {81ac7a34-3fdb-42ac-a6d6-4f3d2406fc9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81ac7a34-3fdb-42ac-a6d6-4f3d2406fc9e}, !- Handle
  {960481b8-b192-4575-adcd-18fb3a33b27c}, !- Source Object
  11,                                     !- Outlet Port
  {5636ebda-7cb3-40b0-993e-e69043bcbdcf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d289984b-7359-4e3b-af4b-9945276f60c5}, !- Handle
  {960481b8-b192-4575-adcd-18fb3a33b27c}, !- HVAC Component
  {cd248c04-f570-450b-ac1e-43b231155325}; !- Port 1

OS:PortList,
  {c695f5e7-9c98-47d4-872f-ff9736f434bc}, !- Handle
  {960481b8-b192-4575-adcd-18fb3a33b27c}; !- HVAC Component

OS:PortList,
  {4d11aa70-c835-4af7-872b-513721470427}, !- Handle
  {960481b8-b192-4575-adcd-18fb3a33b27c}, !- HVAC Component
  {e2c9cdc4-b43f-4d76-a31d-662346f414b6}; !- Port 1

OS:Sizing:Zone,
  {a2a29566-4666-46e4-bb49-2a979c06bac6}, !- Handle
  {960481b8-b192-4575-adcd-18fb3a33b27c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8496ddf3-8415-4248-a595-49ac50e7ddee}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {960481b8-b192-4575-adcd-18fb3a33b27c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc36cd47-584c-445e-8df7-7a7686e575dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b0aa9726-1d8f-4643-8503-88b733c8046a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e1930b55-6fa7-4a23-8c75-f73e1332edaa}, !- Handle
  Space Function Food preparation area Thermostat 3, !- Name
  {64c78c0f-3d98-43dd-8917-36c5f00c6f65}, !- Heating Setpoint Temperature Schedule Name
  {b53f7dca-1c8d-45bf-85fd-9443a0d82be6}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {60edcec5-e813-45a6-917f-9ed4067ff443}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {26e0c02c-f1fb-40ad-8f9d-2380b28c3c28}, !- Handle
  ALL_ST=Dining area - bar lounge/leisure dining_FL=Building Story 1_SCH=B, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ab93668-60a8-4178-826f-d8e22ca25e5a}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e295162d-9d9a-4ac5-9285-6af63fa73918}, !- Handle
  Space Function - undefined - 2,         !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4bf7788d-8aab-4a62-a074-df84165344a3}, !- Handle
  Space Function Dining area - bar lounge/leisure dining 1, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4527316-a2d2-481f-a84a-6cf89eabfe05}, !- Handle
  Space Function Food preparation area 1, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:AirLoopHVAC,
  {3e1c4ac0-1cb1-4882-aa65-36bf2f36b201}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {fd36c628-7cfa-4fab-9bfc-adebefd36b66}, !- Availability Schedule
  {261069aa-7cf2-480d-a14b-845bc5ea5a1f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {30e3ca8a-b2b6-4389-9afc-3fe17f19dfbb}, !- Supply Side Inlet Node Name
  {a80bffb8-e1b0-47e4-b8b0-f644401f5c25}, !- Demand Side Outlet Node Name
  {a0d09270-daac-4b01-90db-5a86fc256d26}, !- Demand Side Inlet Node A
  {2fc510ce-fe75-442e-94b1-8d64ccda0eee}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1dbe1aa6-d547-4132-be1c-01e7fabf7ea9}, !- Demand Mixer Name
  {1ae52f42-8ff0-4f9c-8d70-9d0a7120eed4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {825fbc98-1930-41a9-98cc-57f8424c58ea}, !- Handle
  Node 2,                                 !- Name
  {30e3ca8a-b2b6-4389-9afc-3fe17f19dfbb}, !- Inlet Port
  {a6c486ea-143e-4183-b64d-c37b75e34971}; !- Outlet Port

OS:Node,
  {dae1d39c-40e3-4ed4-85d5-ebfda13b47f9}, !- Handle
  Node 3,                                 !- Name
  {ee6ad2be-da5f-46cd-b72e-47bc70c96c97}, !- Inlet Port
  {2fc510ce-fe75-442e-94b1-8d64ccda0eee}; !- Outlet Port

OS:Connection,
  {30e3ca8a-b2b6-4389-9afc-3fe17f19dfbb}, !- Handle
  {3e1c4ac0-1cb1-4882-aa65-36bf2f36b201}, !- Source Object
  9,                                      !- Outlet Port
  {825fbc98-1930-41a9-98cc-57f8424c58ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fc510ce-fe75-442e-94b1-8d64ccda0eee}, !- Handle
  {dae1d39c-40e3-4ed4-85d5-ebfda13b47f9}, !- Source Object
  3,                                      !- Outlet Port
  {3e1c4ac0-1cb1-4882-aa65-36bf2f36b201}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d17aee51-8005-4a24-8dc7-eb9f50a7f517}, !- Handle
  Node 5,                                 !- Name
  {a0d09270-daac-4b01-90db-5a86fc256d26}, !- Inlet Port
  {66fb8c27-481e-4323-be4c-28534f254059}; !- Outlet Port

OS:Node,
  {50e89c79-af30-4bd4-a334-58ecbd66e8a3}, !- Handle
  Node 6,                                 !- Name
  {44f15b30-911b-4d1a-bb56-b32c65a60391}, !- Inlet Port
  {a80bffb8-e1b0-47e4-b8b0-f644401f5c25}; !- Outlet Port

OS:Node,
  {483966f4-c5f9-49fc-a0b9-e712c0979fb3}, !- Handle
  Node 8,                                 !- Name
  {a7d35c01-369a-4ab3-979f-731bd3dc6f7a}, !- Inlet Port
  {88e1bb5d-0c38-4070-88fb-c6e1763509f2}; !- Outlet Port

OS:Connection,
  {a0d09270-daac-4b01-90db-5a86fc256d26}, !- Handle
  {3e1c4ac0-1cb1-4882-aa65-36bf2f36b201}, !- Source Object
  11,                                     !- Outlet Port
  {d17aee51-8005-4a24-8dc7-eb9f50a7f517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a80bffb8-e1b0-47e4-b8b0-f644401f5c25}, !- Handle
  {50e89c79-af30-4bd4-a334-58ecbd66e8a3}, !- Source Object
  3,                                      !- Outlet Port
  {3e1c4ac0-1cb1-4882-aa65-36bf2f36b201}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1ae52f42-8ff0-4f9c-8d70-9d0a7120eed4}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {66fb8c27-481e-4323-be4c-28534f254059}, !- Inlet Node Name
  {2e9eaa1f-3180-4a45-8da0-7d8ecb114d40}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1dbe1aa6-d547-4132-be1c-01e7fabf7ea9}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {44f15b30-911b-4d1a-bb56-b32c65a60391}, !- Outlet Node Name
  {46dbd9ba-d5b4-4b97-b3d4-6db8b3fb3f04}; !- Inlet Node Name 1

OS:Connection,
  {66fb8c27-481e-4323-be4c-28534f254059}, !- Handle
  {d17aee51-8005-4a24-8dc7-eb9f50a7f517}, !- Source Object
  3,                                      !- Outlet Port
  {1ae52f42-8ff0-4f9c-8d70-9d0a7120eed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44f15b30-911b-4d1a-bb56-b32c65a60391}, !- Handle
  {1dbe1aa6-d547-4132-be1c-01e7fabf7ea9}, !- Source Object
  2,                                      !- Outlet Port
  {50e89c79-af30-4bd4-a334-58ecbd66e8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e52d89ed-e116-4831-a82c-8f8866ae4a96}, !- Handle
  {3e1c4ac0-1cb1-4882-aa65-36bf2f36b201}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {261069aa-7cf2-480d-a14b-845bc5ea5a1f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {97536359-60b8-4452-9af5-ae1e64cec74f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {09176ea6-46fe-4014-8f95-198de0cf5e41}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b14c2fff-c739-4769-b475-67f0385284a8}, !- Air Inlet Node Name
  {ee6ad2be-da5f-46cd-b72e-47bc70c96c97}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {f3092004-9b48-49b8-983c-013dd1685805}, !- Handle
  CoilCoolingDXSingleSpeed_dx 123kBtu/hr 9.44EER, !- Name
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27942625789095,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {932adde3-05bb-4c16-a304-0d2380d7cc69}, !- Air Inlet Node Name
  {7459f5a5-b1f6-421f-9c8d-2c8d2b3600d5}, !- Air Outlet Node Name
  {bb54563b-a653-4178-a01d-9ebf9ef12cfa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eeab207e-ef4b-4aae-aec1-2137903a6935}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fdcfe08a-2e0f-431f-9de0-a2f1ddc2b7f6}, !- Energy Input Ratio Function of Temperature Curve Name
  {81bf8792-3cd1-4126-90d3-f0e352d4e643}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {271fa47e-64df-4185-a1ea-8f3aa6bc605b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {78d8ee3c-7cb2-46d2-80b0-5b82e7a5280f}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {990d946f-ea6f-4c25-8ab6-7884ccf5e9ed}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {01907d7c-4251-43b8-b8c8-96de3a5d0be5}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {57c0536d-abee-4c8e-83fa-04fd473920a6}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1967a8de-5710-4132-bde4-49588650fafd}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {a148825d-54d5-4a23-a891-264e48f22263}, !- Handle
  Coil Heating Electric 1,                !- Name
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d76c4a0d-a077-4ec4-9375-8b490b899a77}, !- Air Inlet Node Name
  {ad339e0d-d645-40fd-8728-9ecd1171f09f}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {d6847a71-971c-43ce-81ab-382b3e44b1bc}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fd36c628-7cfa-4fab-9bfc-adebefd36b66}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bc3fa25c-4a2d-475e-88d8-2b991a48f753}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bc3fa25c-4a2d-475e-88d8-2b991a48f753}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3267ff4a-1fef-4bde-95c3-663690f92c6c}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {d6847a71-971c-43ce-81ab-382b3e44b1bc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {336e28d5-8866-4135-9017-178f180e547d}, !- Mixed Air Node Name
  {057745e5-f903-4318-a6da-7aa312000019}, !- Outdoor Air Stream Node Name
  {6a8be4b5-3fc5-47ed-80ca-065d82204925}, !- Relief Air Stream Node Name
  {a6c486ea-143e-4183-b64d-c37b75e34971}; !- Return Air Stream Node Name

OS:Node,
  {4450d976-9993-466c-8d95-98dbb11f9103}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {5e0f3c3d-977c-4e67-b687-a691b6a387b1}; !- Outlet Port

OS:Node,
  {6e15b8d5-ebe4-4053-81fa-e3d76882ac9f}, !- Handle
  Node 10,                                !- Name
  {7f0eb7ff-681a-4dab-b3ae-44768febdbb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee6ad2be-da5f-46cd-b72e-47bc70c96c97}, !- Handle
  {09176ea6-46fe-4014-8f95-198de0cf5e41}, !- Source Object
  9,                                      !- Outlet Port
  {dae1d39c-40e3-4ed4-85d5-ebfda13b47f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {991d982e-44a7-4d6e-a272-024198d4e29b}, !- Handle
  Node 11,                                !- Name
  {ad339e0d-d645-40fd-8728-9ecd1171f09f}, !- Inlet Port
  {b14c2fff-c739-4769-b475-67f0385284a8}; !- Outlet Port

OS:Connection,
  {ad339e0d-d645-40fd-8728-9ecd1171f09f}, !- Handle
  {a148825d-54d5-4a23-a891-264e48f22263}, !- Source Object
  6,                                      !- Outlet Port
  {991d982e-44a7-4d6e-a272-024198d4e29b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b14c2fff-c739-4769-b475-67f0385284a8}, !- Handle
  {991d982e-44a7-4d6e-a272-024198d4e29b}, !- Source Object
  3,                                      !- Outlet Port
  {09176ea6-46fe-4014-8f95-198de0cf5e41}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a9dc1006-f113-4941-9502-91bcef6481f9}, !- Handle
  Node 12,                                !- Name
  {7459f5a5-b1f6-421f-9c8d-2c8d2b3600d5}, !- Inlet Port
  {d76c4a0d-a077-4ec4-9375-8b490b899a77}; !- Outlet Port

OS:Connection,
  {7459f5a5-b1f6-421f-9c8d-2c8d2b3600d5}, !- Handle
  {f3092004-9b48-49b8-983c-013dd1685805}, !- Source Object
  9,                                      !- Outlet Port
  {a9dc1006-f113-4941-9502-91bcef6481f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d76c4a0d-a077-4ec4-9375-8b490b899a77}, !- Handle
  {a9dc1006-f113-4941-9502-91bcef6481f9}, !- Source Object
  3,                                      !- Outlet Port
  {a148825d-54d5-4a23-a891-264e48f22263}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {84875148-5662-46e7-ac76-b42a05b33cee}, !- Handle
  Node 13,                                !- Name
  {336e28d5-8866-4135-9017-178f180e547d}, !- Inlet Port
  {932adde3-05bb-4c16-a304-0d2380d7cc69}; !- Outlet Port

OS:Connection,
  {a6c486ea-143e-4183-b64d-c37b75e34971}, !- Handle
  {825fbc98-1930-41a9-98cc-57f8424c58ea}, !- Source Object
  3,                                      !- Outlet Port
  {3267ff4a-1fef-4bde-95c3-663690f92c6c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {336e28d5-8866-4135-9017-178f180e547d}, !- Handle
  {3267ff4a-1fef-4bde-95c3-663690f92c6c}, !- Source Object
  5,                                      !- Outlet Port
  {84875148-5662-46e7-ac76-b42a05b33cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {932adde3-05bb-4c16-a304-0d2380d7cc69}, !- Handle
  {84875148-5662-46e7-ac76-b42a05b33cee}, !- Source Object
  3,                                      !- Outlet Port
  {f3092004-9b48-49b8-983c-013dd1685805}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3407cff1-2e3a-41a0-b615-13051edcdeb0}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1e78395d-21ee-47fb-a7e3-c1415d8234c8}, !- Control Zone Name
  {dae1d39c-40e3-4ed4-85d5-ebfda13b47f9}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c7bcb190-e3df-484e-bff5-c9ea4aaf18ad}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1868a878-7fdd-4dfa-9509-7f0e71159765}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Availability Schedule Name
  {c20f29eb-a20f-4145-81be-f9fbc1cf2d9f}, !- Air Inlet Node Name
  {a7d35c01-369a-4ab3-979f-731bd3dc6f7a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {60b56132-f9be-446a-bf77-6e66219ce1a5}, !- Handle
  Node 14,                                !- Name
  {582a7ab4-d171-4fbe-837e-15eef34c11db}, !- Inlet Port
  {46dbd9ba-d5b4-4b97-b3d4-6db8b3fb3f04}; !- Outlet Port

OS:Connection,
  {88e1bb5d-0c38-4070-88fb-c6e1763509f2}, !- Handle
  {483966f4-c5f9-49fc-a0b9-e712c0979fb3}, !- Source Object
  3,                                      !- Outlet Port
  {986c252e-a816-4881-8544-9c454d11c06d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {582a7ab4-d171-4fbe-837e-15eef34c11db}, !- Handle
  {9a186806-e410-45f0-a495-2ea34c96fd3f}, !- Source Object
  2,                                      !- Outlet Port
  {60b56132-f9be-446a-bf77-6e66219ce1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46dbd9ba-d5b4-4b97-b3d4-6db8b3fb3f04}, !- Handle
  {60b56132-f9be-446a-bf77-6e66219ce1a5}, !- Source Object
  3,                                      !- Outlet Port
  {1dbe1aa6-d547-4132-be1c-01e7fabf7ea9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {56d13fd5-950f-46bf-aff1-056256dc3130}, !- Handle
  Node 15,                                !- Name
  {2e9eaa1f-3180-4a45-8da0-7d8ecb114d40}, !- Inlet Port
  {c20f29eb-a20f-4145-81be-f9fbc1cf2d9f}; !- Outlet Port

OS:Connection,
  {2e9eaa1f-3180-4a45-8da0-7d8ecb114d40}, !- Handle
  {1ae52f42-8ff0-4f9c-8d70-9d0a7120eed4}, !- Source Object
  3,                                      !- Outlet Port
  {56d13fd5-950f-46bf-aff1-056256dc3130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c20f29eb-a20f-4145-81be-f9fbc1cf2d9f}, !- Handle
  {56d13fd5-950f-46bf-aff1-056256dc3130}, !- Source Object
  3,                                      !- Outlet Port
  {1868a878-7fdd-4dfa-9509-7f0e71159765}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7d35c01-369a-4ab3-979f-731bd3dc6f7a}, !- Handle
  {1868a878-7fdd-4dfa-9509-7f0e71159765}, !- Source Object
  4,                                      !- Outlet Port
  {483966f4-c5f9-49fc-a0b9-e712c0979fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0b2b8bc2-4683-49ed-b4e4-70f154bd1551}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {f16f3ec8-d47b-4b24-a982-07af76e54f13}, !- Availability Schedule
  {10a46554-022e-49e9-bbe3-4e7cb89365a5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b55e1468-1ebe-42b0-a64c-f9c015e39d49}, !- Supply Side Inlet Node Name
  {13b1ba34-ac96-4d98-ab65-94a51708c208}, !- Demand Side Outlet Node Name
  {51f3e02b-6396-48d8-ac36-21296e9cc86c}, !- Demand Side Inlet Node A
  {46c3d566-18a8-4ff3-908d-703191666051}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7164e170-91db-43e7-97fb-87e4e7f607b4}, !- Demand Mixer Name
  {5b9ec61e-1e33-4043-8f33-e1d8867170b8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b9a52a4e-36f6-47e3-a37c-a477845ef91c}, !- Handle
  Node 16,                                !- Name
  {b55e1468-1ebe-42b0-a64c-f9c015e39d49}, !- Inlet Port
  {643e7a57-1fd7-419d-a5cc-53cc7e34d27e}; !- Outlet Port

OS:Node,
  {3be0e3a9-9da6-4a2b-8b58-a8e4d825f2b5}, !- Handle
  Node 17,                                !- Name
  {db60a6d3-3aea-4454-bc72-4d23bb1ba353}, !- Inlet Port
  {46c3d566-18a8-4ff3-908d-703191666051}; !- Outlet Port

OS:Connection,
  {b55e1468-1ebe-42b0-a64c-f9c015e39d49}, !- Handle
  {0b2b8bc2-4683-49ed-b4e4-70f154bd1551}, !- Source Object
  9,                                      !- Outlet Port
  {b9a52a4e-36f6-47e3-a37c-a477845ef91c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c3d566-18a8-4ff3-908d-703191666051}, !- Handle
  {3be0e3a9-9da6-4a2b-8b58-a8e4d825f2b5}, !- Source Object
  3,                                      !- Outlet Port
  {0b2b8bc2-4683-49ed-b4e4-70f154bd1551}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {17050a84-374f-4fec-b53f-8c8adbd52963}, !- Handle
  Node 18,                                !- Name
  {51f3e02b-6396-48d8-ac36-21296e9cc86c}, !- Inlet Port
  {8322b471-aa32-4f0a-b631-ae8280d59561}; !- Outlet Port

OS:Node,
  {94d7c422-af21-4c05-b7ee-26120a137c9a}, !- Handle
  Node 19,                                !- Name
  {f2c9cfe8-1a47-41e2-8cb0-107b1c02c0ca}, !- Inlet Port
  {13b1ba34-ac96-4d98-ab65-94a51708c208}; !- Outlet Port

OS:Node,
  {280b2cd2-097e-4f0b-9e05-5900915d1b8f}, !- Handle
  Node 20,                                !- Name
  {fd0bd56d-a9e6-46c8-af65-d04e034997a6}, !- Inlet Port
  {cd248c04-f570-450b-ac1e-43b231155325}; !- Outlet Port

OS:Connection,
  {51f3e02b-6396-48d8-ac36-21296e9cc86c}, !- Handle
  {0b2b8bc2-4683-49ed-b4e4-70f154bd1551}, !- Source Object
  11,                                     !- Outlet Port
  {17050a84-374f-4fec-b53f-8c8adbd52963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13b1ba34-ac96-4d98-ab65-94a51708c208}, !- Handle
  {94d7c422-af21-4c05-b7ee-26120a137c9a}, !- Source Object
  3,                                      !- Outlet Port
  {0b2b8bc2-4683-49ed-b4e4-70f154bd1551}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5b9ec61e-1e33-4043-8f33-e1d8867170b8}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8322b471-aa32-4f0a-b631-ae8280d59561}, !- Inlet Node Name
  {a7731486-552d-4080-9691-ada5dbc71c7e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7164e170-91db-43e7-97fb-87e4e7f607b4}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {f2c9cfe8-1a47-41e2-8cb0-107b1c02c0ca}, !- Outlet Node Name
  {d8ff022d-4e06-48a8-bcfd-1daa14c58a23}; !- Inlet Node Name 1

OS:Connection,
  {8322b471-aa32-4f0a-b631-ae8280d59561}, !- Handle
  {17050a84-374f-4fec-b53f-8c8adbd52963}, !- Source Object
  3,                                      !- Outlet Port
  {5b9ec61e-1e33-4043-8f33-e1d8867170b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2c9cfe8-1a47-41e2-8cb0-107b1c02c0ca}, !- Handle
  {7164e170-91db-43e7-97fb-87e4e7f607b4}, !- Source Object
  2,                                      !- Outlet Port
  {94d7c422-af21-4c05-b7ee-26120a137c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {87551da0-069d-4cd8-a44e-8647f6a4e232}, !- Handle
  {0b2b8bc2-4683-49ed-b4e4-70f154bd1551}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {10a46554-022e-49e9-bbe3-4e7cb89365a5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {25bacd8c-1340-43ad-b155-b38b8336906d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1cc2b82b-56c9-489b-907d-8ec0e437ec5f}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a789f7f6-f4ba-4ba8-b5f9-b9d6b824b0e4}, !- Air Inlet Node Name
  {db60a6d3-3aea-4454-bc72-4d23bb1ba353}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {c6a57e11-5153-44f0-af29-5082c2617430}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 26kBtu/hr 14.0SEER, !- Name
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cdf000f3-c771-4fe4-8285-592e8b011c89}, !- Air Inlet Node Name
  {eab2ec65-dd5f-45ed-8833-16c97df85e1a}, !- Air Outlet Node Name
  {bb54563b-a653-4178-a01d-9ebf9ef12cfa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eeab207e-ef4b-4aae-aec1-2137903a6935}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fdcfe08a-2e0f-431f-9de0-a2f1ddc2b7f6}, !- Energy Input Ratio Function of Temperature Curve Name
  {81bf8792-3cd1-4126-90d3-f0e352d4e643}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {271fa47e-64df-4185-a1ea-8f3aa6bc605b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {96d77873-d875-497a-aadd-e9c68edf91e8}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73db6c2c-01d6-4d3e-9f09-b3f7b7c8ef05}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6037de9e-f5ec-4ba6-b4c5-7ac8811daacf}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {69063f2c-d8cc-4f1e-a891-169eefd0c6c4}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {96e5f058-2737-4420-af5f-5241286a9a8b}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {1d57b64e-2171-4c9e-b67d-a7fc259555da}, !- Handle
  Coil Heating Electric 2,                !- Name
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {42fd62a9-ff63-4abd-a84a-35c15ced0307}, !- Air Inlet Node Name
  {53e7686e-9b52-437d-a122-9c5a8dc0429b}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {f5437b5f-f564-48b6-b936-9a808901de22}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f16f3ec8-d47b-4b24-a982-07af76e54f13}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f988cdc2-dbe4-4bea-92c9-d742655aec14}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f988cdc2-dbe4-4bea-92c9-d742655aec14}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {036d5023-be1a-40ea-9de2-c776c3fbedb6}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {f5437b5f-f564-48b6-b936-9a808901de22}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6a389454-e3cb-4a3d-a75e-0310feeb7707}, !- Mixed Air Node Name
  {831b0162-40d9-4ddd-9ad2-a682d3930b5d}, !- Outdoor Air Stream Node Name
  {2b359c04-62db-456d-beee-3b8ee30b7ce4}, !- Relief Air Stream Node Name
  {643e7a57-1fd7-419d-a5cc-53cc7e34d27e}; !- Return Air Stream Node Name

OS:Node,
  {4af95f21-cb21-4ea8-b4da-73cf55f0ee0c}, !- Handle
  Node 21,                                !- Name
  ,                                       !- Inlet Port
  {b93ae852-8248-4f3f-961e-458576b1e490}; !- Outlet Port

OS:Node,
  {3510706f-7dd9-4c05-8b8b-b293a808377d}, !- Handle
  Node 22,                                !- Name
  {5c871b5b-e166-47b8-b23e-f17c780a218c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db60a6d3-3aea-4454-bc72-4d23bb1ba353}, !- Handle
  {1cc2b82b-56c9-489b-907d-8ec0e437ec5f}, !- Source Object
  9,                                      !- Outlet Port
  {3be0e3a9-9da6-4a2b-8b58-a8e4d825f2b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {841f000d-3e21-4b5c-b181-8f97a6f2f491}, !- Handle
  Node 23,                                !- Name
  {53e7686e-9b52-437d-a122-9c5a8dc0429b}, !- Inlet Port
  {a789f7f6-f4ba-4ba8-b5f9-b9d6b824b0e4}; !- Outlet Port

OS:Connection,
  {53e7686e-9b52-437d-a122-9c5a8dc0429b}, !- Handle
  {1d57b64e-2171-4c9e-b67d-a7fc259555da}, !- Source Object
  6,                                      !- Outlet Port
  {841f000d-3e21-4b5c-b181-8f97a6f2f491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a789f7f6-f4ba-4ba8-b5f9-b9d6b824b0e4}, !- Handle
  {841f000d-3e21-4b5c-b181-8f97a6f2f491}, !- Source Object
  3,                                      !- Outlet Port
  {1cc2b82b-56c9-489b-907d-8ec0e437ec5f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5c60a984-0ed9-4860-8345-faa21875c9a5}, !- Handle
  Node 24,                                !- Name
  {eab2ec65-dd5f-45ed-8833-16c97df85e1a}, !- Inlet Port
  {42fd62a9-ff63-4abd-a84a-35c15ced0307}; !- Outlet Port

OS:Connection,
  {eab2ec65-dd5f-45ed-8833-16c97df85e1a}, !- Handle
  {c6a57e11-5153-44f0-af29-5082c2617430}, !- Source Object
  9,                                      !- Outlet Port
  {5c60a984-0ed9-4860-8345-faa21875c9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42fd62a9-ff63-4abd-a84a-35c15ced0307}, !- Handle
  {5c60a984-0ed9-4860-8345-faa21875c9a5}, !- Source Object
  3,                                      !- Outlet Port
  {1d57b64e-2171-4c9e-b67d-a7fc259555da}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9786cb7d-aa0c-4ea9-be3a-01321d503359}, !- Handle
  Node 25,                                !- Name
  {6a389454-e3cb-4a3d-a75e-0310feeb7707}, !- Inlet Port
  {cdf000f3-c771-4fe4-8285-592e8b011c89}; !- Outlet Port

OS:Connection,
  {643e7a57-1fd7-419d-a5cc-53cc7e34d27e}, !- Handle
  {b9a52a4e-36f6-47e3-a37c-a477845ef91c}, !- Source Object
  3,                                      !- Outlet Port
  {036d5023-be1a-40ea-9de2-c776c3fbedb6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6a389454-e3cb-4a3d-a75e-0310feeb7707}, !- Handle
  {036d5023-be1a-40ea-9de2-c776c3fbedb6}, !- Source Object
  5,                                      !- Outlet Port
  {9786cb7d-aa0c-4ea9-be3a-01321d503359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdf000f3-c771-4fe4-8285-592e8b011c89}, !- Handle
  {9786cb7d-aa0c-4ea9-be3a-01321d503359}, !- Source Object
  3,                                      !- Outlet Port
  {c6a57e11-5153-44f0-af29-5082c2617430}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2f6d9f9d-97c7-46bd-be62-8553ac9ad263}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {960481b8-b192-4575-adcd-18fb3a33b27c}, !- Control Zone Name
  {3be0e3a9-9da6-4a2b-8b58-a8e4d825f2b5}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fc36cd47-584c-445e-8df7-7a7686e575dd}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b0aa9726-1d8f-4643-8503-88b733c8046a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Availability Schedule Name
  {5de7f548-e6c3-4b0d-972d-4941fbd6d2a5}, !- Air Inlet Node Name
  {fd0bd56d-a9e6-46c8-af65-d04e034997a6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7af9cff3-0be1-4820-a1f1-128ded804357}, !- Handle
  Node 26,                                !- Name
  {e2c9cdc4-b43f-4d76-a31d-662346f414b6}, !- Inlet Port
  {d8ff022d-4e06-48a8-bcfd-1daa14c58a23}; !- Outlet Port

OS:Connection,
  {cd248c04-f570-450b-ac1e-43b231155325}, !- Handle
  {280b2cd2-097e-4f0b-9e05-5900915d1b8f}, !- Source Object
  3,                                      !- Outlet Port
  {d289984b-7359-4e3b-af4b-9945276f60c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c9cdc4-b43f-4d76-a31d-662346f414b6}, !- Handle
  {4d11aa70-c835-4af7-872b-513721470427}, !- Source Object
  2,                                      !- Outlet Port
  {7af9cff3-0be1-4820-a1f1-128ded804357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ff022d-4e06-48a8-bcfd-1daa14c58a23}, !- Handle
  {7af9cff3-0be1-4820-a1f1-128ded804357}, !- Source Object
  3,                                      !- Outlet Port
  {7164e170-91db-43e7-97fb-87e4e7f607b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b1dbdda2-ad59-43fc-a802-8da79401712a}, !- Handle
  Node 27,                                !- Name
  {a7731486-552d-4080-9691-ada5dbc71c7e}, !- Inlet Port
  {5de7f548-e6c3-4b0d-972d-4941fbd6d2a5}; !- Outlet Port

OS:Connection,
  {a7731486-552d-4080-9691-ada5dbc71c7e}, !- Handle
  {5b9ec61e-1e33-4043-8f33-e1d8867170b8}, !- Source Object
  3,                                      !- Outlet Port
  {b1dbdda2-ad59-43fc-a802-8da79401712a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de7f548-e6c3-4b0d-972d-4941fbd6d2a5}, !- Handle
  {b1dbdda2-ad59-43fc-a802-8da79401712a}, !- Source Object
  3,                                      !- Outlet Port
  {b0aa9726-1d8f-4643-8503-88b733c8046a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd0bd56d-a9e6-46c8-af65-d04e034997a6}, !- Handle
  {b0aa9726-1d8f-4643-8503-88b733c8046a}, !- Source Object
  4,                                      !- Outlet Port
  {280b2cd2-097e-4f0b-9e05-5900915d1b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {92c0fde2-6dc7-4ef1-b8d9-163b6eadeee1}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6ea52b5b-1549-41ab-a590-5b4b92316691}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8afa26cc-ac22-431d-9e00-50fb4570d555}, !- Plant Side Inlet Node Name
  {8e23f1b6-ef97-44af-b0a3-b8772e315edd}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {165b6b39-ec17-4751-a695-8f1f2718fa15}, !- Demand Side Inlet Node Name
  {aa5f63b6-7865-4695-b2b0-7f41438ea5e5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {46702a1c-b93a-4e0f-8a34-bfc02d6bd20f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {49f7ec20-96a0-44c0-9dc8-266d6cdf86e6}, !- Demand Mixer Name
  {b3984d82-055d-4cea-a94f-ece75f9a9cff}, !- Demand Splitter Name
  {6afc2d23-b815-4c17-b06e-3c4593ae43ae}, !- Supply Mixer Name
  {78c0e934-3419-4650-bf57-f130be1decef}; !- Supply Splitter Name

OS:Node,
  {b94a5f6d-0635-4771-93fa-7a8412a3e3ac}, !- Handle
  Node 28,                                !- Name
  {8afa26cc-ac22-431d-9e00-50fb4570d555}, !- Inlet Port
  {ba579d66-3fe4-4dd4-a202-e92db5293bb1}; !- Outlet Port

OS:Node,
  {6ea52b5b-1549-41ab-a590-5b4b92316691}, !- Handle
  Node 29,                                !- Name
  {f2259962-1995-4276-983a-d37e4f1ca2f8}, !- Inlet Port
  {8e23f1b6-ef97-44af-b0a3-b8772e315edd}; !- Outlet Port

OS:Node,
  {7c613b10-a6ce-45be-bc24-bff838d4cc86}, !- Handle
  Node 30,                                !- Name
  {93879636-ad69-4085-aa99-c6744a6a6b53}, !- Inlet Port
  {f0cd41dd-c2a7-4dd6-b502-925bcdff70a9}; !- Outlet Port

OS:Connector:Mixer,
  {6afc2d23-b815-4c17-b06e-3c4593ae43ae}, !- Handle
  Connector Mixer 1,                      !- Name
  {c52120fd-9d53-4782-ad1a-24a7316d475e}, !- Outlet Branch Name
  {21db0d85-38f4-44e9-b58c-edf7d00cbe71}, !- Inlet Branch Name 1
  {3e9a2d2b-0da9-4d9e-bc76-90f4edef6191}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {78c0e934-3419-4650-bf57-f130be1decef}, !- Handle
  Connector Splitter 1,                   !- Name
  {e61a1a6e-5eaa-4100-989d-2bf6442b3c20}, !- Inlet Branch Name
  {93879636-ad69-4085-aa99-c6744a6a6b53}, !- Outlet Branch Name 1
  {e59c09b5-ebdf-4350-9284-b90615e38f33}; !- Outlet Branch Name 2

OS:Connection,
  {8afa26cc-ac22-431d-9e00-50fb4570d555}, !- Handle
  {92c0fde2-6dc7-4ef1-b8d9-163b6eadeee1}, !- Source Object
  14,                                     !- Outlet Port
  {b94a5f6d-0635-4771-93fa-7a8412a3e3ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93879636-ad69-4085-aa99-c6744a6a6b53}, !- Handle
  {78c0e934-3419-4650-bf57-f130be1decef}, !- Source Object
  3,                                      !- Outlet Port
  {7c613b10-a6ce-45be-bc24-bff838d4cc86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e23f1b6-ef97-44af-b0a3-b8772e315edd}, !- Handle
  {6ea52b5b-1549-41ab-a590-5b4b92316691}, !- Source Object
  3,                                      !- Outlet Port
  {92c0fde2-6dc7-4ef1-b8d9-163b6eadeee1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9802c52a-15a8-4f46-b640-e4876ca3993b}, !- Handle
  Node 31,                                !- Name
  {165b6b39-ec17-4751-a695-8f1f2718fa15}, !- Inlet Port
  {4d77f434-f166-4379-8168-50a48375cd64}; !- Outlet Port

OS:Node,
  {9df3efc1-435c-401a-bbb8-2736983f071a}, !- Handle
  Node 32,                                !- Name
  {9192dab0-2622-42e4-8afb-ff248d00e430}, !- Inlet Port
  {aa5f63b6-7865-4695-b2b0-7f41438ea5e5}; !- Outlet Port

OS:Node,
  {e6be66e4-2b32-426e-91d9-53edfba0909a}, !- Handle
  Node 33,                                !- Name
  {283c7968-42bc-4187-941f-42942e3fe1cd}, !- Inlet Port
  {2060b4e5-e11d-4d44-b2bb-ceb3ea633564}; !- Outlet Port

OS:Connector:Mixer,
  {49f7ec20-96a0-44c0-9dc8-266d6cdf86e6}, !- Handle
  Connector Mixer 2,                      !- Name
  {b016ecc2-dff7-47e0-a46a-5bdf0f9c0ee8}, !- Outlet Branch Name
  {f5249b24-f860-46c2-8e90-0c9f9ef14f41}, !- Inlet Branch Name 1
  {5b71a9a4-1aa4-4d6e-b22e-72c5736f6ac0}, !- Inlet Branch Name 2
  {23c1fa89-853a-4ae1-9bc8-0ba552460207}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {b3984d82-055d-4cea-a94f-ece75f9a9cff}, !- Handle
  Connector Splitter 2,                   !- Name
  {4d77f434-f166-4379-8168-50a48375cd64}, !- Inlet Branch Name
  {283c7968-42bc-4187-941f-42942e3fe1cd}, !- Outlet Branch Name 1
  {560427a2-f4f5-4de1-a341-b0441e97775f}, !- Outlet Branch Name 2
  {a33ea53d-3637-450b-98ec-56891c237e22}; !- Outlet Branch Name 3

OS:Connection,
  {165b6b39-ec17-4751-a695-8f1f2718fa15}, !- Handle
  {92c0fde2-6dc7-4ef1-b8d9-163b6eadeee1}, !- Source Object
  17,                                     !- Outlet Port
  {9802c52a-15a8-4f46-b640-e4876ca3993b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d77f434-f166-4379-8168-50a48375cd64}, !- Handle
  {9802c52a-15a8-4f46-b640-e4876ca3993b}, !- Source Object
  3,                                      !- Outlet Port
  {b3984d82-055d-4cea-a94f-ece75f9a9cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {283c7968-42bc-4187-941f-42942e3fe1cd}, !- Handle
  {b3984d82-055d-4cea-a94f-ece75f9a9cff}, !- Source Object
  3,                                      !- Outlet Port
  {e6be66e4-2b32-426e-91d9-53edfba0909a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa5f63b6-7865-4695-b2b0-7f41438ea5e5}, !- Handle
  {9df3efc1-435c-401a-bbb8-2736983f071a}, !- Source Object
  3,                                      !- Outlet Port
  {92c0fde2-6dc7-4ef1-b8d9-163b6eadeee1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {54c8329f-2bed-4d51-9928-cd078f36a1e1}, !- Handle
  {92c0fde2-6dc7-4ef1-b8d9-163b6eadeee1}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {46702a1c-b93a-4e0f-8a34-bfc02d6bd20f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {9a63fd74-40ad-4f67-a24a-3c50a9e544dd}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6fec90ab-1764-4ccc-92c1-28255137d881}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {9a63fd74-40ad-4f67-a24a-3c50a9e544dd}, !- Schedule Type Limits Name
  {d31ebf5a-333a-41b0-ba4b-762ac2dd9212}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d31ebf5a-333a-41b0-ba4b-762ac2dd9212}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {9a63fd74-40ad-4f67-a24a-3c50a9e544dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {79d7b734-1ba5-40f7-ab36-4d0201cf866d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {6fec90ab-1764-4ccc-92c1-28255137d881}, !- Schedule Name
  {6ea52b5b-1549-41ab-a590-5b4b92316691}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {77b64d0a-0481-46fa-8fbc-da3bff5c54bb}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {ba579d66-3fe4-4dd4-a202-e92db5293bb1}, !- Inlet Node Name
  {d622b014-4c7e-4c4f-989e-8e41d3ffd91f}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  203.187158204178,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {f16a51d1-54f6-4a34-9687-bf73df04ac0f}, !- Handle
  Node 34,                                !- Name
  {d622b014-4c7e-4c4f-989e-8e41d3ffd91f}, !- Inlet Port
  {e61a1a6e-5eaa-4100-989d-2bf6442b3c20}; !- Outlet Port

OS:Connection,
  {ba579d66-3fe4-4dd4-a202-e92db5293bb1}, !- Handle
  {b94a5f6d-0635-4771-93fa-7a8412a3e3ac}, !- Source Object
  3,                                      !- Outlet Port
  {77b64d0a-0481-46fa-8fbc-da3bff5c54bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d622b014-4c7e-4c4f-989e-8e41d3ffd91f}, !- Handle
  {77b64d0a-0481-46fa-8fbc-da3bff5c54bb}, !- Source Object
  3,                                      !- Outlet Port
  {f16a51d1-54f6-4a34-9687-bf73df04ac0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e61a1a6e-5eaa-4100-989d-2bf6442b3c20}, !- Handle
  {f16a51d1-54f6-4a34-9687-bf73df04ac0f}, !- Source Object
  3,                                      !- Outlet Port
  {78c0e934-3419-4650-bf57-f130be1decef}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {d1fe0f70-d6c0-4922-96fd-faca64a9ee2f}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {39a65f4e-3ffc-4e8f-ac09-ceae954cf919}, !- Handle
  16gal Electricity Water Heater - 11kBtu/hr 1 Therm Eff, !- Name
  0.0599737385954636,                     !- Tank Volume {m3}
  {6fec90ab-1764-4ccc-92c1-28255137d881}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3133.62784161297,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  14.8431704430209,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  14.8431704430209,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {b314f197-c4bd-4a81-bb06-7d6e0e6add45}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.33700779849096,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.33700779849096,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f0cd41dd-c2a7-4dd6-b502-925bcdff70a9}, !- Use Side Inlet Node Name
  {58689dca-9481-4d89-9992-bfc6e460f66a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {69296908-65bc-4c1c-961b-0cbdc84e2025}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {e208e327-c957-4cba-b382-407e421e6402}, !- Schedule Type Limits Name
  {5ca2d7b7-59b1-4909-a098-2f54ec6a542f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ca2d7b7-59b1-4909-a098-2f54ec6a542f}, !- Handle
  Schedule Day 3,                         !- Name
  {e208e327-c957-4cba-b382-407e421e6402}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {12b974d2-a7b0-4643-ade8-619a9bba75cd}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {e208e327-c957-4cba-b382-407e421e6402}, !- Schedule Type Limits Name
  {3cc1bc4e-adc3-4fb1-956a-d2fe825ebb0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cc1bc4e-adc3-4fb1-956a-d2fe825ebb0d}, !- Handle
  Schedule Day 4,                         !- Name
  {e208e327-c957-4cba-b382-407e421e6402}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {17a3857e-b7ce-4c51-9600-550842656fe9}, !- Handle
  {39a65f4e-3ffc-4e8f-ac09-ceae954cf919}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {b314f197-c4bd-4a81-bb06-7d6e0e6add45}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {d1fe0f70-d6c0-4922-96fd-faca64a9ee2f}, !- Schedule Type Limits Name
  {8e5611e8-6e20-46c5-a2a1-c2c31e9d0c71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e5611e8-6e20-46c5-a2a1-c2c31e9d0c71}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {d1fe0f70-d6c0-4922-96fd-faca64a9ee2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {e9925bf0-2982-4fe4-81be-9abd62ceca07}, !- Handle
  Node 35,                                !- Name
  {58689dca-9481-4d89-9992-bfc6e460f66a}, !- Inlet Port
  {21db0d85-38f4-44e9-b58c-edf7d00cbe71}; !- Outlet Port

OS:Connection,
  {f0cd41dd-c2a7-4dd6-b502-925bcdff70a9}, !- Handle
  {7c613b10-a6ce-45be-bc24-bff838d4cc86}, !- Source Object
  3,                                      !- Outlet Port
  {39a65f4e-3ffc-4e8f-ac09-ceae954cf919}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {58689dca-9481-4d89-9992-bfc6e460f66a}, !- Handle
  {39a65f4e-3ffc-4e8f-ac09-ceae954cf919}, !- Source Object
  32,                                     !- Outlet Port
  {e9925bf0-2982-4fe4-81be-9abd62ceca07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21db0d85-38f4-44e9-b58c-edf7d00cbe71}, !- Handle
  {e9925bf0-2982-4fe4-81be-9abd62ceca07}, !- Source Object
  3,                                      !- Outlet Port
  {6afc2d23-b815-4c17-b06e-3c4593ae43ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7af8eb4f-961b-434a-96d3-1715dfcc579f}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {2a368060-53a4-475e-9d3f-17c0ffa55e45}, !- Inlet Node Name
  {8883c027-ad17-4675-a600-b2759fbe158c}; !- Outlet Node Name

OS:Node,
  {51a70820-637d-46c5-99a6-cdc17bafa91b}, !- Handle
  Node 36,                                !- Name
  {e59c09b5-ebdf-4350-9284-b90615e38f33}, !- Inlet Port
  {2a368060-53a4-475e-9d3f-17c0ffa55e45}; !- Outlet Port

OS:Connection,
  {e59c09b5-ebdf-4350-9284-b90615e38f33}, !- Handle
  {78c0e934-3419-4650-bf57-f130be1decef}, !- Source Object
  4,                                      !- Outlet Port
  {51a70820-637d-46c5-99a6-cdc17bafa91b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e96f2136-ea51-419e-a616-3f11bbcc8149}, !- Handle
  Node 37,                                !- Name
  {8883c027-ad17-4675-a600-b2759fbe158c}, !- Inlet Port
  {3e9a2d2b-0da9-4d9e-bc76-90f4edef6191}; !- Outlet Port

OS:Connection,
  {2a368060-53a4-475e-9d3f-17c0ffa55e45}, !- Handle
  {51a70820-637d-46c5-99a6-cdc17bafa91b}, !- Source Object
  3,                                      !- Outlet Port
  {7af8eb4f-961b-434a-96d3-1715dfcc579f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8883c027-ad17-4675-a600-b2759fbe158c}, !- Handle
  {7af8eb4f-961b-434a-96d3-1715dfcc579f}, !- Source Object
  3,                                      !- Outlet Port
  {e96f2136-ea51-419e-a616-3f11bbcc8149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e9a2d2b-0da9-4d9e-bc76-90f4edef6191}, !- Handle
  {e96f2136-ea51-419e-a616-3f11bbcc8149}, !- Source Object
  3,                                      !- Outlet Port
  {6afc2d23-b815-4c17-b06e-3c4593ae43ae}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f7f3ea2d-6826-4c57-bc15-ecdb58be2fc8}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {2060b4e5-e11d-4d44-b2bb-ceb3ea633564}, !- Inlet Node Name
  {ea4996fe-108c-46c6-ac28-3a2de719cb45}; !- Outlet Node Name

OS:Node,
  {343a2969-ef93-47d6-a057-bb324b9179a6}, !- Handle
  Node 38,                                !- Name
  {ea4996fe-108c-46c6-ac28-3a2de719cb45}, !- Inlet Port
  {f5249b24-f860-46c2-8e90-0c9f9ef14f41}; !- Outlet Port

OS:Connection,
  {2060b4e5-e11d-4d44-b2bb-ceb3ea633564}, !- Handle
  {e6be66e4-2b32-426e-91d9-53edfba0909a}, !- Source Object
  3,                                      !- Outlet Port
  {f7f3ea2d-6826-4c57-bc15-ecdb58be2fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea4996fe-108c-46c6-ac28-3a2de719cb45}, !- Handle
  {f7f3ea2d-6826-4c57-bc15-ecdb58be2fc8}, !- Source Object
  3,                                      !- Outlet Port
  {343a2969-ef93-47d6-a057-bb324b9179a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5249b24-f860-46c2-8e90-0c9f9ef14f41}, !- Handle
  {343a2969-ef93-47d6-a057-bb324b9179a6}, !- Source Object
  3,                                      !- Outlet Port
  {49f7ec20-96a0-44c0-9dc8-266d6cdf86e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bd2db8d1-e596-4bbf-94c8-a14d1fbbf8c4}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {3a5a8fff-1251-4450-a7f9-a82ac6efc7c4}, !- Inlet Node Name
  {f2259962-1995-4276-983a-d37e4f1ca2f8}; !- Outlet Node Name

OS:Node,
  {0c3a1b4a-fd78-4121-8998-98b44d85159e}, !- Handle
  Node 39,                                !- Name
  {c52120fd-9d53-4782-ad1a-24a7316d475e}, !- Inlet Port
  {3a5a8fff-1251-4450-a7f9-a82ac6efc7c4}; !- Outlet Port

OS:Connection,
  {c52120fd-9d53-4782-ad1a-24a7316d475e}, !- Handle
  {6afc2d23-b815-4c17-b06e-3c4593ae43ae}, !- Source Object
  2,                                      !- Outlet Port
  {0c3a1b4a-fd78-4121-8998-98b44d85159e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a5a8fff-1251-4450-a7f9-a82ac6efc7c4}, !- Handle
  {0c3a1b4a-fd78-4121-8998-98b44d85159e}, !- Source Object
  3,                                      !- Outlet Port
  {bd2db8d1-e596-4bbf-94c8-a14d1fbbf8c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2259962-1995-4276-983a-d37e4f1ca2f8}, !- Handle
  {bd2db8d1-e596-4bbf-94c8-a14d1fbbf8c4}, !- Source Object
  3,                                      !- Outlet Port
  {6ea52b5b-1549-41ab-a590-5b4b92316691}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {68f9a1c1-64fd-40de-ab52-0f3e82017637}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {6ba1c4dc-292f-47a5-9b83-67bf493e82bd}, !- Inlet Node Name
  {9192dab0-2622-42e4-8afb-ff248d00e430}; !- Outlet Node Name

OS:Node,
  {4c0fea03-4414-4437-95de-1af8a8205df2}, !- Handle
  Node 40,                                !- Name
  {b016ecc2-dff7-47e0-a46a-5bdf0f9c0ee8}, !- Inlet Port
  {6ba1c4dc-292f-47a5-9b83-67bf493e82bd}; !- Outlet Port

OS:Connection,
  {b016ecc2-dff7-47e0-a46a-5bdf0f9c0ee8}, !- Handle
  {49f7ec20-96a0-44c0-9dc8-266d6cdf86e6}, !- Source Object
  2,                                      !- Outlet Port
  {4c0fea03-4414-4437-95de-1af8a8205df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ba1c4dc-292f-47a5-9b83-67bf493e82bd}, !- Handle
  {4c0fea03-4414-4437-95de-1af8a8205df2}, !- Source Object
  3,                                      !- Outlet Port
  {68f9a1c1-64fd-40de-ab52-0f3e82017637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9192dab0-2622-42e4-8afb-ff248d00e430}, !- Handle
  {68f9a1c1-64fd-40de-ab52-0f3e82017637}, !- Source Object
  3,                                      !- Outlet Port
  {9df3efc1-435c-401a-bbb8-2736983f071a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c1d0c136-3d90-4734-b089-1373858b72d5}, !- Handle
  Water Use Connections 1,                !- Name
  {77e22643-1ba5-495e-9010-9c9b5ffb9b1e}, !- Inlet Node Name
  {16273d1d-8ffa-493f-8fe8-ef64e09d4eeb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e519b3da-91ed-4600-bb5b-b7c7d052e663}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ae44f399-bc94-4e95-9297-847d933be5fa}, !- Handle
  Dining Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.55312420699683e-06,                   !- Peak Flow Rate {m3/s}
  {95f31e42-4c70-4059-9ad1-4eb32376599b}, !- Target Temperature Schedule Name
  {cfeff859-a9f6-4d85-acfc-56c3ed5fa1b2}, !- Sensible Fraction Schedule Name
  {b4ef50f3-8d66-4682-8ae5-1aef1ef41e02}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cfeff859-a9f6-4d85-acfc-56c3ed5fa1b2}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {80e0d4d1-3835-420b-864a-355187cec00c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80e0d4d1-3835-420b-864a-355187cec00c}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4ef50f3-8d66-4682-8ae5-1aef1ef41e02}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {545fbaf7-7356-43dd-b65d-789e37e15eca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {545fbaf7-7356-43dd-b65d-789e37e15eca}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {95f31e42-4c70-4059-9ad1-4eb32376599b}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {198df2af-7b3b-415e-8ee9-45bc4447d333}; !- Default Day Schedule Name

OS:Schedule:Day,
  {198df2af-7b3b-415e-8ee9-45bc4447d333}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e519b3da-91ed-4600-bb5b-b7c7d052e663}, !- Handle
  Dining Service Water Use 0.09gal/min,   !- Name
  {ae44f399-bc94-4e95-9297-847d933be5fa}, !- Water Use Equipment Definition Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  {1c196cfb-d659-45d6-bc3e-9c483ac752da}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1c196cfb-d659-45d6-bc3e-9c483ac752da}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  {26a2a3df-452d-4a46-9f2f-3e343542c676}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26a2a3df-452d-4a46-9f2f-3e343542c676}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {569d7adf-7c3d-4ce0-9343-73031f95a393}, !- Handle
  Schedule Rule 17,                       !- Name
  {1c196cfb-d659-45d6-bc3e-9c483ac752da}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {651f23b8-06fa-4616-b5d8-b8c60a767ef6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {651f23b8-06fa-4616-b5d8-b8c60a767ef6}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {e189446f-1b35-428d-ab1b-220b45c07a41}, !- Handle
  Schedule Rule 18,                       !- Name
  {1c196cfb-d659-45d6-bc3e-9c483ac752da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {79012b6c-2543-4da7-8a48-0181ac5acc67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79012b6c-2543-4da7-8a48-0181ac5acc67}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {ade1a090-8585-4291-9fdf-87722348d2c4}, !- Handle
  Schedule Rule 19,                       !- Name
  {1c196cfb-d659-45d6-bc3e-9c483ac752da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7bf7b694-bf6f-453e-8be8-b14e1d819cbd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bf7b694-bf6f-453e-8be8-b14e1d819cbd}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {1ca31efa-3d71-4d36-a42d-1b8f15038927}, !- Handle
  Node 41,                                !- Name
  {560427a2-f4f5-4de1-a341-b0441e97775f}, !- Inlet Port
  {77e22643-1ba5-495e-9010-9c9b5ffb9b1e}; !- Outlet Port

OS:Connection,
  {560427a2-f4f5-4de1-a341-b0441e97775f}, !- Handle
  {b3984d82-055d-4cea-a94f-ece75f9a9cff}, !- Source Object
  4,                                      !- Outlet Port
  {1ca31efa-3d71-4d36-a42d-1b8f15038927}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de73aa45-3c66-4e76-8380-43cb133dca90}, !- Handle
  Node 42,                                !- Name
  {16273d1d-8ffa-493f-8fe8-ef64e09d4eeb}, !- Inlet Port
  {5b71a9a4-1aa4-4d6e-b22e-72c5736f6ac0}; !- Outlet Port

OS:Connection,
  {77e22643-1ba5-495e-9010-9c9b5ffb9b1e}, !- Handle
  {1ca31efa-3d71-4d36-a42d-1b8f15038927}, !- Source Object
  3,                                      !- Outlet Port
  {c1d0c136-3d90-4734-b089-1373858b72d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16273d1d-8ffa-493f-8fe8-ef64e09d4eeb}, !- Handle
  {c1d0c136-3d90-4734-b089-1373858b72d5}, !- Source Object
  3,                                      !- Outlet Port
  {de73aa45-3c66-4e76-8380-43cb133dca90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b71a9a4-1aa4-4d6e-b22e-72c5736f6ac0}, !- Handle
  {de73aa45-3c66-4e76-8380-43cb133dca90}, !- Source Object
  3,                                      !- Outlet Port
  {49f7ec20-96a0-44c0-9dc8-266d6cdf86e6}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d3c53945-ba30-43c9-baca-e4f56052ba43}, !- Handle
  Water Use Connections 2,                !- Name
  {3df04a50-d3bf-4025-a5bd-dd1910506aef}, !- Inlet Node Name
  {f3049a33-3ce1-48db-a566-8297841562b1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ac9a5c8b-2c4c-4350-97a3-856cc16cca84}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6e6ad063-60e3-4ee2-bcb0-b0805aa47539}, !- Handle
  Kitchen Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.70208236637718e-06,                   !- Peak Flow Rate {m3/s}
  {d7e0a409-c081-4cb2-98e1-adcfbb7cfd6b}, !- Target Temperature Schedule Name
  {c12f98c2-1f21-4f7b-a32b-4a3c613b5cf7}, !- Sensible Fraction Schedule Name
  {4f17e79b-c235-4657-8cab-0a183c27db96}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c12f98c2-1f21-4f7b-a32b-4a3c613b5cf7}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {59fdbc75-cd22-467e-a39a-8627d75a257b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59fdbc75-cd22-467e-a39a-8627d75a257b}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f17e79b-c235-4657-8cab-0a183c27db96}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {70dda139-21f8-488e-b7a5-bd8faad7bb56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70dda139-21f8-488e-b7a5-bd8faad7bb56}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7e0a409-c081-4cb2-98e1-adcfbb7cfd6b}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {65a0c1ae-4d0a-48e6-b980-4b27cc087167}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65a0c1ae-4d0a-48e6-b980-4b27cc087167}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ac9a5c8b-2c4c-4350-97a3-856cc16cca84}, !- Handle
  Kitchen Service Water Use 0.06gal/min,  !- Name
  {6e6ad063-60e3-4ee2-bcb0-b0805aa47539}, !- Water Use Equipment Definition Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  {1c196cfb-d659-45d6-bc3e-9c483ac752da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1971d4f6-1967-41cb-ab45-b97682135ad4}, !- Handle
  Node 43,                                !- Name
  {a33ea53d-3637-450b-98ec-56891c237e22}, !- Inlet Port
  {3df04a50-d3bf-4025-a5bd-dd1910506aef}; !- Outlet Port

OS:Connection,
  {a33ea53d-3637-450b-98ec-56891c237e22}, !- Handle
  {b3984d82-055d-4cea-a94f-ece75f9a9cff}, !- Source Object
  5,                                      !- Outlet Port
  {1971d4f6-1967-41cb-ab45-b97682135ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f872874-b96a-405e-b349-713b6bc09893}, !- Handle
  Node 44,                                !- Name
  {f3049a33-3ce1-48db-a566-8297841562b1}, !- Inlet Port
  {23c1fa89-853a-4ae1-9bc8-0ba552460207}; !- Outlet Port

OS:Connection,
  {3df04a50-d3bf-4025-a5bd-dd1910506aef}, !- Handle
  {1971d4f6-1967-41cb-ab45-b97682135ad4}, !- Source Object
  3,                                      !- Outlet Port
  {d3c53945-ba30-43c9-baca-e4f56052ba43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3049a33-3ce1-48db-a566-8297841562b1}, !- Handle
  {d3c53945-ba30-43c9-baca-e4f56052ba43}, !- Source Object
  3,                                      !- Outlet Port
  {9f872874-b96a-405e-b349-713b6bc09893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23c1fa89-853a-4ae1-9bc8-0ba552460207}, !- Handle
  {9f872874-b96a-405e-b349-713b6bc09893}, !- Source Object
  3,                                      !- Outlet Port
  {49f7ec20-96a0-44c0-9dc8-266d6cdf86e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Sizing:Parameters,
  {cd3017cb-ccce-4243-9c1f-d443ed8491df}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {508db6bb-ac28-40e8-b2d6-373c284e7948}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {67e01d39-5f02-4fc5-9047-0a196e5db1d8}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {7d8a6a8a-6c67-4b8d-95f8-d566bc30501b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d8a6a8a-6c67-4b8d-95f8-d566bc30501b}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {97536359-60b8-4452-9af5-ae1e64cec74f}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {864025e4-1516-4b80-81b1-7cd3ccd92e71}, !- Control Zone or Zone List Name
  {9d598ceb-a2f2-4548-b71e-f08942b023eb}, !- Cooling Control Zone or Zone List Name
  {d3749bfc-9692-4282-9745-a8574a3f29d2}, !- Heating Control Zone or Zone List Name
  {bb8f7202-65e5-4c90-ae1e-c236baf50b6b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {864025e4-1516-4b80-81b1-7cd3ccd92e71}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {9d598ceb-a2f2-4548-b71e-f08942b023eb}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d3749bfc-9692-4282-9745-a8574a3f29d2}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bb8f7202-65e5-4c90-ae1e-c236baf50b6b}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fd36c628-7cfa-4fab-9bfc-adebefd36b66}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  {9380d177-cbaa-42c7-bdb9-0f69414df6c1}, !- Default Day Schedule Name
  {e559f465-9395-476a-b781-816e430e5685}, !- Summer Design Day Schedule Name
  {0b196c25-8a5d-4e62-932d-c3ce13147d31}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9380d177-cbaa-42c7-bdb9-0f69414df6c1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {61992e3a-a68c-45a5-a8c1-56b3aa2fd812}, !- Handle
  {fd36c628-7cfa-4fab-9bfc-adebefd36b66}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.621369514682469,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-21 16:24:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-21 16:24:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {48f7c738-0ddd-4c4d-a0ef-8498fac0ba67}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b196c25-8a5d-4e62-932d-c3ce13147d31}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eca1c0bf-d697-4bdf-b4e7-0cbfed88d923}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e559f465-9395-476a-b781-816e430e5685}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7922f199-83e2-4ca3-94b0-bd9083df355e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Saturday Rule, !- Name
  {fd36c628-7cfa-4fab-9bfc-adebefd36b66}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5b58adaa-1a3b-4d80-ba07-cf597f25f39c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b58adaa-1a3b-4d80-ba07-cf597f25f39c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Saturday, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d502ea20-6951-46a3-8097-56922e2e5afc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {fd36c628-7cfa-4fab-9bfc-adebefd36b66}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {51358c27-01d2-4b2c-8d1b-7935b12ab61e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51358c27-01d2-4b2c-8d1b-7935b12ab61e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f88006d6-a23e-4aa7-81d8-c057255c8d45}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5e0f3c3d-977c-4e67-b687-a691b6a387b1}, !- Supply Air Inlet Node
  {ab2ec9fe-a6e8-4f4c-9279-6a04d04a125e}, !- Supply Air Outlet Node
  {4063ce75-2a9c-464d-8cd4-b878241a7f1c}, !- Exhaust Air Inlet Node
  {7f0eb7ff-681a-4dab-b3ae-44768febdbb2}, !- Exhaust Air Outlet Node
  1320.30023774243,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c925dada-6c08-472b-b57f-12d4c5e4effd}, !- Handle
  Node 46,                                !- Name
  {ab2ec9fe-a6e8-4f4c-9279-6a04d04a125e}, !- Inlet Port
  {057745e5-f903-4318-a6da-7aa312000019}; !- Outlet Port

OS:Connection,
  {5e0f3c3d-977c-4e67-b687-a691b6a387b1}, !- Handle
  {4450d976-9993-466c-8d95-98dbb11f9103}, !- Source Object
  3,                                      !- Outlet Port
  {f88006d6-a23e-4aa7-81d8-c057255c8d45}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ab2ec9fe-a6e8-4f4c-9279-6a04d04a125e}, !- Handle
  {f88006d6-a23e-4aa7-81d8-c057255c8d45}, !- Source Object
  13,                                     !- Outlet Port
  {c925dada-6c08-472b-b57f-12d4c5e4effd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {057745e5-f903-4318-a6da-7aa312000019}, !- Handle
  {c925dada-6c08-472b-b57f-12d4c5e4effd}, !- Source Object
  3,                                      !- Outlet Port
  {3267ff4a-1fef-4bde-95c3-663690f92c6c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b1c00419-d865-461c-a18e-d56ec4597b29}, !- Handle
  Node 47,                                !- Name
  {6a8be4b5-3fc5-47ed-80ca-065d82204925}, !- Inlet Port
  {4063ce75-2a9c-464d-8cd4-b878241a7f1c}; !- Outlet Port

OS:Connection,
  {6a8be4b5-3fc5-47ed-80ca-065d82204925}, !- Handle
  {3267ff4a-1fef-4bde-95c3-663690f92c6c}, !- Source Object
  7,                                      !- Outlet Port
  {b1c00419-d865-461c-a18e-d56ec4597b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4063ce75-2a9c-464d-8cd4-b878241a7f1c}, !- Handle
  {b1c00419-d865-461c-a18e-d56ec4597b29}, !- Source Object
  3,                                      !- Outlet Port
  {f88006d6-a23e-4aa7-81d8-c057255c8d45}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7f0eb7ff-681a-4dab-b3ae-44768febdbb2}, !- Handle
  {f88006d6-a23e-4aa7-81d8-c057255c8d45}, !- Source Object
  15,                                     !- Outlet Port
  {6e15b8d5-ebe4-4053-81fa-e3d76882ac9f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ef6b1888-6753-40ed-9b23-74f98cfc57fe}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {84875148-5662-46e7-ac76-b42a05b33cee}, !- Reference Setpoint Node Name
  {84875148-5662-46e7-ac76-b42a05b33cee}, !- Mixed Air Stream Node Name
  {4450d976-9993-466c-8d95-98dbb11f9103}, !- Outdoor Air Stream Node Name
  {825fbc98-1930-41a9-98cc-57f8424c58ea}, !- Return Air Stream Node Name
  {c925dada-6c08-472b-b57f-12d4c5e4effd}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {25bacd8c-1340-43ad-b155-b38b8336906d}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b317afdf-0f08-4b2a-9991-3e15eac446ef}, !- Control Zone or Zone List Name
  {0a4eaf74-e52e-4b77-a8c8-b839d148a0f3}, !- Cooling Control Zone or Zone List Name
  {20545510-5d45-4e6c-8dbb-b31e1c8239f2}, !- Heating Control Zone or Zone List Name
  {519b61cc-caa7-4ed4-ae51-c78571017d9a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b317afdf-0f08-4b2a-9991-3e15eac446ef}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {0a4eaf74-e52e-4b77-a8c8-b839d148a0f3}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {20545510-5d45-4e6c-8dbb-b31e1c8239f2}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {519b61cc-caa7-4ed4-ae51-c78571017d9a}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f16f3ec8-d47b-4b24-a982-07af76e54f13}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  {27338bba-6b91-4140-a12d-018263bf65bf}, !- Default Day Schedule Name
  {d26dc11d-8653-4bfc-ba86-10cefd2e4ceb}, !- Summer Design Day Schedule Name
  {3ae9ceba-69f5-4c11-8e2e-6eef94e5ec9a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27338bba-6b91-4140-a12d-018263bf65bf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0f8174cb-76e8-4693-8ecb-2b5bdfc8b105}, !- Handle
  {f16f3ec8-d47b-4b24-a982-07af76e54f13}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.8106847573412237,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-21 16:24:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-21 16:24:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cbe0e634-fbd2-4218-a684-caa2121d24d0}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ae9ceba-69f5-4c11-8e2e-6eef94e5ec9a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d483e98-029a-4b08-b9f7-1d53cd119886}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d26dc11d-8653-4bfc-ba86-10cefd2e4ceb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fc379da-b4cd-44d5-847a-def21bca34ca}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday Rule, !- Name
  {f16f3ec8-d47b-4b24-a982-07af76e54f13}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8417b75f-5217-4b90-bbbb-4fae4158e976}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8417b75f-5217-4b90-bbbb-4fae4158e976}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8c4a6dcd-246d-4684-ba96-314fa1b93c5d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {f16f3ec8-d47b-4b24-a982-07af76e54f13}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5edae678-e621-4eb6-8990-2d5a199459a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5edae678-e621-4eb6-8990-2d5a199459a7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {1432ffa9-9b13-401a-a04a-f4cebdea3b72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f0110c7a-9e0f-4e00-904b-c7d8be9cf0e9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV, !- Name
  {1e17c28c-6eb7-4b26-a123-3a5f50cd0994}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b93ae852-8248-4f3f-961e-458576b1e490}, !- Supply Air Inlet Node
  {b0ebc172-a328-4a3b-92b6-012fdeb31544}, !- Supply Air Outlet Node
  {4e1890ca-d0e9-47cd-8d53-6dd1b1fb86d8}, !- Exhaust Air Inlet Node
  {5c871b5b-e166-47b8-b23e-f17c780a218c}, !- Exhaust Air Outlet Node
  177.030023774242,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0bd7f8cd-94a8-4bac-959e-120c3293d900}, !- Handle
  Node 48,                                !- Name
  {b0ebc172-a328-4a3b-92b6-012fdeb31544}, !- Inlet Port
  {831b0162-40d9-4ddd-9ad2-a682d3930b5d}; !- Outlet Port

OS:Connection,
  {b93ae852-8248-4f3f-961e-458576b1e490}, !- Handle
  {4af95f21-cb21-4ea8-b4da-73cf55f0ee0c}, !- Source Object
  3,                                      !- Outlet Port
  {f0110c7a-9e0f-4e00-904b-c7d8be9cf0e9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b0ebc172-a328-4a3b-92b6-012fdeb31544}, !- Handle
  {f0110c7a-9e0f-4e00-904b-c7d8be9cf0e9}, !- Source Object
  13,                                     !- Outlet Port
  {0bd7f8cd-94a8-4bac-959e-120c3293d900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {831b0162-40d9-4ddd-9ad2-a682d3930b5d}, !- Handle
  {0bd7f8cd-94a8-4bac-959e-120c3293d900}, !- Source Object
  3,                                      !- Outlet Port
  {036d5023-be1a-40ea-9de2-c776c3fbedb6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aaae2eb9-5c7c-48ed-a219-bf199d80c9a5}, !- Handle
  Node 49,                                !- Name
  {2b359c04-62db-456d-beee-3b8ee30b7ce4}, !- Inlet Port
  {4e1890ca-d0e9-47cd-8d53-6dd1b1fb86d8}; !- Outlet Port

OS:Connection,
  {2b359c04-62db-456d-beee-3b8ee30b7ce4}, !- Handle
  {036d5023-be1a-40ea-9de2-c776c3fbedb6}, !- Source Object
  7,                                      !- Outlet Port
  {aaae2eb9-5c7c-48ed-a219-bf199d80c9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e1890ca-d0e9-47cd-8d53-6dd1b1fb86d8}, !- Handle
  {aaae2eb9-5c7c-48ed-a219-bf199d80c9a5}, !- Source Object
  3,                                      !- Outlet Port
  {f0110c7a-9e0f-4e00-904b-c7d8be9cf0e9}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5c871b5b-e166-47b8-b23e-f17c780a218c}, !- Handle
  {f0110c7a-9e0f-4e00-904b-c7d8be9cf0e9}, !- Source Object
  15,                                     !- Outlet Port
  {3510706f-7dd9-4c05-8b8b-b293a808377d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0feea1c8-41d8-4cc3-b978-446de58533bb}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9786cb7d-aa0c-4ea9-be3a-01321d503359}, !- Reference Setpoint Node Name
  {9786cb7d-aa0c-4ea9-be3a-01321d503359}, !- Mixed Air Stream Node Name
  {4af95f21-cb21-4ea8-b4da-73cf55f0ee0c}, !- Outdoor Air Stream Node Name
  {b9a52a4e-36f6-47e3-a37c-a477845ef91c}, !- Return Air Stream Node Name
  {0bd7f8cd-94a8-4bac-959e-120c3293d900}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {bb54563b-a653-4178-a01d-9ebf9ef12cfa}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eeab207e-ef4b-4aae-aec1-2137903a6935}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fdcfe08a-2e0f-431f-9de0-a2f1ddc2b7f6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {81bf8792-3cd1-4126-90d3-f0e352d4e643}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {271fa47e-64df-4185-a1ea-8f3aa6bc605b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

