  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {b311e999-be6a-4690-8873-cf882697b6d2}, !- Handle
  Schedule Rule 48,                       !- Name
  {46086691-ad44-42b8-8565-b296f737f68c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05dda1cf-ee57-4a2c-99cf-76de0dc8f630}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05dda1cf-ee57-4a2c-99cf-76de0dc8f630}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {f10954c5-63b2-4f62-8a69-d75a5c3fe04b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f25810ac-2002-4a01-ad53-a274df2b7dad}, !- Handle
  Schedule Rule 49,                       !- Name
  {46086691-ad44-42b8-8565-b296f737f68c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e94a10e7-44d3-452a-a271-87201680cd57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e94a10e7-44d3-452a-a271-87201680cd57}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {f10954c5-63b2-4f62-8a69-d75a5c3fe04b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8de836a-3a3d-42ca-bd23-9b2963119836}, !- Handle
  NECB-A-Lighting,                        !- Name
  {f10954c5-63b2-4f62-8a69-d75a5c3fe04b}, !- Schedule Type Limits Name
  {448296b6-f3d3-4532-9846-f91436193930}; !- Default Day Schedule Name

OS:Schedule:Day,
  {448296b6-f3d3-4532-9846-f91436193930}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {f10954c5-63b2-4f62-8a69-d75a5c3fe04b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {30aff9a0-5b8c-4a40-b87d-d2ad40817e5c}, !- Handle
  Schedule Rule 50,                       !- Name
  {a8de836a-3a3d-42ca-bd23-9b2963119836}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fb30c60a-afce-4397-9522-123fc7082cf8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb30c60a-afce-4397-9522-123fc7082cf8}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {f10954c5-63b2-4f62-8a69-d75a5c3fe04b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {14d0ecac-45a7-463c-8a41-e2be30e2d5a4}, !- Handle
  Schedule Rule 51,                       !- Name
  {a8de836a-3a3d-42ca-bd23-9b2963119836}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {742b14e5-3bca-408d-9e24-6918272bf21b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {742b14e5-3bca-408d-9e24-6918272bf21b}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {f10954c5-63b2-4f62-8a69-d75a5c3fe04b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {14b78d5e-d567-439c-bea3-705cf26f4046}, !- Handle
  Schedule Rule 52,                       !- Name
  {a8de836a-3a3d-42ca-bd23-9b2963119836}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2467e56c-1f25-4089-bebd-7785823d8bd1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2467e56c-1f25-4089-bebd-7785823d8bd1}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {f10954c5-63b2-4f62-8a69-d75a5c3fe04b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6363114f-97f5-4ef6-aa31-96dc364ea4c7}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {f10954c5-63b2-4f62-8a69-d75a5c3fe04b}, !- Schedule Type Limits Name
  {a187f0bb-ce28-40f8-b379-ca9ddee50c8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a187f0bb-ce28-40f8-b379-ca9ddee50c8d}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {f10954c5-63b2-4f62-8a69-d75a5c3fe04b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {04056155-f786-459d-9888-c5720055e962}, !- Handle
  Schedule Rule 53,                       !- Name
  {6363114f-97f5-4ef6-aa31-96dc364ea4c7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2e067c43-8e42-4df6-8830-3c3200bc92ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e067c43-8e42-4df6-8830-3c3200bc92ed}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {f10954c5-63b2-4f62-8a69-d75a5c3fe04b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {4246d7b9-8b7e-4782-b7cb-a46f66193552}, !- Handle
  Schedule Rule 54,                       !- Name
  {6363114f-97f5-4ef6-aa31-96dc364ea4c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {79953ae8-48cd-4ae1-ab06-2b8291952be4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79953ae8-48cd-4ae1-ab06-2b8291952be4}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {f10954c5-63b2-4f62-8a69-d75a5c3fe04b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9b1cdc8d-9ad4-4907-b519-7a4ee9714bf1}, !- Handle
  Schedule Rule 55,                       !- Name
  {6363114f-97f5-4ef6-aa31-96dc364ea4c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8bc02e1e-90a3-4c99-8cd3-95b2e5dd43b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bc02e1e-90a3-4c99-8cd3-95b2e5dd43b7}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {f10954c5-63b2-4f62-8a69-d75a5c3fe04b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b290b12b-da34-4d15-a6d0-c0ee5dd683f4}, !- Handle
  Space Function Office - enclosed Thermostat, !- Name
  {1bd87033-bf32-413f-a0ad-a8e2d4b3ff02}, !- Heating Setpoint Temperature Schedule Name
  {af7ad63f-7a3e-4486-bce9-1b7dfd9dd8d9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1bd87033-bf32-413f-a0ad-a8e2d4b3ff02}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {428ec0fb-5bce-4ce9-af15-d6b97c981498}, !- Schedule Type Limits Name
  {747f63cc-4ec6-4612-94a0-cd2d94a9e243}; !- Default Day Schedule Name

OS:Schedule:Day,
  {747f63cc-4ec6-4612-94a0-cd2d94a9e243}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {428ec0fb-5bce-4ce9-af15-d6b97c981498}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {042274ae-9f85-4151-a778-bbb2d9ada2cc}, !- Handle
  Schedule Rule 56,                       !- Name
  {1bd87033-bf32-413f-a0ad-a8e2d4b3ff02}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8e8c5fda-7ed9-4875-9051-647f1ca4ab86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e8c5fda-7ed9-4875-9051-647f1ca4ab86}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {428ec0fb-5bce-4ce9-af15-d6b97c981498}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {69b3761f-9534-41db-a045-6df2ba5560e3}, !- Handle
  Schedule Rule 57,                       !- Name
  {1bd87033-bf32-413f-a0ad-a8e2d4b3ff02}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f8102085-8b48-41da-811d-5294e111d8ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8102085-8b48-41da-811d-5294e111d8ae}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {428ec0fb-5bce-4ce9-af15-d6b97c981498}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f1f3d787-94f5-4a4d-9fec-34f2a485c86a}, !- Handle
  Schedule Rule 58,                       !- Name
  {1bd87033-bf32-413f-a0ad-a8e2d4b3ff02}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3cd13e87-09b6-46c6-b0e3-2f2d322ee112}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3cd13e87-09b6-46c6-b0e3-2f2d322ee112}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {428ec0fb-5bce-4ce9-af15-d6b97c981498}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {af7ad63f-7a3e-4486-bce9-1b7dfd9dd8d9}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {428ec0fb-5bce-4ce9-af15-d6b97c981498}, !- Schedule Type Limits Name
  {2bb22295-e227-4a59-bf65-1fca4b3f9b7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bb22295-e227-4a59-bf65-1fca4b3f9b7e}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {428ec0fb-5bce-4ce9-af15-d6b97c981498}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {e8d88595-34c6-4acf-9141-2ffcb59680c7}, !- Handle
  Schedule Rule 59,                       !- Name
  {af7ad63f-7a3e-4486-bce9-1b7dfd9dd8d9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4be8f17c-d882-46f2-9551-d7a1126622f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4be8f17c-d882-46f2-9551-d7a1126622f2}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {428ec0fb-5bce-4ce9-af15-d6b97c981498}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {0c2b9d29-f04a-4875-91b8-2e2c998194c4}, !- Handle
  Schedule Rule 60,                       !- Name
  {af7ad63f-7a3e-4486-bce9-1b7dfd9dd8d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a42011f3-731f-4811-86e3-5670785a47d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a42011f3-731f-4811-86e3-5670785a47d2}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {428ec0fb-5bce-4ce9-af15-d6b97c981498}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {bef50c23-20f2-4853-9b8f-0be679329317}, !- Handle
  Schedule Rule 61,                       !- Name
  {af7ad63f-7a3e-4486-bce9-1b7dfd9dd8d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c434d6d-cddd-4d98-89f6-a482e7e8ef83}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c434d6d-cddd-4d98-89f6-a482e7e8ef83}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {428ec0fb-5bce-4ce9-af15-d6b97c981498}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {2585476b-17a3-4ff1-8a1c-cf63b58f31e5}, !- Handle
  Space Function Washroom-sch-D 1,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {050ec39e-47d2-4ff5-aaef-2186e7045744}, !- Handle
  Space Function Washroom-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a7842a86-0f64-4ebc-8974-903ccf37f292}, !- Handle
  Space Function Washroom-sch-D People,   !- Name
  {050ec39e-47d2-4ff5-aaef-2186e7045744}, !- People Definition Name
  {cabee98f-743f-4c39-8274-5e669ae8405d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f6ca795f-c4c1-492a-bde7-35b9006a5ff2}, !- Work Efficiency Schedule Name
  {28acc073-a24a-42ce-82fb-c7f4282bf64a}, !- Clothing Insulation Schedule Name
  {72ae136c-380f-457e-9ffa-8450e0123edd}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {10db93d9-78aa-4a5e-97f9-b3f43f53c7ff}, !- Handle
  Space Function Washroom-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {62ad6a24-30d1-4d33-b619-755a242f8d97}, !- Handle
  Space Function Washroom-sch-D Lights,   !- Name
  {10db93d9-78aa-4a5e-97f9-b3f43f53c7ff}, !- Lights Definition Name
  {cabee98f-743f-4c39-8274-5e669ae8405d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3e245cd9-746f-466a-903d-67159e5a4293}, !- Handle
  Space Function Washroom-sch-D Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2caa8f94-b3cd-4a73-bcb5-e7687f8cf6fe}, !- Handle
  Space Function Washroom-sch-D Elec Equip, !- Name
  {3e245cd9-746f-466a-903d-67159e5a4293}, !- Electric Equipment Definition Name
  {cabee98f-743f-4c39-8274-5e669ae8405d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {67a0164b-1b7c-4e00-aeba-ff25bcf413d1}, !- Handle
  Space Function Washroom-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.228361666064516,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f067f04a-1a37-426d-8499-7be192a28145}, !- Handle
  Space Function Washroom-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {870f11d5-fe78-410d-80d8-0966f5781b53}, !- Number of People Schedule Name
  {0cfcdecc-18e6-4f20-9bbf-49f31de68636}, !- People Activity Level Schedule Name
  {5f44291e-7f64-477b-bbaf-f1aa0c1f5576}, !- Lighting Schedule Name
  {92571fed-70de-462d-b27c-869fbcff2cd1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fb25f06d-2ac9-4967-aa50-c33bec07ec4b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c103af3d-6db4-4535-a1b2-526351d2f6b3}, !- Handle
  Space Function Washroom-sch-D Thermostat, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Handle
  Always On Discrete,                     !- Name
  {6e681fef-1433-47a4-b4f6-fc17e9325cf6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {6e681fef-1433-47a4-b4f6-fc17e9325cf6}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {64ee0abf-2ebb-4c5d-b963-843e7e9b3469}, !- Handle
  Bath_ZN_1_FLR_1 Infiltration,           !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a715637-0aab-4763-944b-c962f78a2d9c}, !- Handle
  Cafeteria_ZN_1_FLR_1 Infiltration,      !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {33ce26a4-aa42-4ae2-aa86-ef93c574f167}, !- Handle
  Computer_Class_ZN_1_FLR_1 Infiltration, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b4e0fe3e-e8cd-463b-8c78-057e360f928b}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d30d615-ec74-4b95-bff2-d6caaaaec478}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c987c608-ca8c-42dc-8808-6c98601d3d3c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1269834a-462a-4530-a32e-f893533a82b1}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3d68acc1-f3d7-4318-a74a-5ba5df5d42dd}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dbcfeeec-6376-4df9-8f2f-2fc68dd584d6}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3d5bb61e-fd5f-4053-b7bd-642a8079f9a9}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1a090a0-3fdc-4e16-b3e5-ceb23b590304}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b19775d1-c8f9-4a5c-b827-80bf0f29af3b}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {02f2f4e9-dc10-45b0-9930-677b71e90e9a}, !- Handle
  Gym_ZN_1_FLR_1 Infiltration,            !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efa097b9-ddd2-4482-aaea-623f0c2ecd72}, !- Handle
  Kitchen_ZN_1_FLR_1 Infiltration,        !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {08cc623f-c21e-43bd-a4ab-35ad6dedb187}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Infiltration, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa0faf7b-9dbd-4e0b-a42c-17aaf2d08691}, !- Handle
  Lobby_ZN_1_FLR_1 Infiltration,          !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {299213d0-34af-4636-a54b-fb9b9bf4d178}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Infiltration,  !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5093843d-39a0-4958-955e-db7b8a623bc6}, !- Handle
  Mech_ZN_1_FLR_1 Infiltration,           !- Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5d8fdda-219b-436d-b5c1-d8188eae3310}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {99bbe654-0854-4508-9d9a-fbe28c2803f1}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5e73a0f9-9a6c-4fa9-830e-2ec645138a28}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5aa24ba0-f113-4320-8fb1-0015410cfffc}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {433da3bc-ab5a-4a17-8f0d-c437154f479a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24b634ca-33f4-4f36-aba3-63aec4226e1d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b98c0b12-719f-4a73-8b9d-f85efb4f4ff8}, !- Handle
  Offices_ZN_1_FLR_1 Infiltration,        !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {0b50bbbb-c730-40b0-ba38-a927154e5a1d}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9c6d2259-af3f-4ad3-9f9d-2c5dc230aebf}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {a40b1708-b510-47aa-a3f4-9c722a8b8db2}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {d486872a-6235-4e18-80b5-87016416b6f7}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {c8229bc3-09a6-4b9d-a2ad-7672496204b1}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ac1919f6-2f42-4c0b-bdf9-b14c51731bc1}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {a40b1708-b510-47aa-a3f4-9c722a8b8db2}, !- Layer 1
  {d486872a-6235-4e18-80b5-87016416b6f7}, !- Layer 2
  {c8229bc3-09a6-4b9d-a2ad-7672496204b1}; !- Layer 3

OS:Material,
  {710b4edd-2909-49bd-a632-dcd97749ce21}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {6eb71bc7-ec2f-4832-9e04-d2e76ae136ec}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {710b4edd-2909-49bd-a632-dcd97749ce21}, !- Layer 1
  {710b4edd-2909-49bd-a632-dcd97749ce21}; !- Layer 2

OS:Material,
  {7c2efb76-ce7b-4485-b00e-e234d1f9b3bf}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {a4281023-0957-4fc6-be0b-143de6361d21}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {7c2efb76-ce7b-4485-b00e-e234d1f9b3bf}; !- Layer 1

OS:Construction,
  {1b00a9d5-5186-4cca-8e17-1d9be7f210e2}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {7c2efb76-ce7b-4485-b00e-e234d1f9b3bf}, !- Layer 1
  {a40b1708-b510-47aa-a3f4-9c722a8b8db2}; !- Layer 2

OS:DefaultConstructionSet,
  {3105f01e-e798-40a5-ac64-b4bab85830e5}, !- Handle
  BTAP-Mass at hdd = 4400.0,              !- Name
  {368534f4-eceb-4cce-a165-bea726bbc30e}, !- Default Exterior Surface Constructions Name
  {3191e31a-50f7-40a6-b88f-572da2d80b11}, !- Default Interior Surface Constructions Name
  {763bb238-7878-4647-b840-bd5bf6532894}, !- Default Ground Contact Surface Constructions Name
  {6c2d630a-2a66-4aae-9098-97767590ddd0}, !- Default Exterior SubSurface Constructions Name
  {94a72c74-60dc-4281-b434-200a35df9a15}, !- Default Interior SubSurface Constructions Name
  {d79291a4-328f-44c3-87f7-7cc3b9d00d56}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7a0bf854-67dd-452e-a275-1e7678879774}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {83951da6-9b7e-4a48-9c08-6e79520f31ac}, !- Floor Construction Name
  {adf3a6a1-1027-4531-a26e-8f3564166ac4}, !- Wall Construction Name
  {384b3769-25dd-4f1d-aa7b-0aa6a400dea9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3191e31a-50f7-40a6-b88f-572da2d80b11}, !- Handle
  Default Surface Constructions 2,        !- Name
  {8aac6291-0814-4010-ab39-779ba9fed30c}, !- Floor Construction Name
  {0bbeb4bc-7c62-4bf4-8360-b92720ed41f7}, !- Wall Construction Name
  {fdda045a-1bdd-47a2-b1a8-bc3891c29128}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9d4ddfc4-ad10-4389-a08d-e0c7e810065e}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {81a8e3d2-8292-496f-b1b4-fb87dcbf3a99}, !- Floor Construction Name
  {a95ba6bd-8b28-4a70-805f-02c82b1111c0}, !- Wall Construction Name
  {d35bd73a-46c1-4935-9c0c-35d08fe202f0}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f7e2dd55-fcce-4987-aade-c0eaf338a531}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {97d62201-9e4b-43c9-9155-ceb51b86f2af}, !- Fixed Window Construction Name
  {97d62201-9e4b-43c9-9155-ceb51b86f2af}, !- Operable Window Construction Name
  {9e727c6e-d2b3-4ce3-aa09-6fd366dfd94f}, !- Door Construction Name
  {bda1b199-780a-40b0-97b0-460b3c994502}, !- Glass Door Construction Name
  {7b29828c-1791-4145-ab8b-1225971bf995}, !- Overhead Door Construction Name
  {4f26e1cc-5578-4bfb-a35b-0d9e3f3128f3}, !- Skylight Construction Name
  {f1b35fe9-dbcb-4ee6-a51f-ac96d6f2463b}, !- Tubular Daylight Dome Construction Name
  {bc6844fe-f205-4615-9296-02d4477898ea}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {94a72c74-60dc-4281-b434-200a35df9a15}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {d5796c72-1e18-4d9f-bef7-5b46572e5c8d}, !- Fixed Window Construction Name
  {d5796c72-1e18-4d9f-bef7-5b46572e5c8d}, !- Operable Window Construction Name
  {1a510999-e82a-4303-9796-356563aaa8d6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d79291a4-328f-44c3-87f7-7cc3b9d00d56}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {47193d6c-de26-40dd-8452-8e10e97f13e1}; !- Layer 1

OS:StandardsInformation:Construction,
  {e815873a-7960-4a04-9c8d-c034ea1fcde2}, !- Handle
  {d79291a4-328f-44c3-87f7-7cc3b9d00d56}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {83951da6-9b7e-4a48-9c08-6e79520f31ac}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {691de9a7-ea5c-4272-a332-dea3f8daa075}, !- Layer 1
  {6db430fc-37e1-44da-872c-217d9e8a2d2c}, !- Layer 2
  {8bf83079-0132-4c6b-8f63-4c01029a13d7}; !- Layer 3

OS:StandardsInformation:Construction,
  {bac636a9-8103-404d-a03f-75d9e371f821}, !- Handle
  {83951da6-9b7e-4a48-9c08-6e79520f31ac}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {adf3a6a1-1027-4531-a26e-8f3564166ac4}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {693daa6a-069f-4abd-a567-7aefaeaad535}, !- Layer 1
  {e42c5ddd-b09f-4a8c-ac19-8951874ce727}, !- Layer 2
  {691de9a7-ea5c-4272-a332-dea3f8daa075}, !- Layer 3
  {f4400e7e-0ecd-4978-a967-694cea4d11b6}; !- Layer 4

OS:StandardsInformation:Construction,
  {ec3651c8-9ff2-4b2e-ad06-d6fbb310a429}, !- Handle
  {adf3a6a1-1027-4531-a26e-8f3564166ac4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {384b3769-25dd-4f1d-aa7b-0aa6a400dea9}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {a82240f9-88f4-495a-8b02-2d7cefb66c26}, !- Layer 1
  {691de9a7-ea5c-4272-a332-dea3f8daa075}; !- Layer 2

OS:StandardsInformation:Construction,
  {f9427ce0-3d70-47ec-b26f-cbfb151e428f}, !- Handle
  {384b3769-25dd-4f1d-aa7b-0aa6a400dea9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {8aac6291-0814-4010-ab39-779ba9fed30c}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {4fe2e3aa-e3bf-4fc3-8535-668096c2a0da}, !- Layer 1
  {8bf83079-0132-4c6b-8f63-4c01029a13d7}; !- Layer 2

OS:StandardsInformation:Construction,
  {ff776f59-6e08-452f-a741-65be25f7f13c}, !- Handle
  {8aac6291-0814-4010-ab39-779ba9fed30c}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0bbeb4bc-7c62-4bf4-8360-b92720ed41f7}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {eaf9c758-9024-4e5e-b8d8-c7ce5748beea}, !- Layer 1
  {eaf9c758-9024-4e5e-b8d8-c7ce5748beea}; !- Layer 2

OS:StandardsInformation:Construction,
  {71203317-b766-419d-89c1-3f1f2e576172}, !- Handle
  {0bbeb4bc-7c62-4bf4-8360-b92720ed41f7}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fdda045a-1bdd-47a2-b1a8-bc3891c29128}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {8bf83079-0132-4c6b-8f63-4c01029a13d7}, !- Layer 1
  {4fe2e3aa-e3bf-4fc3-8535-668096c2a0da}; !- Layer 2

OS:StandardsInformation:Construction,
  {63423ab4-cac6-4c28-b043-3fc342ac6c34}, !- Handle
  {fdda045a-1bdd-47a2-b1a8-bc3891c29128}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {81a8e3d2-8292-496f-b1b4-fb87dcbf3a99}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {1764e085-d7f2-43b1-982a-989e362dad70}, !- Layer 1
  {8bf83079-0132-4c6b-8f63-4c01029a13d7}; !- Layer 2

OS:StandardsInformation:Construction,
  {a2739b3e-cdde-4bfa-99ea-e3ec3bad8197}, !- Handle
  {81a8e3d2-8292-496f-b1b4-fb87dcbf3a99}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {a95ba6bd-8b28-4a70-805f-02c82b1111c0}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {1764e085-d7f2-43b1-982a-989e362dad70}, !- Layer 1
  {8bf83079-0132-4c6b-8f63-4c01029a13d7}; !- Layer 2

OS:StandardsInformation:Construction,
  {c3434166-e882-4cfd-bb97-cedae3e524e8}, !- Handle
  {a95ba6bd-8b28-4a70-805f-02c82b1111c0}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {d35bd73a-46c1-4935-9c0c-35d08fe202f0}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {1764e085-d7f2-43b1-982a-989e362dad70}, !- Layer 1
  {8bf83079-0132-4c6b-8f63-4c01029a13d7}; !- Layer 2

OS:StandardsInformation:Construction,
  {6621a82e-8273-4ac7-8bf7-8b78738453a3}, !- Handle
  {d35bd73a-46c1-4935-9c0c-35d08fe202f0}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {97d62201-9e4b-43c9-9155-ceb51b86f2af}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {66d5743b-1c0f-4c65-b955-e19a060107e3}; !- Layer 1

OS:StandardsInformation:Construction,
  {44e9de81-c2ed-4a3f-9e37-96e83545aea4}, !- Handle
  {97d62201-9e4b-43c9-9155-ceb51b86f2af}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {9e727c6e-d2b3-4ce3-aa09-6fd366dfd94f}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {1f53536e-a6c1-405f-9871-15fcc7b9176b}, !- Layer 1
  {691de9a7-ea5c-4272-a332-dea3f8daa075}; !- Layer 2

OS:StandardsInformation:Construction,
  {f2d7af3a-15e5-4747-83fc-d242e92e2591}, !- Handle
  {9e727c6e-d2b3-4ce3-aa09-6fd366dfd94f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {bda1b199-780a-40b0-97b0-460b3c994502}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {66d5743b-1c0f-4c65-b955-e19a060107e3}; !- Layer 1

OS:StandardsInformation:Construction,
  {11731e3e-b827-4844-ad0b-9656db15586e}, !- Handle
  {bda1b199-780a-40b0-97b0-460b3c994502}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {7b29828c-1791-4145-ab8b-1225971bf995}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {691de9a7-ea5c-4272-a332-dea3f8daa075}; !- Layer 1

OS:StandardsInformation:Construction,
  {ae77f195-e598-4dce-bd73-6e1fde248bda}, !- Handle
  {7b29828c-1791-4145-ab8b-1225971bf995}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {4f26e1cc-5578-4bfb-a35b-0d9e3f3128f3}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {66d5743b-1c0f-4c65-b955-e19a060107e3}; !- Layer 1

OS:StandardsInformation:Construction,
  {7eaeb283-12ea-4547-82d8-bfd387727968}, !- Handle
  {4f26e1cc-5578-4bfb-a35b-0d9e3f3128f3}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {f1b35fe9-dbcb-4ee6-a51f-ac96d6f2463b}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {66d5743b-1c0f-4c65-b955-e19a060107e3}; !- Layer 1

OS:StandardsInformation:Construction,
  {d017ea5f-43a4-4646-8708-025227aaa155}, !- Handle
  {f1b35fe9-dbcb-4ee6-a51f-ac96d6f2463b}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {bc6844fe-f205-4615-9296-02d4477898ea}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {66d5743b-1c0f-4c65-b955-e19a060107e3}; !- Layer 1

OS:StandardsInformation:Construction,
  {0c49dd34-3ae6-4bb4-baee-bebb30edf717}, !- Handle
  {bc6844fe-f205-4615-9296-02d4477898ea}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {d5796c72-1e18-4d9f-bef7-5b46572e5c8d}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {66d5743b-1c0f-4c65-b955-e19a060107e3}; !- Layer 1

OS:StandardsInformation:Construction,
  {acf7528e-7002-4930-ac77-fcce3d854ed3}, !- Handle
  {d5796c72-1e18-4d9f-bef7-5b46572e5c8d}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1a510999-e82a-4303-9796-356563aaa8d6}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {47193d6c-de26-40dd-8452-8e10e97f13e1}; !- Layer 1

OS:StandardsInformation:Construction,
  {92dc9129-bae2-4b76-9cda-9799c8fd1af5}, !- Handle
  {1a510999-e82a-4303-9796-356563aaa8d6}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {47193d6c-de26-40dd-8452-8e10e97f13e1}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {079d8ffb-e9b8-45bf-87da-fd9a5e325858}, !- Handle
  {47193d6c-de26-40dd-8452-8e10e97f13e1}; !- Material Name

OS:Material:NoMass,
  {691de9a7-ea5c-4272-a332-dea3f8daa075}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ac6538f0-167b-4766-858e-abd4a95d49f4}, !- Handle
  {691de9a7-ea5c-4272-a332-dea3f8daa075}; !- Material Name

OS:Material,
  {6db430fc-37e1-44da-872c-217d9e8a2d2c}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6a68a8f6-99dc-40f9-8d74-6de392ca23e7}, !- Handle
  {6db430fc-37e1-44da-872c-217d9e8a2d2c}; !- Material Name

OS:Material:NoMass,
  {8bf83079-0132-4c6b-8f63-4c01029a13d7}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ec7b3f77-b032-48db-a722-9b418746d802}, !- Handle
  {8bf83079-0132-4c6b-8f63-4c01029a13d7}; !- Material Name

OS:Material,
  {693daa6a-069f-4abd-a567-7aefaeaad535}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {ae4f6c66-ad6d-4283-aee8-1c3b73b050e1}, !- Handle
  {693daa6a-069f-4abd-a567-7aefaeaad535}; !- Material Name

OS:Material,
  {e42c5ddd-b09f-4a8c-ac19-8951874ce727}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5836c666-1880-4667-a17c-638b0a8d60a6}, !- Handle
  {e42c5ddd-b09f-4a8c-ac19-8951874ce727}; !- Material Name

OS:Material,
  {f4400e7e-0ecd-4978-a967-694cea4d11b6}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4f1d3c23-15eb-41c0-9c61-05dc7167112a}, !- Handle
  {f4400e7e-0ecd-4978-a967-694cea4d11b6}; !- Material Name

OS:Material,
  {a82240f9-88f4-495a-8b02-2d7cefb66c26}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0417d0f0-ddf2-4769-8dc3-b527e97c9b90}, !- Handle
  {a82240f9-88f4-495a-8b02-2d7cefb66c26}; !- Material Name

OS:Material,
  {4fe2e3aa-e3bf-4fc3-8535-668096c2a0da}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {9d3e80d9-8a68-4eda-bec8-fa4ef01f39a4}, !- Handle
  {4fe2e3aa-e3bf-4fc3-8535-668096c2a0da}; !- Material Name

OS:Material,
  {eaf9c758-9024-4e5e-b8d8-c7ce5748beea}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cb4506ca-0d8d-4a21-b00f-7a5243cda778}, !- Handle
  {eaf9c758-9024-4e5e-b8d8-c7ce5748beea}; !- Material Name

OS:Material,
  {1764e085-d7f2-43b1-982a-989e362dad70}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c5de267c-2d51-4f81-aba6-89c06c4681b0}, !- Handle
  {1764e085-d7f2-43b1-982a-989e362dad70}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {66d5743b-1c0f-4c65-b955-e19a060107e3}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {3ef4e2c8-5a36-4031-8a1a-e29edd1f6a92}, !- Handle
  {66d5743b-1c0f-4c65-b955-e19a060107e3}; !- Material Name

OS:Material,
  {1f53536e-a6c1-405f-9871-15fcc7b9176b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {006bec7d-c957-48f2-a170-b718f1d61463}, !- Handle
  {1f53536e-a6c1-405f-9871-15fcc7b9176b}; !- Material Name

OS:DefaultSurfaceConstructions,
  {368534f4-eceb-4cce-a165-bea726bbc30e}, !- Handle
  BTAP-Mass at hdd = 4400.0,              !- Name
  {7be87394-de75-4f1f-a496-0da5da410bfe}, !- Floor Construction Name
  {47c0b312-447e-4c71-947c-e039eff10cc5}, !- Wall Construction Name
  {d5d754fd-5bc7-4032-bcd1-514d723e5694}; !- Roof Ceiling Construction Name

OS:Construction,
  {7be87394-de75-4f1f-a496-0da5da410bfe}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.183,            !- Name
  ,                                       !- Surface Rendering Name
  {763dd74c-5c92-42a3-84ff-c576d0a8574f}, !- Layer 1
  {8402d390-6fb3-4487-9453-899c9b648a91}, !- Layer 2
  {e6f7b52b-b791-4304-85c5-06800013c4c2}; !- Layer 3

OS:StandardsInformation:Construction,
  {5567232b-1746-49fc-9603-4c29e62f3e51}, !- Handle
  {7be87394-de75-4f1f-a496-0da5da410bfe}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {763dd74c-5c92-42a3-84ff-c576d0a8574f}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.20401820333898,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {54709a13-5b53-4ec4-8cc5-b58dab87c06c}, !- Handle
  {763dd74c-5c92-42a3-84ff-c576d0a8574f}; !- Material Name

OS:Material,
  {8402d390-6fb3-4487-9453-899c9b648a91}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7ea10552-55b1-4c6a-9dd8-2fefbe3e42cb}, !- Handle
  {8402d390-6fb3-4487-9453-899c9b648a91}; !- Material Name

OS:Material:NoMass,
  {e6f7b52b-b791-4304-85c5-06800013c4c2}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {78a5bbd0-955e-4bda-a6f6-7bc03a33882e}, !- Handle
  {e6f7b52b-b791-4304-85c5-06800013c4c2}; !- Material Name

OS:Construction,
  {47c0b312-447e-4c71-947c-e039eff10cc5}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.247,             !- Name
  ,                                       !- Surface Rendering Name
  {a7d6aa79-2d1a-4279-aaaa-8ef261835c25}, !- Layer 1
  {5e3d5dfd-528c-4c83-88f4-943ad2736bce}, !- Layer 2
  {9b214b2f-0976-4f1b-883d-c30568b53251}, !- Layer 3
  {78b84ec2-afe5-4449-856b-48e793ee1386}; !- Layer 4

OS:StandardsInformation:Construction,
  {158391f1-7893-4c77-a86b-49f8379bc485}, !- Handle
  {47c0b312-447e-4c71-947c-e039eff10cc5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {a7d6aa79-2d1a-4279-aaaa-8ef261835c25}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {4d502140-069b-4e04-bca2-89903abf4678}, !- Handle
  {a7d6aa79-2d1a-4279-aaaa-8ef261835c25}; !- Material Name

OS:Material,
  {5e3d5dfd-528c-4c83-88f4-943ad2736bce}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {48521a01-5d56-472e-b55a-61ddae90278a}, !- Handle
  {5e3d5dfd-528c-4c83-88f4-943ad2736bce}; !- Material Name

OS:Material:NoMass,
  {9b214b2f-0976-4f1b-883d-c30568b53251}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  3.77764054646303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0708b792-922a-4bb9-88ff-0c9d39929851}, !- Handle
  {9b214b2f-0976-4f1b-883d-c30568b53251}; !- Material Name

OS:Material,
  {78b84ec2-afe5-4449-856b-48e793ee1386}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fb77b50f-80b6-4db1-8069-fb2c2ea6ce00}, !- Handle
  {78b84ec2-afe5-4449-856b-48e793ee1386}; !- Material Name

OS:Construction,
  {d5d754fd-5bc7-4032-bcd1-514d723e5694}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.183,            !- Name
  ,                                       !- Surface Rendering Name
  {0fe63642-3b4a-452d-b972-d2033c92ea10}, !- Layer 1
  {212615dd-dd32-4014-88d4-692dcf131bde}; !- Layer 2

OS:StandardsInformation:Construction,
  {0f5a703c-6eb9-40fe-9e07-46a25673cb0d}, !- Handle
  {d5d754fd-5bc7-4032-bcd1-514d723e5694}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {0fe63642-3b4a-452d-b972-d2033c92ea10}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {62d1e034-fbe1-48dd-879f-7a084f28d9e1}, !- Handle
  {0fe63642-3b4a-452d-b972-d2033c92ea10}; !- Material Name

OS:Material:NoMass,
  {212615dd-dd32-4014-88d4-692dcf131bde}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  5.46446320647242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {38ef922e-e48e-4317-ab96-6503bd4ed719}, !- Handle
  {212615dd-dd32-4014-88d4-692dcf131bde}; !- Material Name

OS:DefaultSurfaceConstructions,
  {763bb238-7878-4647-b840-bd5bf6532894}, !- Handle
  BTAP-Mass at hdd = 4400.0 1,            !- Name
  {b30eafee-f774-4850-b4d0-8cff0ac122da}, !- Floor Construction Name
  {81c00a18-c5e3-4b52-be37-afc0928b7b36}, !- Wall Construction Name
  {9ab17d38-6b36-4c8b-8ff6-1f70203e61d2}; !- Roof Ceiling Construction Name

OS:Construction,
  {b30eafee-f774-4850-b4d0-8cff0ac122da}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {006e4d4b-1d28-49e5-9ab1-37fcd3e088e5}, !- Layer 1
  {9a1bfc51-32fa-4d0f-88a7-1047c3b78188}; !- Layer 2

OS:StandardsInformation:Construction,
  {f558fe27-cd06-4a7f-950b-5b01c2a5376f}, !- Handle
  {b30eafee-f774-4850-b4d0-8cff0ac122da}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {006e4d4b-1d28-49e5-9ab1-37fcd3e088e5}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {457a04b8-0d59-446c-9c3e-038c0fedbfb8}, !- Handle
  {006e4d4b-1d28-49e5-9ab1-37fcd3e088e5}; !- Material Name

OS:Material:NoMass,
  {9a1bfc51-32fa-4d0f-88a7-1047c3b78188}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {26e5f9ce-a2e6-4516-b509-e39d2d2990a6}, !- Handle
  {9a1bfc51-32fa-4d0f-88a7-1047c3b78188}; !- Material Name

OS:Construction,
  {81c00a18-c5e3-4b52-be37-afc0928b7b36}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {48133dca-0139-4403-a2b7-f2d3c2773df1}, !- Layer 1
  {0c3ad7f0-15a1-4b02-aadf-a3ea43bb3517}; !- Layer 2

OS:StandardsInformation:Construction,
  {2138c51b-41ee-4f43-aa84-28dc210fc6a8}, !- Handle
  {81c00a18-c5e3-4b52-be37-afc0928b7b36}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {48133dca-0139-4403-a2b7-f2d3c2773df1}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {28063633-a4f1-438a-9876-3aacfd02f925}, !- Handle
  {48133dca-0139-4403-a2b7-f2d3c2773df1}; !- Material Name

OS:Material:NoMass,
  {0c3ad7f0-15a1-4b02-aadf-a3ea43bb3517}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e35371ea-838d-4db2-9d59-92b7094cd447}, !- Handle
  {0c3ad7f0-15a1-4b02-aadf-a3ea43bb3517}; !- Material Name

OS:Construction,
  {9ab17d38-6b36-4c8b-8ff6-1f70203e61d2}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {9579120d-ef2c-4b58-829b-9dc9db093052}, !- Layer 1
  {f2613b37-278c-4526-81ff-987a7845c7cf}; !- Layer 2

OS:StandardsInformation:Construction,
  {03f0813c-dd0b-4a9c-b39b-38d91c52a67b}, !- Handle
  {9ab17d38-6b36-4c8b-8ff6-1f70203e61d2}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {9579120d-ef2c-4b58-829b-9dc9db093052}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {405a7bbc-9e2e-457b-8040-588c11bbbc2d}, !- Handle
  {9579120d-ef2c-4b58-829b-9dc9db093052}; !- Material Name

OS:Material:NoMass,
  {f2613b37-278c-4526-81ff-987a7845c7cf}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ac9dffaf-5104-4dac-b877-ff777db69438}, !- Handle
  {f2613b37-278c-4526-81ff-987a7845c7cf}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {6c2d630a-2a66-4aae-9098-97767590ddd0}, !- Handle
  BTAP-Mass at hdd = 4400.0,              !- Name
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Fixed Window Construction Name
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Operable Window Construction Name
  {053dae7c-131b-4bbb-8350-563f2278b5a7}, !- Door Construction Name
  {43243ff9-536e-44f2-907b-23c88d693c45}, !- Glass Door Construction Name
  {76d4be2e-c1b0-48a5-893e-e6e5cf6d5620}, !- Overhead Door Construction Name
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Skylight Construction Name
  {9bd6c76a-0888-4e1e-a549-bfabf2da083f}, !- Tubular Daylight Dome Construction Name
  {0d457edc-244d-441a-9771-60a740bd5ef9}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {1872b541-937b-4d37-92ca-ffc2cf8a85fc}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {1872b541-937b-4d37-92ca-ffc2cf8a85fc}; !- Layer 1

OS:Construction,
  {053dae7c-131b-4bbb-8350-563f2278b5a7}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {38bf1143-465d-4595-88e1-b2f6af0c1e0e}, !- Layer 1
  {1a92de64-8c3d-4539-87a5-caa71fc4aafa}; !- Layer 2

OS:StandardsInformation:Construction,
  {f1831fb8-a06e-4631-8c6c-933349cd3869}, !- Handle
  {053dae7c-131b-4bbb-8350-563f2278b5a7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {38bf1143-465d-4595-88e1-b2f6af0c1e0e}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6034aa38-82fd-42a5-8f6c-e4bf6fae801e}, !- Handle
  {38bf1143-465d-4595-88e1-b2f6af0c1e0e}; !- Material Name

OS:Material:NoMass,
  {1a92de64-8c3d-4539-87a5-caa71fc4aafa}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fdf1661f-cc81-4d6c-b375-74a9902ee9af}, !- Handle
  {1a92de64-8c3d-4539-87a5-caa71fc4aafa}; !- Material Name

OS:Construction,
  {43243ff9-536e-44f2-907b-23c88d693c45}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {1872b541-937b-4d37-92ca-ffc2cf8a85fc}; !- Layer 1

OS:Construction,
  {76d4be2e-c1b0-48a5-893e-e6e5cf6d5620}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {49c06980-3409-4f85-a41d-3a76fb0f02c7}; !- Layer 1

OS:StandardsInformation:Construction,
  {984190c8-4b3b-4018-86c9-5ff58d4c78c6}, !- Handle
  {76d4be2e-c1b0-48a5-893e-e6e5cf6d5620}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {49c06980-3409-4f85-a41d-3a76fb0f02c7}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {99dc328c-30a7-4e82-9b9d-01c2e83ab19b}, !- Handle
  {49c06980-3409-4f85-a41d-3a76fb0f02c7}; !- Material Name

OS:Construction,
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {1872b541-937b-4d37-92ca-ffc2cf8a85fc}; !- Layer 1

OS:Construction,
  {9bd6c76a-0888-4e1e-a549-bfabf2da083f}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {1872b541-937b-4d37-92ca-ffc2cf8a85fc}; !- Layer 1

OS:Construction,
  {0d457edc-244d-441a-9771-60a740bd5ef9}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {1872b541-937b-4d37-92ca-ffc2cf8a85fc}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {11ca06dd-7e68-44c2-b49d-97b780a77cd3}, !- Handle
  Space Function Washroom-sch-D Thermostat 1, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51eed9bb-fe81-4aba-a1d7-e980e09cd3f5}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 1, !- Name
  {1068897a-25df-496b-a215-944579918d78}, !- Heating Setpoint Temperature Schedule Name
  {a576dbf9-d523-48fe-941b-206da2a733f6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f1fcde8-1905-4221-a463-3a35ac93f6a3}, !- Handle
  Space Function Classroom/lecture/training Thermostat 1, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {343c5957-146b-4631-9826-e0b59dde5378}, !- Handle
  Space Function Classroom/lecture/training Thermostat 2, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16ac4842-4e17-4ff7-a71f-376e497f8548}, !- Handle
  Space Function Classroom/lecture/training Thermostat 3, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d757ede-6998-466e-987e-38c3782ea190}, !- Handle
  Space Function Classroom/lecture/training Thermostat 4, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ba4b0e9-7f90-4852-bd01-9d3dac378f5c}, !- Handle
  Space Function Classroom/lecture/training Thermostat 5, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7589591c-9839-4799-9619-c95f2a8bfa9d}, !- Handle
  Space Function Classroom/lecture/training Thermostat 6, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1ee039e-08e2-4128-96f5-1f96fae102b6}, !- Handle
  Space Function Classroom/lecture/training Thermostat 7, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc894dcd-056e-4609-bac9-197a7bde9484}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 1, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ac3ad33-51ee-4605-b728-7886491d43be}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 2, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c464b83d-8517-4b35-b796-48e6c2810a94}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 3, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88c43904-5a7f-49ef-ac22-1a2b2f3643e9}, !- Handle
  Space Function Gym - play Thermostat 1, !- Name
  {3dbdc3ee-7eb0-43ed-bff4-85806997da8d}, !- Heating Setpoint Temperature Schedule Name
  {3c087b1c-e32e-494e-91c9-08e90aba9261}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a9d76913-c450-4f9e-a7cf-c4c24578dfb5}, !- Handle
  Space Function Food preparation Thermostat 1, !- Name
  {3dbdc3ee-7eb0-43ed-bff4-85806997da8d}, !- Heating Setpoint Temperature Schedule Name
  {3c087b1c-e32e-494e-91c9-08e90aba9261}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa92590a-169c-4eeb-88ad-2a07aada04d3}, !- Handle
  Space Function Library - reading Thermostat 1, !- Name
  {1068897a-25df-496b-a215-944579918d78}, !- Heating Setpoint Temperature Schedule Name
  {a576dbf9-d523-48fe-941b-206da2a733f6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16b57546-1694-4ce1-b2cd-9f414998a4a1}, !- Handle
  Space Function Lobby - other Thermostat 1, !- Name
  {1068897a-25df-496b-a215-944579918d78}, !- Heating Setpoint Temperature Schedule Name
  {a576dbf9-d523-48fe-941b-206da2a733f6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9cba4f5a-1bfd-4262-b256-9aa9bc484aa7}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 4, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d14fda4a-574f-42fe-8fe5-486f281d794d}, !- Handle
  Space Function Electrical/Mechanical-sch-D Thermostat 1, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65162a96-a407-4ed0-8133-eea3f988accf}, !- Handle
  Space Function Classroom/lecture/training Thermostat 8, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8b0cedf-bd6d-4f3f-8ddd-1b4a7966bf56}, !- Handle
  Space Function Classroom/lecture/training Thermostat 9, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94f8cf7e-94d8-4813-a131-6f7243145039}, !- Handle
  Space Function Classroom/lecture/training Thermostat 10, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6739816e-f419-4141-88c7-fcecfecfe1d3}, !- Handle
  Space Function Classroom/lecture/training Thermostat 11, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b387a036-c9d4-4388-8efe-8801afca726b}, !- Handle
  Space Function Classroom/lecture/training Thermostat 12, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3592f161-e221-4c20-83ad-fa51d95fe571}, !- Handle
  Space Function Classroom/lecture/training Thermostat 13, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e39deaf-b879-453b-a404-985016613d4a}, !- Handle
  Space Function Office - enclosed Thermostat 1, !- Name
  {1bd87033-bf32-413f-a0ad-a8e2d4b3ff02}, !- Heating Setpoint Temperature Schedule Name
  {af7ad63f-7a3e-4486-bce9-1b7dfd9dd8d9}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {71634a98-b417-4247-878b-9a4e16c9b47b}, !- Handle
  Bath_ZN_1_FLR_1_Wall_5_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {3f6975f1-7bf0-40b7-ba32-29f8ccc7bc54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.9746, 2.2616180597435,             !- X,Y,Z Vertex 1 {m}
  0, 9.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.2616180597435; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cbab5b7-9977-4395-87e5-01da45f0847a}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {abffb2bc-3eaf-4b22-8e08-5abd7ea350e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.0254, 2.25907007732855,           !- X,Y,Z Vertex 1 {m}
  21, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  21, 14.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  21, 14.9746, 2.25907007732855;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f9ac0c9-4308-4e82-bbd2-cc074bf0ba43}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {560bec05-a132-4864-850c-1729ab0285d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.9746, 15, 2.25761797109197,          !- X,Y,Z Vertex 1 {m}
  20.9746, 15, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 15, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 15, 2.25761797109197; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac3a8a4a-b855-4cbe-a5ab-c95ed1181d19}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {6aa65fbd-f888-4936-87c6-a0d20e465b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.9746, 9, 2.25822267287679,           !- X,Y,Z Vertex 1 {m}
  17.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 9, 2.25822267287679; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ef0d4c2-d9d0-4048-a8af-df9972210c41}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {d4e5c3cc-a3de-4566-a4bf-ec7bf831a57c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.26092229569284,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.26092229569284;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85b0b959-3a62-4cae-ba29-92ec686254df}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {76e9159f-2455-4836-a7be-cc9f2cc52b8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.26246931569302,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.26246931569302; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c675966-aef8-4fbb-8e6a-1f72f27840e5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {7763a796-7a24-4ccb-93ee-d74a1ec88fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.26092229569284,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.26092229569284;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {949e8368-357e-4b4c-9cea-071b748017aa}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {36da85da-0eda-4d00-9884-b045ae7e03b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.26246931569302,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.26246931569302; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {269949bc-e3bf-4a7b-a2c9-a8ca3c66f08e}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {fb0e998a-e406-48b5-b477-3c6433e5bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.26092229569284,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.26092229569284;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab493931-fba0-4c0d-a520-f81b94b54576}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {f56a07db-09ab-4691-b7bd-23694626225c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.26246931569302,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.26246931569302; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8380d3f2-6c1d-43d5-bf84-5f5085129bf9}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {6b952f67-0b5a-42eb-8d3f-9fa33628765d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 2.26092229569284,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.26092229569284; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99386cc7-eb08-4059-9891-05de7a5b832b}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {f89f6cfd-d81a-400f-b930-23e47dd3a235}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.26246931569302,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.26246931569302; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee686ef7-8164-47cf-8cd8-afa870d0b718}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {7b9cf9d7-4cae-4ca4-b9af-9a4983d0f670}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 2.26092229569284,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.26092229569284; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cd01545-fbad-4acc-a75e-38c59cc4e1dd}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {ca9843d4-c7f1-48f9-bdf5-208c72fc1358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.26246931569302,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.26246931569302; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e3ddf4f-11a6-46d5-bb47-d06f2dd3d8a5}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {e1b44bf7-612a-4ba3-8026-73898fc86d6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 2.26092229569284,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.26092229569284; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f6e7219-af5a-4fbe-8117-2fc0f97e9310}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {764522c7-be2e-445d-a336-172bbfe23441}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.26246931569302,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.26246931569302; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc092759-6d83-45c6-9e74-0f309bcedaa2}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {67fdea7b-52cc-4920-aa71-771150adc67b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.9746, 2.279699715177,              !- X,Y,Z Vertex 1 {m}
  0, 2.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.279699715177;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e70c4cf9-bfb4-462c-8a18-ba14ea1cc348}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {143766ec-5e04-4db7-a216-2fa846f7d98f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.9746, 2.279699715177,              !- X,Y,Z Vertex 1 {m}
  0, 2.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.279699715177;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b07bf032-7fa9-443c-b7c8-c5336811f521}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {bc12440c-bb40-4ad6-9bd6-9f7e6d071bbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.9746, 2.279699715177,              !- X,Y,Z Vertex 1 {m}
  0, 2.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.279699715177;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e432976d-893f-4781-81d0-4b6cb246c226}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {d74d74ab-f566-4cd2-b187-b35fc5cfd8b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.0254, 2.25847180987893,           !- X,Y,Z Vertex 1 {m}
  21, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  21, 16.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  21, 16.9746, 2.25847180987893;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53a72eef-10da-4a08-94b4-a11cdebfa40d}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {45e4f9df-8604-4976-aa44-091fca77e6e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.0254, 2.26353474563478,           !- X,Y,Z Vertex 1 {m}
  21, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  21, 7.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  21, 7.9746, 2.26353474563478;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8883a73-6dea-4cd6-9cae-a70d0ce094f4}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {5c856922-aa96-4906-86c5-379e4d12e5d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19, 0.0254, 2.25761797109197,           !- X,Y,Z Vertex 1 {m}
  19, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  19, 20.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  19, 20.9746, 2.25761797109197;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a4414e5-28a3-49d0-9a5d-8acb38fc2502}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {20a1686f-f5e0-45f9-b9ab-ed1d4ae89cf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9746, 21, 2.25799983112744,          !- X,Y,Z Vertex 1 {m}
  18.9746, 21, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 21, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 21, 2.25799983112744; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8b915f7-68d1-4963-8cec-4664317f6f0d}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {944e2d06-7f8a-4b48-9a99-f57a7e8347f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.25799983112744,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  18.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  18.9746, 0, 2.25799983112744;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3eb32a22-d587-41d3-9159-ba5cc958405f}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {36086409-b5d6-4694-8602-b8abaa99ef6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.9746, 2.26246931569302,           !- X,Y,Z Vertex 1 {m}
  0, 20.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 12.0254, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 12.0254, 2.26246931569302;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {447c8ad5-e155-4352-896d-cfdaba94a97a}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.25543143994621,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.25543143994621;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ca003c8-5d79-4ff7-97ff-5f016a527ce2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.25543143994621,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.25543143994621;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31d1d708-4dea-4e24-91c9-7081f0f7f631}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.25543143994621,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.25543143994621;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07b945b1-46f9-46b0-87d8-c63e395903bd}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 2.25543143994621,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.25543143994621; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4933a56e-9b2a-4903-8daa-5662cf718ac4}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 2.25543143994621,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.25543143994621; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2767b3a-9891-4c39-96c7-742bcbd6d605}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.9746, 9, 2.2561686791114,            !- X,Y,Z Vertex 1 {m}
  34.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.2561686791114; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {075e431d-3e6e-4936-8cdc-6bede02ddca4}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {ea22017e-1e72-407c-b349-54cf55dfc0c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.25761797109197,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  20.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  20.9746, 0, 2.25761797109197;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04ad5d06-7353-41f0-92e4-66b9c5995eef}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c4b27aa7-73fc-4dad-b347-5d2bdb2026ca}, !- Construction Name
  {f4b75be8-c11f-49f9-aef1-ba88d39f9b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.0254, 2.25761797109197,           !- X,Y,Z Vertex 1 {m}
  21, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  21, 20.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  21, 20.9746, 2.25761797109197;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87979f94-ae55-4ca7-a5be-13b078de0497}, !- Handle
  Bath_ZN_1_FLR_1_Ceiling_Skylight,       !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {71be3c90-3bda-4c7b-ad79-a6a637d1ad43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.6242645786248, 3.88196601125011, 4,  !- X,Y,Z Vertex 1 {m}
  11.6242645786248, 6.11803398874989, 4,  !- X,Y,Z Vertex 2 {m}
  7.3757354213752, 6.11803398874989, 4,   !- X,Y,Z Vertex 3 {m}
  7.3757354213752, 3.88196601125011, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b9af753-a5ee-4c22-91b1-088404d8678c}, !- Handle
  Cafeteria_ZN_1_FLR_1_Ceiling_Skylight,  !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {f8e69018-73c2-485a-8a4a-a78893f175d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.8478713763748, 5.82294901687516, 4,  !- X,Y,Z Vertex 1 {m}
  12.8478713763748, 9.17705098312484, 4,  !- X,Y,Z Vertex 2 {m}
  8.15212862362522, 9.17705098312484, 4,  !- X,Y,Z Vertex 3 {m}
  8.15212862362522, 5.82294901687516, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd291913-9028-4581-8349-85541e3accf0}, !- Handle
  Computer_Class_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {de7ff635-3216-4425-baea-b2a23f5e9805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.0124611797498, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  11.0124611797498, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  6.98753882025019, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  6.98753882025019, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8801e22-6e8c-4888-ac11-8dcf0417c91e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {d0906de3-9076-45da-b524-5d5fa3118154}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92ea4b4a-c146-4ff3-895b-e773214f1f16}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {b1e95f24-2a90-4cc4-9001-d625e34a051d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfdf0758-267b-4797-a23d-c68da2317c1b}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {541c40b7-50aa-4956-870e-0f2caac57cae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb8ae624-8905-4fd1-b9d0-8c013c6739b7}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {5e683b0c-5c55-4306-8ce2-041ba1071c4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59e25ce3-f7a0-43b6-ad14-dae8d2320450}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {cab3ca58-3e16-46dd-8c0b-fb3d3f99eee1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2da744ba-59ec-4587-8df2-b2996509652c}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {bb91a361-ee10-48bc-a4bc-013f1f6a04ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.72983738762488, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  6.72983738762488, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  4.27016261237512, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  4.27016261237512, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e45afd5-cecb-4ce1-b6c0-d5c28ab2e3f2}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {31af6430-f0b6-48df-a8b4-0d3a94545b26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.1554175279993, 1.16458980337503, 4,  !- X,Y,Z Vertex 1 {m}
  39.1554175279993, 1.83541019662497, 4,  !- X,Y,Z Vertex 2 {m}
  24.8445824720007, 1.83541019662497, 4,  !- X,Y,Z Vertex 3 {m}
  24.8445824720007, 1.16458980337503, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33d39be7-24c5-41a7-9748-095495561d82}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {df4f325c-4c69-4fc9-b389-e5278c45de03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.1554175279993, 1.16458980337503, 4,  !- X,Y,Z Vertex 1 {m}
  39.1554175279993, 1.83541019662497, 4,  !- X,Y,Z Vertex 2 {m}
  24.8445824720007, 1.83541019662497, 4,  !- X,Y,Z Vertex 3 {m}
  24.8445824720007, 1.16458980337503, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e5c1416-9874-43a1-a7f2-11b9023cf944}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {37e8a154-0c16-4802-943d-b055ccbf1c99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.1554175279993, 1.16458980337503, 4,  !- X,Y,Z Vertex 1 {m}
  39.1554175279993, 1.83541019662497, 4,  !- X,Y,Z Vertex 2 {m}
  24.8445824720007, 1.83541019662497, 4,  !- X,Y,Z Vertex 3 {m}
  24.8445824720007, 1.16458980337503, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45f329bf-157b-4682-ad1a-0dfe73112a3d}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.8478713763748, 6.59934221912518, 4,  !- X,Y,Z Vertex 1 {m}
  12.8478713763748, 10.4006577808748, 4,  !- X,Y,Z Vertex 2 {m}
  8.15212862362522, 10.4006577808748, 4,  !- X,Y,Z Vertex 3 {m}
  8.15212862362522, 6.59934221912518, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23cd189a-cd7b-4ce3-847b-8b8dcb90fd3b}, !- Handle
  Kitchen_ZN_1_FLR_1_Ceiling_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {5cc40af1-e333-4d97-b39c-260ea943df52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.8478713763748, 3.10557280900008, 4,  !- X,Y,Z Vertex 1 {m}
  12.8478713763748, 4.89442719099992, 4,  !- X,Y,Z Vertex 2 {m}
  8.15212862362522, 4.89442719099992, 4,  !- X,Y,Z Vertex 3 {m}
  8.15212862362522, 3.10557280900008, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5ea77b9-9f7e-4c77-8c6f-135591db847c}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {d70229ab-13e3-4334-ad9b-a268aa0020b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.6242645786248, 8.15212862362522, 4,  !- X,Y,Z Vertex 1 {m}
  11.6242645786248, 12.8478713763748, 4,  !- X,Y,Z Vertex 2 {m}
  7.3757354213752, 12.8478713763748, 4,   !- X,Y,Z Vertex 3 {m}
  7.3757354213752, 8.15212862362522, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e48dbd4b-f705-4fed-b4a5-fdd7efaf2381}, !- Handle
  Lobby_ZN_1_FLR_1_Ceiling_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {77df75ed-1831-43eb-8fe7-29aae5ca224a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.6242645786248, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  11.6242645786248, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  7.3757354213752, 5.5062305898749, 4,    !- X,Y,Z Vertex 3 {m}
  7.3757354213752, 3.49376941012509, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {093a6ab6-7b95-4553-9d8b-115d3c909b95}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {8091a000-b644-4220-8389-49e9a61a3079}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.95344418537486, 16.3042572472504, 4,  !- X,Y,Z Vertex 1 {m}
  7.95344418537486, 25.6957427527496, 4,  !- X,Y,Z Vertex 2 {m}
  5.04655581462514, 25.6957427527496, 4,  !- X,Y,Z Vertex 3 {m}
  5.04655581462514, 16.3042572472504, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d554f1f5-1b57-43c8-afe7-edbca7c59956}, !- Handle
  Mech_ZN_1_FLR_1_Ceiling_Skylight,       !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {b5d23cac-bf82-46d4-a8c8-8f651104f532}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.67082039324994, 16.3042572472504, 4,  !- X,Y,Z Vertex 1 {m}
  3.67082039324994, 25.6957427527496, 4,  !- X,Y,Z Vertex 2 {m}
  2.32917960675006, 25.6957427527496, 4,  !- X,Y,Z Vertex 3 {m}
  2.32917960675006, 16.3042572472504, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {070b66e2-e1b2-467b-9936-92dcb493f27d}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {13b6f45f-2dea-41a7-8b80-1b1aec8e5728}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f10a3d8-81b1-44f6-b8ba-3a2877b74b5d}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {2fef4f60-3597-4355-828c-cdce440483ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {038f49f5-8a6b-4901-9631-0d30b38d309c}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {322865a8-76c7-4176-927a-ffa7ec8fab15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {133855ad-e3b4-4bac-85f5-61155caeb7f5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {2e5a69eb-431e-4ccc-83cf-84fca983e5da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19d1366c-6595-40d8-9e5d-2d43624af049}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {d6235e15-09af-41af-a28c-999e0835d422}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {660ffc4d-83e9-4a82-927f-06c440eb6715}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {937caf2a-419f-4235-b968-0418a122031d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.4131189606246, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  21.4131189606246, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  13.5868810393754, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  13.5868810393754, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bc6f15b-97fd-4d0e-870d-ac74829b37cb}, !- Handle
  Offices_ZN_1_FLR_1_Ceiling_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  {b78555ca-7801-4c93-b92c-f2babaa9370c}, !- Construction Name
  {4059bcc7-440d-4dc7-b5a0-c056c85268fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.8478713763748, 8.15212862362522, 4,  !- X,Y,Z Vertex 1 {m}
  12.8478713763748, 12.8478713763748, 4,  !- X,Y,Z Vertex 2 {m}
  8.15212862362522, 12.8478713763748, 4,  !- X,Y,Z Vertex 3 {m}
  8.15212862362522, 8.15212862362522, 4;  !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {5b9eb985-500c-4caf-bea5-01bf7c87d266}, !- Handle
  Space Function Washroom-sch-D Thermostat 2, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18d61ab9-5978-4969-a7ba-716cecbcc024}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 2, !- Name
  {1068897a-25df-496b-a215-944579918d78}, !- Heating Setpoint Temperature Schedule Name
  {a576dbf9-d523-48fe-941b-206da2a733f6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b590e28-ddce-4591-93f4-320faf7d4e8d}, !- Handle
  Space Function Classroom/lecture/training Thermostat 14, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b622b109-a56f-4ab5-9fcc-554334bd27f4}, !- Handle
  Space Function Classroom/lecture/training Thermostat 15, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {006878d3-1a08-4f71-aa48-3ba3be42fa6f}, !- Handle
  Space Function Classroom/lecture/training Thermostat 16, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bbfaab7c-652e-4e90-b366-9b272882d4ce}, !- Handle
  Space Function Classroom/lecture/training Thermostat 17, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b001449-9d2b-4525-bbe5-cc7544e5d765}, !- Handle
  Space Function Classroom/lecture/training Thermostat 18, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49c465ed-a356-4285-8d48-bc818e3cf887}, !- Handle
  Space Function Classroom/lecture/training Thermostat 19, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14b7c696-e14f-480a-8b0e-23200c6a5cbc}, !- Handle
  Space Function Classroom/lecture/training Thermostat 20, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b0b5a51-2c3c-40f3-8992-4f244f3b4de9}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 5, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2bda576-4bc6-4334-b94e-b16a0897f096}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 6, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93201118-0654-43bd-8c18-f3c73dbe5cd4}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 7, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e9bc102-1dfc-48e6-af0c-374d819ea33c}, !- Handle
  Space Function Gym - play Thermostat 2, !- Name
  {3dbdc3ee-7eb0-43ed-bff4-85806997da8d}, !- Heating Setpoint Temperature Schedule Name
  {3c087b1c-e32e-494e-91c9-08e90aba9261}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {953e0c06-151d-4c29-af4c-400b01158014}, !- Handle
  Space Function Food preparation Thermostat 2, !- Name
  {3dbdc3ee-7eb0-43ed-bff4-85806997da8d}, !- Heating Setpoint Temperature Schedule Name
  {3c087b1c-e32e-494e-91c9-08e90aba9261}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac731f54-2a74-4af5-a51f-b993bdd20c21}, !- Handle
  Space Function Library - reading Thermostat 2, !- Name
  {1068897a-25df-496b-a215-944579918d78}, !- Heating Setpoint Temperature Schedule Name
  {a576dbf9-d523-48fe-941b-206da2a733f6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95ddb276-9132-4b98-adda-1aa577b21d63}, !- Handle
  Space Function Lobby - other Thermostat 2, !- Name
  {1068897a-25df-496b-a215-944579918d78}, !- Heating Setpoint Temperature Schedule Name
  {a576dbf9-d523-48fe-941b-206da2a733f6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbf2edd4-0d6e-4808-9c1b-fdb5d2a7e944}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 8, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf2f32e9-d068-4de7-bc5e-8e21b31a0917}, !- Handle
  Space Function Electrical/Mechanical-sch-D Thermostat 2, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7db8f49c-787b-4a52-a0ef-256ad39b27bd}, !- Handle
  Space Function Classroom/lecture/training Thermostat 21, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a6d7752-232c-4d41-bf43-0991be4f8a62}, !- Handle
  Space Function Classroom/lecture/training Thermostat 22, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c72cd989-c066-4d26-bef9-50c68795fb7e}, !- Handle
  Space Function Classroom/lecture/training Thermostat 23, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7cfa66dc-acf1-41ac-a7aa-d9926ea75081}, !- Handle
  Space Function Classroom/lecture/training Thermostat 24, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de97a5bc-d458-4946-a64f-65dff2eb23d6}, !- Handle
  Space Function Classroom/lecture/training Thermostat 25, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {371420cf-8551-4d51-be36-46a9e580ed35}, !- Handle
  Space Function Classroom/lecture/training Thermostat 26, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4742dee0-e371-41d3-aac9-44a59c9e04c7}, !- Handle
  Space Function Office - enclosed Thermostat 2, !- Name
  {1bd87033-bf32-413f-a0ad-a8e2d4b3ff02}, !- Heating Setpoint Temperature Schedule Name
  {af7ad63f-7a3e-4486-bce9-1b7dfd9dd8d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0b06d027-5bc1-4a52-8556-a88e017f2b8a}, !- Handle
  WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ae51c25-a891-475a-b1b0-e8f3cdcc10b3}, !- Zone Air Inlet Port List
  {374d382f-786e-4142-a63b-e0887bc94af7}, !- Zone Air Exhaust Port List
  {5456a6b6-52e2-4722-a169-6f11ab99ab93}, !- Zone Air Node Name
  {85f7572f-f5d3-44b6-b2c6-419cf5ba578d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f7d5cf1-6d30-48b8-8a17-3358bdfa374e}, !- Group Rendering Name
  {07897cb4-ea47-40bb-aabd-3897b89d7cb3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e34e1f5-9133-4f5c-855c-df2f2819d060}, !- Handle
  Node 1,                                 !- Name
  {5456a6b6-52e2-4722-a169-6f11ab99ab93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5456a6b6-52e2-4722-a169-6f11ab99ab93}, !- Handle
  {234aa5ad-527b-4162-92c8-4948dead89d1}, !- Name
  {0b06d027-5bc1-4a52-8556-a88e017f2b8a}, !- Source Object
  11,                                     !- Outlet Port
  {6e34e1f5-9133-4f5c-855c-df2f2819d060}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ae51c25-a891-475a-b1b0-e8f3cdcc10b3}, !- Handle
  {26d566a4-4e3f-46ff-a5af-0d23532d98c9}, !- Name
  {0b06d027-5bc1-4a52-8556-a88e017f2b8a}, !- HVAC Component
  {232307e4-4398-46d5-b9e6-04594c2ce470}; !- Port 1

OS:PortList,
  {374d382f-786e-4142-a63b-e0887bc94af7}, !- Handle
  {7101f013-8552-447f-89e9-c1fd87489cdb}, !- Name
  {0b06d027-5bc1-4a52-8556-a88e017f2b8a}; !- HVAC Component

OS:PortList,
  {85f7572f-f5d3-44b6-b2c6-419cf5ba578d}, !- Handle
  {b509d422-1011-4d2b-ade6-583576afdd7d}, !- Name
  {0b06d027-5bc1-4a52-8556-a88e017f2b8a}, !- HVAC Component
  {a1e7a8c5-9c34-402d-b1bc-a8dccfa29d8b}; !- Port 1

OS:Sizing:Zone,
  {8d8f6f62-0b02-4cef-a37b-18d89a9a868b}, !- Handle
  {0b06d027-5bc1-4a52-8556-a88e017f2b8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aca725ad-06bd-4e38-b97a-6ebce9a7f386}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {0b06d027-5bc1-4a52-8556-a88e017f2b8a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b7540cc-691e-4c29-a2ba-24ecd9ffa17b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {abc31cdb-3c6b-4b76-bcd8-335f2cdf3ff1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {07897cb4-ea47-40bb-aabd-3897b89d7cb3}, !- Handle
  Space Function Washroom-sch-D Thermostat 3, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {50e7b4c0-f161-41b6-afc6-59d7c3d5d479}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ccffaffa-8b84-463b-bcdc-f41c34bf21c0}, !- Zone Air Inlet Port List
  {459274b5-28ff-47d8-a441-01e314a1153e}, !- Zone Air Exhaust Port List
  {6f0a1149-fd3a-43a9-84c2-aafa5446f151}, !- Zone Air Node Name
  {b5c293c6-3745-4c51-8ce7-b901fbd2d4ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {076757f5-a300-495b-9ff2-ff0d558f7450}, !- Group Rendering Name
  {47ff7fac-ed9f-41ff-a585-26bc765d19d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7cf0f037-08fa-448a-990f-8336f35ada53}, !- Handle
  Node 4,                                 !- Name
  {6f0a1149-fd3a-43a9-84c2-aafa5446f151}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f0a1149-fd3a-43a9-84c2-aafa5446f151}, !- Handle
  {c06ddac4-1cc0-4b2e-9da2-d2edf6e3e9f3}, !- Name
  {50e7b4c0-f161-41b6-afc6-59d7c3d5d479}, !- Source Object
  11,                                     !- Outlet Port
  {7cf0f037-08fa-448a-990f-8336f35ada53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ccffaffa-8b84-463b-bcdc-f41c34bf21c0}, !- Handle
  {e92cc3c6-f742-4319-910c-ac1c877d552d}, !- Name
  {50e7b4c0-f161-41b6-afc6-59d7c3d5d479}, !- HVAC Component
  {8ea6bfe6-417c-438c-970e-1b5c190850b6}; !- Port 1

OS:PortList,
  {459274b5-28ff-47d8-a441-01e314a1153e}, !- Handle
  {9d69e3f1-9159-499f-b5d0-5cba9148426e}, !- Name
  {50e7b4c0-f161-41b6-afc6-59d7c3d5d479}; !- HVAC Component

OS:PortList,
  {b5c293c6-3745-4c51-8ce7-b901fbd2d4ce}, !- Handle
  {89dfc64f-1090-48f8-9d3f-2fda24d90a9d}, !- Name
  {50e7b4c0-f161-41b6-afc6-59d7c3d5d479}, !- HVAC Component
  {2cb5623b-de20-4fab-bf1b-be8259d0b890}; !- Port 1

OS:Sizing:Zone,
  {4aa1bcf7-14d3-42b8-bb2e-f4e3c0e8169d}, !- Handle
  {50e7b4c0-f161-41b6-afc6-59d7c3d5d479}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c80d21cb-270f-469b-a0f4-395001a10d5d}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {50e7b4c0-f161-41b6-afc6-59d7c3d5d479}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eeec10d1-218a-4867-8bd7-24005de3c50f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {63e09737-2f05-4f7e-b42a-bb64f34f7a21}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {47ff7fac-ed9f-41ff-a585-26bc765d19d8}, !- Handle
  Space Function Lobby - other Thermostat 3, !- Name
  {1068897a-25df-496b-a215-944579918d78}, !- Heating Setpoint Temperature Schedule Name
  {a576dbf9-d523-48fe-941b-206da2a733f6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7879dc5c-d38a-4b8c-8eab-0bec0561907e}, !- Handle
  ALL_ST=Gym - play_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8abd7f2-8845-4775-a431-614133265c41}, !- Zone Air Inlet Port List
  {846fbc9a-d75f-473f-b267-50894b92c30d}, !- Zone Air Exhaust Port List
  {676f6c90-a577-40b1-b99a-bcdfcf1801ec}, !- Zone Air Node Name
  {d6f83229-0d28-4732-9626-0e729019163c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {401cc307-601e-4fc2-bbb4-26ebb916a0be}, !- Group Rendering Name
  {88eac0b0-483b-410c-9b04-69e153143609}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddc9051d-9cf1-423d-8a89-8a2cb8900756}, !- Handle
  Node 7,                                 !- Name
  {676f6c90-a577-40b1-b99a-bcdfcf1801ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {676f6c90-a577-40b1-b99a-bcdfcf1801ec}, !- Handle
  {933a609d-952d-4cbc-b3e6-a7580b24c9c6}, !- Name
  {7879dc5c-d38a-4b8c-8eab-0bec0561907e}, !- Source Object
  11,                                     !- Outlet Port
  {ddc9051d-9cf1-423d-8a89-8a2cb8900756}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8abd7f2-8845-4775-a431-614133265c41}, !- Handle
  {74ffd62b-ca11-48d0-84ae-3ada36aa6c46}, !- Name
  {7879dc5c-d38a-4b8c-8eab-0bec0561907e}, !- HVAC Component
  {44c4d041-b287-4665-90ab-b78e691197ad}; !- Port 1

OS:PortList,
  {846fbc9a-d75f-473f-b267-50894b92c30d}, !- Handle
  {7311b1d9-cd4c-4838-b14a-98a4df30703f}, !- Name
  {7879dc5c-d38a-4b8c-8eab-0bec0561907e}; !- HVAC Component

OS:PortList,
  {d6f83229-0d28-4732-9626-0e729019163c}, !- Handle
  {064d113c-f538-40f7-9e97-3868c63d8a55}, !- Name
  {7879dc5c-d38a-4b8c-8eab-0bec0561907e}, !- HVAC Component
  {3c79e141-b077-4929-bded-bb3e007eb1ef}; !- Port 1

OS:Sizing:Zone,
  {4e4d1d5b-7702-4ce8-bb1d-6f5bd62b0b8e}, !- Handle
  {7879dc5c-d38a-4b8c-8eab-0bec0561907e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4202ed84-0134-407f-bdc5-6b31b49c9489}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {7879dc5c-d38a-4b8c-8eab-0bec0561907e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe90d3a8-319d-401e-861e-7de9c1051c06}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fc67e55a-bdc7-46de-99c3-5cd285a19139}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {88eac0b0-483b-410c-9b04-69e153143609}, !- Handle
  Space Function Gym - play Thermostat 3, !- Name
  {3dbdc3ee-7eb0-43ed-bff4-85806997da8d}, !- Heating Setpoint Temperature Schedule Name
  {3c087b1c-e32e-494e-91c9-08e90aba9261}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d3077b1a-d2cf-4dce-a596-d4dc1a72c13d}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34dfbd23-2eba-4ccf-8ece-ad441189e216}, !- Zone Air Inlet Port List
  {501888d4-a533-4b14-b34f-e80e6a9babc8}, !- Zone Air Exhaust Port List
  {3e12b2d6-928d-421a-a360-bbd7e3cf091a}, !- Zone Air Node Name
  {189e8364-2014-4e7a-b0c0-ef7cd7d3e44e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {daa08822-bed8-478e-9de9-080d25a2c944}, !- Group Rendering Name
  {69ce77c3-4dbf-4f9d-abe3-fe2e7d781b5b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cf039c9-af9c-4c3f-8ffe-c0607fbd00e0}, !- Handle
  Node 10,                                !- Name
  {3e12b2d6-928d-421a-a360-bbd7e3cf091a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e12b2d6-928d-421a-a360-bbd7e3cf091a}, !- Handle
  {a11ed59e-d318-4c76-a337-a4883ae39ab6}, !- Name
  {d3077b1a-d2cf-4dce-a596-d4dc1a72c13d}, !- Source Object
  11,                                     !- Outlet Port
  {4cf039c9-af9c-4c3f-8ffe-c0607fbd00e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34dfbd23-2eba-4ccf-8ece-ad441189e216}, !- Handle
  {e6fffd86-4229-4193-9ff2-f33adfba9390}, !- Name
  {d3077b1a-d2cf-4dce-a596-d4dc1a72c13d}, !- HVAC Component
  {3ddb0fa1-8a3a-4d14-ab92-a1062613b7bf}; !- Port 1

OS:PortList,
  {501888d4-a533-4b14-b34f-e80e6a9babc8}, !- Handle
  {8cda1a6c-57a9-48fb-9e36-5da294c29989}, !- Name
  {d3077b1a-d2cf-4dce-a596-d4dc1a72c13d}; !- HVAC Component

OS:PortList,
  {189e8364-2014-4e7a-b0c0-ef7cd7d3e44e}, !- Handle
  {da803072-a72e-471e-8efe-696030d83bbc}, !- Name
  {d3077b1a-d2cf-4dce-a596-d4dc1a72c13d}, !- HVAC Component
  {d29d352e-7ac4-4ff5-bad1-d181dca35283}; !- Port 1

OS:Sizing:Zone,
  {2d3ebb2f-9a1a-42d8-a744-1ef2a7549548}, !- Handle
  {d3077b1a-d2cf-4dce-a596-d4dc1a72c13d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a944f0a-65b2-40a8-84ea-84a6bae92878}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {d3077b1a-d2cf-4dce-a596-d4dc1a72c13d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {271bf64b-4d48-414f-8731-8bc6fb691220}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f5884950-c663-45aa-a708-d77c00435b0d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {69ce77c3-4dbf-4f9d-abe3-fe2e7d781b5b}, !- Handle
  Space Function Office - enclosed Thermostat 3, !- Name
  {1bd87033-bf32-413f-a0ad-a8e2d4b3ff02}, !- Heating Setpoint Temperature Schedule Name
  {af7ad63f-7a3e-4486-bce9-1b7dfd9dd8d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8c43e69b-8a46-4092-99b3-c83971f3a8f0}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a9fe49d-d24f-4d35-9755-4fc215eb4396}, !- Zone Air Inlet Port List
  {7de94f7c-afeb-4ef4-ad79-eb50b3e04664}, !- Zone Air Exhaust Port List
  {e1507058-289b-449d-a83a-7ea26b54aa6f}, !- Zone Air Node Name
  {907dd2df-0c59-4d53-b996-2a26741f148e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8d7a0eee-582b-4d96-89f8-1796a2b9bf1d}, !- Group Rendering Name
  {8650eb4f-6335-40a8-b89d-45fac14d7b3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd0c2ae5-fe6e-4d5c-9046-2dfb2a0f0008}, !- Handle
  Node 13,                                !- Name
  {e1507058-289b-449d-a83a-7ea26b54aa6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1507058-289b-449d-a83a-7ea26b54aa6f}, !- Handle
  {ef27dcad-9f7d-468f-b14f-2e4b9c4cdcea}, !- Name
  {8c43e69b-8a46-4092-99b3-c83971f3a8f0}, !- Source Object
  11,                                     !- Outlet Port
  {fd0c2ae5-fe6e-4d5c-9046-2dfb2a0f0008}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a9fe49d-d24f-4d35-9755-4fc215eb4396}, !- Handle
  {71df1070-28f2-4fa4-8de8-e4571de9fc9f}, !- Name
  {8c43e69b-8a46-4092-99b3-c83971f3a8f0}, !- HVAC Component
  {6d8e97b6-b17e-421c-a66d-429355869410}; !- Port 1

OS:PortList,
  {7de94f7c-afeb-4ef4-ad79-eb50b3e04664}, !- Handle
  {7452e185-0fc5-45fd-931f-6b13262b9b61}, !- Name
  {8c43e69b-8a46-4092-99b3-c83971f3a8f0}; !- HVAC Component

OS:PortList,
  {907dd2df-0c59-4d53-b996-2a26741f148e}, !- Handle
  {0c9d7853-2ae2-46bf-a310-c46a8ccd782b}, !- Name
  {8c43e69b-8a46-4092-99b3-c83971f3a8f0}, !- HVAC Component
  {1beefcd6-290d-4f0e-a83d-747f2fcb60a1}; !- Port 1

OS:Sizing:Zone,
  {ddf4fe2a-0a3f-4368-95b8-fa94cbd51f24}, !- Handle
  {8c43e69b-8a46-4092-99b3-c83971f3a8f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {66303525-d2b4-45f8-a1c0-76965fffdf87}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {8c43e69b-8a46-4092-99b3-c83971f3a8f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1efba8c7-07c5-4ce7-87de-5bca61491663}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6dfe2e96-2faf-449b-8aa7-5ea82fbf7eb4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8650eb4f-6335-40a8-b89d-45fac14d7b3f}, !- Handle
  Space Function Classroom/lecture/training Thermostat 27, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a6ecafac-1b9a-4730-ae7d-fb7a5aa7d365}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fee181f3-188c-4982-b6b7-4701dd99ede8}, !- Zone Air Inlet Port List
  {36108840-e434-42d0-acfe-db142cfdcaca}, !- Zone Air Exhaust Port List
  {11150bf3-3523-4d2e-8f54-f4a1052eefbc}, !- Zone Air Node Name
  {37d69917-ca89-47ff-8376-93750806a7c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3783c2a4-8ed4-4605-8828-b439b8d16620}, !- Group Rendering Name
  {f675b6aa-5162-4935-bc9b-d784f523ca05}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a215ce53-9fa7-4b3c-b22c-5cdb3ea4d3f3}, !- Handle
  Node 16,                                !- Name
  {11150bf3-3523-4d2e-8f54-f4a1052eefbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11150bf3-3523-4d2e-8f54-f4a1052eefbc}, !- Handle
  {f18036c6-c1bc-40e2-89c9-683664f1099f}, !- Name
  {a6ecafac-1b9a-4730-ae7d-fb7a5aa7d365}, !- Source Object
  11,                                     !- Outlet Port
  {a215ce53-9fa7-4b3c-b22c-5cdb3ea4d3f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fee181f3-188c-4982-b6b7-4701dd99ede8}, !- Handle
  {8e68d3f4-ee2d-4418-9ce6-0b584e3206a7}, !- Name
  {a6ecafac-1b9a-4730-ae7d-fb7a5aa7d365}, !- HVAC Component
  {f621f865-cad3-468e-b904-c2a208f2dec8}; !- Port 1

OS:PortList,
  {36108840-e434-42d0-acfe-db142cfdcaca}, !- Handle
  {9cabb2c5-9716-43d7-9abe-6ee5cc1a0808}, !- Name
  {a6ecafac-1b9a-4730-ae7d-fb7a5aa7d365}; !- HVAC Component

OS:PortList,
  {37d69917-ca89-47ff-8376-93750806a7c4}, !- Handle
  {6808ea61-6c43-4dd4-9cb4-9166b6042815}, !- Name
  {a6ecafac-1b9a-4730-ae7d-fb7a5aa7d365}, !- HVAC Component
  {01910629-51c8-4815-9423-c6364f755940}; !- Port 1

OS:Sizing:Zone,
  {25a7a4f8-cbf2-4f76-98ff-6fe3511f9366}, !- Handle
  {a6ecafac-1b9a-4730-ae7d-fb7a5aa7d365}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3864ef8b-4c77-463e-8f54-e6bbf6a2a765}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {a6ecafac-1b9a-4730-ae7d-fb7a5aa7d365}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d5bdc29-a393-40fa-9a24-a88fb80bbdc1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d9a61796-8e7f-405b-92d5-6922dc4f5ded}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f675b6aa-5162-4935-bc9b-d784f523ca05}, !- Handle
  Space Function Classroom/lecture/training Thermostat 28, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {669d2ef5-00c9-4380-b239-a72632aa3d70}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e791a589-6601-4678-85b4-fe3461734992}, !- Zone Air Inlet Port List
  {e9c5295f-ad3a-4811-a1a2-b74375661100}, !- Zone Air Exhaust Port List
  {4522841b-1d46-41db-9848-845344c1a4f8}, !- Zone Air Node Name
  {b23f2378-d185-49b3-ab9c-efdb21abad1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6bff74b1-1a7f-4ca1-96bb-a88c5b1cfd91}, !- Group Rendering Name
  {a0719f07-44b8-40f3-ba36-2178e2306d7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d143d0a-3b8d-4df8-bfc0-3bfed30e4aa0}, !- Handle
  Node 19,                                !- Name
  {4522841b-1d46-41db-9848-845344c1a4f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4522841b-1d46-41db-9848-845344c1a4f8}, !- Handle
  {8fdb8476-66de-4393-aebe-b6df86470004}, !- Name
  {669d2ef5-00c9-4380-b239-a72632aa3d70}, !- Source Object
  11,                                     !- Outlet Port
  {3d143d0a-3b8d-4df8-bfc0-3bfed30e4aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e791a589-6601-4678-85b4-fe3461734992}, !- Handle
  {06749281-ceac-40f0-9152-79ab34baa493}, !- Name
  {669d2ef5-00c9-4380-b239-a72632aa3d70}, !- HVAC Component
  {e07d2d74-aa16-4af6-9f9e-6ab3774ca939}; !- Port 1

OS:PortList,
  {e9c5295f-ad3a-4811-a1a2-b74375661100}, !- Handle
  {b7e2e869-943f-4724-89c6-40d17e3ea269}, !- Name
  {669d2ef5-00c9-4380-b239-a72632aa3d70}; !- HVAC Component

OS:PortList,
  {b23f2378-d185-49b3-ab9c-efdb21abad1d}, !- Handle
  {2991ad7f-73e0-4378-bd7f-44e9ffca49d5}, !- Name
  {669d2ef5-00c9-4380-b239-a72632aa3d70}, !- HVAC Component
  {7f3f987f-57a9-4cab-8f62-cf84cbc49930}; !- Port 1

OS:Sizing:Zone,
  {ac2f41d1-9c63-4ff4-b2b5-746486c127cf}, !- Handle
  {669d2ef5-00c9-4380-b239-a72632aa3d70}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {50e0e329-3bc7-4bd7-8ad3-d8483bd59357}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {669d2ef5-00c9-4380-b239-a72632aa3d70}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e0e7da0f-a926-435a-83a3-b082712bf40a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0ea5e9d4-a478-484b-91d6-1dbe5ddb7b1e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a0719f07-44b8-40f3-ba36-2178e2306d7c}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 3, !- Name
  {1068897a-25df-496b-a215-944579918d78}, !- Heating Setpoint Temperature Schedule Name
  {a576dbf9-d523-48fe-941b-206da2a733f6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bbbb59b7-ae8c-425d-9010-11945cce2f0c}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {275a3625-166e-4969-8ce2-3b9c4e5ae654}, !- Zone Air Inlet Port List
  {189efd6c-faf9-4dbc-9628-004d8b5bddaa}, !- Zone Air Exhaust Port List
  {293a2c17-b8c8-4a63-94bd-976bae3af9cf}, !- Zone Air Node Name
  {071bda90-e1c1-42c1-90d0-37547fd524de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {35e83fdc-05b2-4ecd-ab6a-1085022db387}, !- Group Rendering Name
  {e6b2f827-2560-4ac7-aafc-069e90e40434}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3ae92eb-7ce2-4aa2-b959-fe51dab3969a}, !- Handle
  Node 22,                                !- Name
  {293a2c17-b8c8-4a63-94bd-976bae3af9cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {293a2c17-b8c8-4a63-94bd-976bae3af9cf}, !- Handle
  {d7f3df64-a9d6-4fe8-afeb-c16807816d84}, !- Name
  {bbbb59b7-ae8c-425d-9010-11945cce2f0c}, !- Source Object
  11,                                     !- Outlet Port
  {f3ae92eb-7ce2-4aa2-b959-fe51dab3969a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {275a3625-166e-4969-8ce2-3b9c4e5ae654}, !- Handle
  {30df4a7b-0ea3-4f68-a70a-3a9171dcad49}, !- Name
  {bbbb59b7-ae8c-425d-9010-11945cce2f0c}, !- HVAC Component
  {fafd2353-2dc9-4f45-9236-6bf8834b4210}; !- Port 1

OS:PortList,
  {189efd6c-faf9-4dbc-9628-004d8b5bddaa}, !- Handle
  {253c6a7c-4bdc-4e3c-8d8b-1a8393d8576e}, !- Name
  {bbbb59b7-ae8c-425d-9010-11945cce2f0c}; !- HVAC Component

OS:PortList,
  {071bda90-e1c1-42c1-90d0-37547fd524de}, !- Handle
  {bf5c59ac-a226-416f-9c7f-69c4c2220a3f}, !- Name
  {bbbb59b7-ae8c-425d-9010-11945cce2f0c}, !- HVAC Component
  {c7c856b8-7ec8-4f5f-930d-5c1c4bd82f5a}; !- Port 1

OS:Sizing:Zone,
  {77e2573f-c164-4bb5-a754-18ff43ed27f8}, !- Handle
  {bbbb59b7-ae8c-425d-9010-11945cce2f0c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ba615fa4-bec7-41b9-a4f1-cda723bbe838}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {bbbb59b7-ae8c-425d-9010-11945cce2f0c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99a72326-6c30-4c1f-b83a-262f87dfa9f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d4f72c72-3d9a-4135-8277-a2ba58ca049a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e6b2f827-2560-4ac7-aafc-069e90e40434}, !- Handle
  Space Function Food preparation Thermostat 3, !- Name
  {3dbdc3ee-7eb0-43ed-bff4-85806997da8d}, !- Heating Setpoint Temperature Schedule Name
  {3c087b1c-e32e-494e-91c9-08e90aba9261}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5a870346-1e7b-44df-9065-a503993586b9}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {350cf849-34c4-44ea-8b5b-2de761e5b1e5}, !- Zone Air Inlet Port List
  {7c84ff5c-5fee-40d2-b6a4-c98f8930806b}, !- Zone Air Exhaust Port List
  {d2563dc7-3b92-4693-8058-a71d0fa625da}, !- Zone Air Node Name
  {58439cb1-1baa-4c63-8246-fa0a776e5428}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9567d659-6f0a-48bb-8389-0f2a74dc28d2}, !- Group Rendering Name
  {32f53ac8-d348-4fee-b353-567afe32d338}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a0c0bd1-ba6d-4c10-bce5-e86f26552c38}, !- Handle
  Node 25,                                !- Name
  {d2563dc7-3b92-4693-8058-a71d0fa625da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2563dc7-3b92-4693-8058-a71d0fa625da}, !- Handle
  {0a2c5a7c-6452-41f9-b044-b6b99aadd5d5}, !- Name
  {5a870346-1e7b-44df-9065-a503993586b9}, !- Source Object
  11,                                     !- Outlet Port
  {6a0c0bd1-ba6d-4c10-bce5-e86f26552c38}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {350cf849-34c4-44ea-8b5b-2de761e5b1e5}, !- Handle
  {e5508415-1018-4f2f-ae50-b8401aed806b}, !- Name
  {5a870346-1e7b-44df-9065-a503993586b9}, !- HVAC Component
  {86d772e7-f880-4cae-bd1f-95d35fc2c5ea}; !- Port 1

OS:PortList,
  {7c84ff5c-5fee-40d2-b6a4-c98f8930806b}, !- Handle
  {e6153481-259d-425d-9b98-6a9e6bc14345}, !- Name
  {5a870346-1e7b-44df-9065-a503993586b9}; !- HVAC Component

OS:PortList,
  {58439cb1-1baa-4c63-8246-fa0a776e5428}, !- Handle
  {0d9a54fa-c308-433e-9f46-77111152bcb0}, !- Name
  {5a870346-1e7b-44df-9065-a503993586b9}, !- HVAC Component
  {3992614f-f5ba-4012-824c-893377fdc134}; !- Port 1

OS:Sizing:Zone,
  {77060e7f-27d6-46b7-b26f-8d935fc4f927}, !- Handle
  {5a870346-1e7b-44df-9065-a503993586b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d0991aa5-04da-4277-a941-e9e2279be807}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {5a870346-1e7b-44df-9065-a503993586b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b1ef0db-d9d7-4c75-bca8-cfa7fe74a38e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c132af36-d865-49e8-86c5-eaf8d872978b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {32f53ac8-d348-4fee-b353-567afe32d338}, !- Handle
  Space Function Classroom/lecture/training Thermostat 29, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bbe25d2c-9b99-45f1-a625-7506dfc8df1d}, !- Handle
  ALL_ST=Library - reading_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1b203bf-6f85-43c0-acd1-0601d80ac0f7}, !- Zone Air Inlet Port List
  {b32633fc-d6de-462b-a340-37a2b1cac52a}, !- Zone Air Exhaust Port List
  {4733b86f-fb99-4766-b9b7-8c5a307e9b95}, !- Zone Air Node Name
  {c584a505-bb27-448c-8b36-11afc3f9a359}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c1661475-6b90-4cb6-8963-58a9bcbaf81b}, !- Group Rendering Name
  {b840e565-1597-432b-965c-e2cedbca9137}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {997ed0ac-a8d7-4b05-9e50-608a7a0e996d}, !- Handle
  Node 28,                                !- Name
  {4733b86f-fb99-4766-b9b7-8c5a307e9b95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4733b86f-fb99-4766-b9b7-8c5a307e9b95}, !- Handle
  {dbd51907-9351-4d02-8ac0-3095d09c6899}, !- Name
  {bbe25d2c-9b99-45f1-a625-7506dfc8df1d}, !- Source Object
  11,                                     !- Outlet Port
  {997ed0ac-a8d7-4b05-9e50-608a7a0e996d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1b203bf-6f85-43c0-acd1-0601d80ac0f7}, !- Handle
  {9d276f15-5564-496b-b781-89d628442de5}, !- Name
  {bbe25d2c-9b99-45f1-a625-7506dfc8df1d}, !- HVAC Component
  {3f39ffb2-8071-4853-90e6-0cea2ec4fa6b}; !- Port 1

OS:PortList,
  {b32633fc-d6de-462b-a340-37a2b1cac52a}, !- Handle
  {5b3a8925-b010-4dc5-8aed-3f4a3fb2fef7}, !- Name
  {bbe25d2c-9b99-45f1-a625-7506dfc8df1d}; !- HVAC Component

OS:PortList,
  {c584a505-bb27-448c-8b36-11afc3f9a359}, !- Handle
  {a9bdbae3-7c32-441a-ba8a-a31ffeea38bc}, !- Name
  {bbe25d2c-9b99-45f1-a625-7506dfc8df1d}, !- HVAC Component
  {b52c6248-c2fe-4a66-943a-84499e8e32a3}; !- Port 1

OS:Sizing:Zone,
  {79c6b048-fe68-479b-9416-df6d607d423b}, !- Handle
  {bbe25d2c-9b99-45f1-a625-7506dfc8df1d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ad30afce-3fc0-4a9f-9db3-a744546c28f5}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {bbe25d2c-9b99-45f1-a625-7506dfc8df1d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7d1c4a1-2d85-4551-85c5-22c360cd54f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f92792cf-2e3a-47ce-a646-ceb10a9ed8c5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b840e565-1597-432b-965c-e2cedbca9137}, !- Handle
  Space Function Library - reading Thermostat 3, !- Name
  {1068897a-25df-496b-a215-944579918d78}, !- Heating Setpoint Temperature Schedule Name
  {a576dbf9-d523-48fe-941b-206da2a733f6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2a5c0879-3034-44e3-b61e-0b9e7e41bef3}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {caca7fc5-f2be-4ae5-a603-84d173e0557d}, !- Zone Air Inlet Port List
  {e5932055-b744-4f08-9b8f-a23c3bb4cb50}, !- Zone Air Exhaust Port List
  {22afdb64-dd18-42fc-84a3-ec70f29c009c}, !- Zone Air Node Name
  {2ebb8e83-657c-4a30-8d63-a0e23e199869}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1182bcc9-b865-4cbc-8019-3687f0798cc1}, !- Group Rendering Name
  {42feb94b-4642-46d9-a664-15116baed840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb3da620-4060-4e09-9c3c-a4abbd1e379a}, !- Handle
  Node 31,                                !- Name
  {22afdb64-dd18-42fc-84a3-ec70f29c009c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22afdb64-dd18-42fc-84a3-ec70f29c009c}, !- Handle
  {4647461e-9e65-4e59-bca4-dd07b27d2d21}, !- Name
  {2a5c0879-3034-44e3-b61e-0b9e7e41bef3}, !- Source Object
  11,                                     !- Outlet Port
  {eb3da620-4060-4e09-9c3c-a4abbd1e379a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {caca7fc5-f2be-4ae5-a603-84d173e0557d}, !- Handle
  {bbddf0fa-c979-466c-aa9a-f01101fa9aa5}, !- Name
  {2a5c0879-3034-44e3-b61e-0b9e7e41bef3}, !- HVAC Component
  {99f959ee-2cdd-401f-a3aa-8d794e67d857}; !- Port 1

OS:PortList,
  {e5932055-b744-4f08-9b8f-a23c3bb4cb50}, !- Handle
  {8d3a9dfa-af67-47bf-9954-58ddcd97c9c3}, !- Name
  {2a5c0879-3034-44e3-b61e-0b9e7e41bef3}; !- HVAC Component

OS:PortList,
  {2ebb8e83-657c-4a30-8d63-a0e23e199869}, !- Handle
  {179695b3-8f8d-40b8-bf70-d9a67b3f5db3}, !- Name
  {2a5c0879-3034-44e3-b61e-0b9e7e41bef3}, !- HVAC Component
  {2c66fb52-7d81-4709-a0bc-ec12bca746a5}; !- Port 1

OS:Sizing:Zone,
  {ff0933d6-3892-4009-8887-641e131d8b9a}, !- Handle
  {2a5c0879-3034-44e3-b61e-0b9e7e41bef3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f4b7a759-f1ac-447b-8cf8-bf21a30f0c92}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {2a5c0879-3034-44e3-b61e-0b9e7e41bef3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {05f554c3-04bd-456e-8ae8-a1bc62f13931}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f0c06a00-cc42-413c-983d-5c21f35f873c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {42feb94b-4642-46d9-a664-15116baed840}, !- Handle
  Space Function Classroom/lecture/training Thermostat 30, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ac0b517e-4f8b-4bc1-9bdb-a6402dcb7edf}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b5cac33-895d-4f93-9253-a5258b254716}, !- Zone Air Inlet Port List
  {8840b23a-3e08-4528-acee-a158582aa95c}, !- Zone Air Exhaust Port List
  {b0b98494-4493-4e4b-b411-35ef53d72e96}, !- Zone Air Node Name
  {c6a4952e-e44a-40e6-9b05-9bed02b31130}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {397ef14a-d751-4a35-8468-894f3431a6b0}, !- Group Rendering Name
  {188912c9-dd34-49b2-ab6e-dc0a23202616}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32514af7-cc83-41ed-9c97-8150cc8e27cb}, !- Handle
  Node 34,                                !- Name
  {b0b98494-4493-4e4b-b411-35ef53d72e96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0b98494-4493-4e4b-b411-35ef53d72e96}, !- Handle
  {072947f8-30a5-4192-9f96-14f1088fab76}, !- Name
  {ac0b517e-4f8b-4bc1-9bdb-a6402dcb7edf}, !- Source Object
  11,                                     !- Outlet Port
  {32514af7-cc83-41ed-9c97-8150cc8e27cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b5cac33-895d-4f93-9253-a5258b254716}, !- Handle
  {bd6f536f-a35b-492a-83c6-91a3f10a7f99}, !- Name
  {ac0b517e-4f8b-4bc1-9bdb-a6402dcb7edf}, !- HVAC Component
  {78acd912-77ec-402d-84da-1931cd7ee036}; !- Port 1

OS:PortList,
  {8840b23a-3e08-4528-acee-a158582aa95c}, !- Handle
  {7b6adb77-8839-4c6b-a133-e27e1f22ea64}, !- Name
  {ac0b517e-4f8b-4bc1-9bdb-a6402dcb7edf}; !- HVAC Component

OS:PortList,
  {c6a4952e-e44a-40e6-9b05-9bed02b31130}, !- Handle
  {39d31ee9-e847-435a-a2ba-cf1f44e913c7}, !- Name
  {ac0b517e-4f8b-4bc1-9bdb-a6402dcb7edf}, !- HVAC Component
  {548c14e5-8161-467b-a9e4-aed3a14cec6b}; !- Port 1

OS:Sizing:Zone,
  {6b3eb0d6-80ef-4733-af72-d23905283899}, !- Handle
  {ac0b517e-4f8b-4bc1-9bdb-a6402dcb7edf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {18d73885-7966-445f-8001-33c76f9127bb}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {ac0b517e-4f8b-4bc1-9bdb-a6402dcb7edf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f7c40f71-20e0-447b-98e3-b8e404afdd3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {65a6ccb6-2769-4cc3-87ec-8f904cc0089c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {188912c9-dd34-49b2-ab6e-dc0a23202616}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 9, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {07508f82-b86b-47e1-bf8a-d68a20b5c5eb}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {048b1f68-6afd-44c1-bd9e-7da73bf072de}, !- Zone Air Inlet Port List
  {1bad5ec9-0f00-47e4-ac88-65b7d73396db}, !- Zone Air Exhaust Port List
  {332354d1-53db-466a-bfb4-adfe9f892e19}, !- Zone Air Node Name
  {327058a3-2816-43c6-87f8-0af925da5cb1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f8dcd3e9-a453-4546-88f0-a96cb4408fa5}, !- Group Rendering Name
  {73186f85-c372-4519-991c-88d5fc0e4bd1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a80e5085-4226-48a0-b438-504b1e378c19}, !- Handle
  Node 37,                                !- Name
  {332354d1-53db-466a-bfb4-adfe9f892e19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {332354d1-53db-466a-bfb4-adfe9f892e19}, !- Handle
  {64d290b1-d5e3-4e72-b624-cdca3766af2e}, !- Name
  {07508f82-b86b-47e1-bf8a-d68a20b5c5eb}, !- Source Object
  11,                                     !- Outlet Port
  {a80e5085-4226-48a0-b438-504b1e378c19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {048b1f68-6afd-44c1-bd9e-7da73bf072de}, !- Handle
  {f619ebeb-eebe-4c93-803b-00f1d272eafd}, !- Name
  {07508f82-b86b-47e1-bf8a-d68a20b5c5eb}, !- HVAC Component
  {55be3070-2911-4959-a670-249ca1f0be3b}; !- Port 1

OS:PortList,
  {1bad5ec9-0f00-47e4-ac88-65b7d73396db}, !- Handle
  {b206832b-869a-4a0a-970d-b9a681034ffa}, !- Name
  {07508f82-b86b-47e1-bf8a-d68a20b5c5eb}; !- HVAC Component

OS:PortList,
  {327058a3-2816-43c6-87f8-0af925da5cb1}, !- Handle
  {8b21826c-0e4a-4ef3-a1b2-5a0333069ba6}, !- Name
  {07508f82-b86b-47e1-bf8a-d68a20b5c5eb}, !- HVAC Component
  {9b9f2428-4ee0-4a9d-b1c0-fbd75d84d984}; !- Port 1

OS:Sizing:Zone,
  {82c99e7f-1af1-4bc0-8c4c-a6017945de35}, !- Handle
  {07508f82-b86b-47e1-bf8a-d68a20b5c5eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0f5a9a6-3ca9-4efa-96c3-79a1a4da1c88}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {07508f82-b86b-47e1-bf8a-d68a20b5c5eb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab8e732c-4475-4530-8bf4-3faf0b738568}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0160680b-3d6b-45ad-a493-e52272625094}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {73186f85-c372-4519-991c-88d5fc0e4bd1}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 10, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cf56a869-9c02-49cc-8721-59ddef232335}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-D_FL=Building Story 1_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b055a1c-2e66-464a-bc52-cce810958655}, !- Zone Air Inlet Port List
  {11235eb6-e459-43ed-aa2e-4aa69d45672a}, !- Zone Air Exhaust Port List
  {c5552b7e-ba4e-48a8-a9c5-0be3ce31cfab}, !- Zone Air Node Name
  {e68e5bda-6fca-4e38-8eab-8cc54197b7b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {46632a67-e753-489c-957e-8267182af953}, !- Group Rendering Name
  {d80d4d9d-9527-412b-89a9-ce84d36a726b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ff15ca6-da95-4dc1-a56c-a73bd93d8f24}, !- Handle
  Node 40,                                !- Name
  {c5552b7e-ba4e-48a8-a9c5-0be3ce31cfab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5552b7e-ba4e-48a8-a9c5-0be3ce31cfab}, !- Handle
  {52b6af72-4961-4304-99b5-1a51c124466b}, !- Name
  {cf56a869-9c02-49cc-8721-59ddef232335}, !- Source Object
  11,                                     !- Outlet Port
  {8ff15ca6-da95-4dc1-a56c-a73bd93d8f24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b055a1c-2e66-464a-bc52-cce810958655}, !- Handle
  {e0fcbc79-51b0-4359-9480-4974a5429a5f}, !- Name
  {cf56a869-9c02-49cc-8721-59ddef232335}, !- HVAC Component
  {845e1bf3-3470-4eeb-a6f7-77d010b1d94a}; !- Port 1

OS:PortList,
  {11235eb6-e459-43ed-aa2e-4aa69d45672a}, !- Handle
  {26455edc-60f1-4fd9-bc12-ec38c4414d17}, !- Name
  {cf56a869-9c02-49cc-8721-59ddef232335}; !- HVAC Component

OS:PortList,
  {e68e5bda-6fca-4e38-8eab-8cc54197b7b2}, !- Handle
  {f55c572d-f92a-4299-a36e-0a84475432be}, !- Name
  {cf56a869-9c02-49cc-8721-59ddef232335}, !- HVAC Component
  {9fcb7a77-46e6-4292-9f03-fddacceb4b6e}; !- Port 1

OS:Sizing:Zone,
  {01d0432d-69f0-47ee-bfb3-5ce12b72fd20}, !- Handle
  {cf56a869-9c02-49cc-8721-59ddef232335}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cb81e0b5-3139-45cb-8494-3228c90fc879}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {cf56a869-9c02-49cc-8721-59ddef232335}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4c63bb70-20e8-4f3c-9c91-afc43615c0d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eb568c92-f2db-443a-84cb-edb25ae16f1c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d80d4d9d-9527-412b-89a9-ce84d36a726b}, !- Handle
  Space Function Electrical/Mechanical-sch-D Thermostat 3, !- Name
  {bab70f8c-36d9-4432-9e8f-806be27d60b6}, !- Heating Setpoint Temperature Schedule Name
  {791e60d9-f847-4b09-9e47-feab5c9d9223}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8d7a0eee-582b-4d96-89f8-1796a2b9bf1d}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3783c2a4-8ed4-4605-8828-b439b8d16620}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9567d659-6f0a-48bb-8389-0f2a74dc28d2}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1182bcc9-b865-4cbc-8019-3687f0798cc1}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6bff74b1-1a7f-4ca1-96bb-a88c5b1cfd91}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35e83fdc-05b2-4ecd-ab6a-1085022db387}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 1_SCH=B, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {401cc307-601e-4fc2-bbb4-26ebb916a0be}, !- Handle
  ALL_ST=Gym - play_FL=Building Story 1_SCH=B, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1661475-6b90-4cb6-8963-58a9bcbaf81b}, !- Handle
  ALL_ST=Library - reading_FL=Building Story 1_SCH=C, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {076757f5-a300-495b-9ff2-ff0d558f7450}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {daa08822-bed8-478e-9de9-080d25a2c944}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f7d5cf1-6d30-48b8-8a17-3358bdfa374e}, !- Handle
  WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {397ef14a-d751-4a35-8468-894f3431a6b0}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f8dcd3e9-a453-4546-88f0-a96cb4408fa5}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D 1, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46632a67-e753-489c-957e-8267182af953}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-D_FL=Building Story 1_SCH=D, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28d5fd7e-5067-4931-a064-247d2f7c3ebf}, !- Handle
  Space Function Classroom/lecture/training 2, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f9a8bc16-79f8-40ab-857e-245b3d53fcf8}, !- Handle
  Space Function Conf./meet./multi-purpose 2, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3adcc55e-684b-4876-929e-768c1310fce6}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D 2, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ddbbe28f-cc69-463f-b4f3-a22d62c64b27}, !- Handle
  Space Function Electrical/Mechanical-sch-D 2, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8d096a8-db19-4ec4-9bce-1f4c422cb1ce}, !- Handle
  Space Function Food preparation 2,      !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dd71c824-e355-42f0-96f5-76822368a9f6}, !- Handle
  Space Function Gym - play 2,            !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {86a3d730-0b24-48e8-8a17-446009c19447}, !- Handle
  Space Function Library - reading 2,     !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c984b07c-f414-4c82-b721-ff40a7cdb4a6}, !- Handle
  Space Function Lobby - other 2,         !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9a865503-7931-4a89-9d47-28c7bd7edb72}, !- Handle
  Space Function Office - enclosed 2,     !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8e07d489-2095-4596-b66d-a72e3ea89d58}, !- Handle
  Space Function Washroom-sch-D 2,        !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:AirLoopHVAC,
  {183e105d-6bb9-4b6e-ba8b-ff540ad022bd}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {a33e3d8e-b948-4272-9f4c-d3f4d4a7c9f9}, !- Availability Schedule
  {794d66f0-c005-43cc-8c31-158f283cffec}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {118b66ee-5778-4ff6-ab75-b4f8f285c562}, !- Supply Side Inlet Node Name
  {1b76cefb-ec40-4865-9186-92fa2a839ddf}, !- Demand Side Outlet Node Name
  {e085b75b-c8bc-4362-b95c-644746af7f4a}, !- Demand Side Inlet Node A
  {72ec28f3-c598-4dab-b0e5-f47519b5309e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {954ff8a5-265c-4dd7-8f49-f1b21c764750}, !- Demand Mixer Name
  {c5a45770-cc2b-4a3a-acc2-915bd7e8a78f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b1454fba-105f-43a9-a956-e7570e8fdfc5}, !- Handle
  Node 2,                                 !- Name
  {118b66ee-5778-4ff6-ab75-b4f8f285c562}, !- Inlet Port
  {32816797-6592-4536-815e-f1a837fb4ed7}; !- Outlet Port

OS:Node,
  {eb03c7c3-da21-424a-ae42-af5a8663a499}, !- Handle
  Node 3,                                 !- Name
  {6da4ff8e-285c-484c-84f8-59056f96707a}, !- Inlet Port
  {72ec28f3-c598-4dab-b0e5-f47519b5309e}; !- Outlet Port

OS:Connection,
  {118b66ee-5778-4ff6-ab75-b4f8f285c562}, !- Handle
  {5e1c5697-9576-40b1-8415-d214523ac5fb}, !- Name
  {183e105d-6bb9-4b6e-ba8b-ff540ad022bd}, !- Source Object
  8,                                      !- Outlet Port
  {b1454fba-105f-43a9-a956-e7570e8fdfc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72ec28f3-c598-4dab-b0e5-f47519b5309e}, !- Handle
  {a1660d4a-2500-49a8-978b-95552f9446ea}, !- Name
  {eb03c7c3-da21-424a-ae42-af5a8663a499}, !- Source Object
  3,                                      !- Outlet Port
  {183e105d-6bb9-4b6e-ba8b-ff540ad022bd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {15fe581a-0eb3-44ba-b5f5-a1ac5df506bc}, !- Handle
  Node 5,                                 !- Name
  {e085b75b-c8bc-4362-b95c-644746af7f4a}, !- Inlet Port
  {055edeb4-ea51-44d0-9e1f-a25b3d1f47bd}; !- Outlet Port

OS:Node,
  {072572f9-588b-4f83-9220-61fb65410fc4}, !- Handle
  Node 6,                                 !- Name
  {7745673f-0006-4e36-bd06-5d4cc853cc22}, !- Inlet Port
  {1b76cefb-ec40-4865-9186-92fa2a839ddf}; !- Outlet Port

OS:Node,
  {6fbb19a2-2f6c-48e5-b527-64033aebadd6}, !- Handle
  Node 8,                                 !- Name
  {bdcd8895-b4f7-4c13-a96c-f6ca0ec4f50d}, !- Inlet Port
  {232307e4-4398-46d5-b9e6-04594c2ce470}; !- Outlet Port

OS:Connection,
  {e085b75b-c8bc-4362-b95c-644746af7f4a}, !- Handle
  {5befb570-f674-4284-9d02-16d394d2bc17}, !- Name
  {183e105d-6bb9-4b6e-ba8b-ff540ad022bd}, !- Source Object
  10,                                     !- Outlet Port
  {15fe581a-0eb3-44ba-b5f5-a1ac5df506bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b76cefb-ec40-4865-9186-92fa2a839ddf}, !- Handle
  {aba300f2-24db-4455-88e7-c81f471bf78d}, !- Name
  {072572f9-588b-4f83-9220-61fb65410fc4}, !- Source Object
  3,                                      !- Outlet Port
  {183e105d-6bb9-4b6e-ba8b-ff540ad022bd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c5a45770-cc2b-4a3a-acc2-915bd7e8a78f}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {055edeb4-ea51-44d0-9e1f-a25b3d1f47bd}, !- Inlet Node Name
  {3a73cec6-2057-4f9a-84a3-2676d9417019}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {954ff8a5-265c-4dd7-8f49-f1b21c764750}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {7745673f-0006-4e36-bd06-5d4cc853cc22}, !- Outlet Node Name
  {11d6f778-bc8d-46c5-b5e3-901ceef51f78}; !- Inlet Node Name 1

OS:Connection,
  {055edeb4-ea51-44d0-9e1f-a25b3d1f47bd}, !- Handle
  {6c03be90-3f2a-450d-bf17-2bddfc185a96}, !- Name
  {15fe581a-0eb3-44ba-b5f5-a1ac5df506bc}, !- Source Object
  3,                                      !- Outlet Port
  {c5a45770-cc2b-4a3a-acc2-915bd7e8a78f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7745673f-0006-4e36-bd06-5d4cc853cc22}, !- Handle
  {74e2c1d3-1ba6-4375-8f4e-8ac535998996}, !- Name
  {954ff8a5-265c-4dd7-8f49-f1b21c764750}, !- Source Object
  2,                                      !- Outlet Port
  {072572f9-588b-4f83-9220-61fb65410fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dc545e2b-7e06-4d1e-8b05-019d775e3422}, !- Handle
  {183e105d-6bb9-4b6e-ba8b-ff540ad022bd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {794d66f0-c005-43cc-8c31-158f283cffec}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {37ecac65-18b8-442e-9ef1-357e034c5e48}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {46339f51-a65b-48b2-9f0c-9c51ab6a6edb}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {95989009-3c26-4a36-9a27-1004afbba71c}, !- Air Inlet Node Name
  {6da4ff8e-285c-484c-84f8-59056f96707a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {bb5416fe-d210-4163-abd6-4c14205c308d}, !- Handle
  Coil Heating Electric 1,                !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b6bb4681-b0b7-41d0-8703-e311315897d1}, !- Air Inlet Node Name
  {084bbf10-27d3-4c65-b780-76999cd7f44a}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a3817b1e-90b1-4d9f-a44a-79aee22e9256}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36b9874d-98f4-4b21-ad8a-d8d6d5eac6d3}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d7ead0b5-288f-4ed4-9bf4-626bdcd0d21a}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6de00228-fd75-47d1-8684-7db3408599d6}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {59e259c6-cc11-4a69-ada4-b2b78bc59af9}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {35a4ec6e-a3c7-473d-ba5a-f40d1b7fbffe}, !- Handle
  CoilCoolingDXSingleSpeed_dx 123kBtu/hr 9.7EER, !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {68fb0e23-8f90-457c-ab3e-aeafd134de3c}, !- Air Inlet Node Name
  {959b6112-beb8-45f5-9f29-f87db1311fbc}, !- Air Outlet Node Name
  {74dd9e99-8a73-4cdd-b006-f7bbecc97803}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9ff63c85-5480-473b-9e87-7b87c285e8c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b9d6df9-0672-402d-9d2a-9726b148bf2d}, !- Energy Input Ratio Function of Temperature Curve Name
  {440b0638-b854-4c3c-9c0c-4cff8faf47d2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {088d381c-f1e7-493e-a019-5b585ca61807}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {9cb2e63f-c4ed-4490-b42e-b1cd542191fd}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a33e3d8e-b948-4272-9f4c-d3f4d4a7c9f9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {211a9fba-f204-4cea-a367-250402f95ffd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {211a9fba-f204-4cea-a367-250402f95ffd}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7ad35435-b728-40f5-b960-0ef65776e85e}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {9cb2e63f-c4ed-4490-b42e-b1cd542191fd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {07885233-a559-4a76-8d96-0061f6eb0b78}, !- Mixed Air Node Name
  {f788ca50-4742-44cb-b1b8-c9236cef8aa8}, !- Outdoor Air Stream Node Name
  {5e6ae5f2-c74a-480d-aa88-cd29734dccb1}, !- Relief Air Stream Node Name
  {32816797-6592-4536-815e-f1a837fb4ed7}; !- Return Air Stream Node Name

OS:Node,
  {b7ccf49a-c5b2-47c8-94af-60272d08e8cc}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {f788ca50-4742-44cb-b1b8-c9236cef8aa8}; !- Outlet Port

OS:Connection,
  {f788ca50-4742-44cb-b1b8-c9236cef8aa8}, !- Handle
  {49424a19-f519-4227-ba36-eec6aed01e22}, !- Name
  {b7ccf49a-c5b2-47c8-94af-60272d08e8cc}, !- Source Object
  3,                                      !- Outlet Port
  {7ad35435-b728-40f5-b960-0ef65776e85e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e6226a23-5427-4d60-b715-308b230265a0}, !- Handle
  Node 11,                                !- Name
  {5e6ae5f2-c74a-480d-aa88-cd29734dccb1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e6ae5f2-c74a-480d-aa88-cd29734dccb1}, !- Handle
  {2f25f9c9-604b-4e10-aa1d-6692e2b114e5}, !- Name
  {7ad35435-b728-40f5-b960-0ef65776e85e}, !- Source Object
  7,                                      !- Outlet Port
  {e6226a23-5427-4d60-b715-308b230265a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6da4ff8e-285c-484c-84f8-59056f96707a}, !- Handle
  {1cbd89a9-73ca-4a4c-b273-7e8c34e9e1d2}, !- Name
  {46339f51-a65b-48b2-9f0c-9c51ab6a6edb}, !- Source Object
  9,                                      !- Outlet Port
  {eb03c7c3-da21-424a-ae42-af5a8663a499}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95655ee8-4e66-45a1-b396-6d978a8467b1}, !- Handle
  Node 12,                                !- Name
  {084bbf10-27d3-4c65-b780-76999cd7f44a}, !- Inlet Port
  {95989009-3c26-4a36-9a27-1004afbba71c}; !- Outlet Port

OS:Connection,
  {084bbf10-27d3-4c65-b780-76999cd7f44a}, !- Handle
  {dfcb3b17-34c8-4394-b1c6-5cfbf850290e}, !- Name
  {bb5416fe-d210-4163-abd6-4c14205c308d}, !- Source Object
  6,                                      !- Outlet Port
  {95655ee8-4e66-45a1-b396-6d978a8467b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95989009-3c26-4a36-9a27-1004afbba71c}, !- Handle
  {b0a382f9-addb-4839-81ae-226219074f85}, !- Name
  {95655ee8-4e66-45a1-b396-6d978a8467b1}, !- Source Object
  3,                                      !- Outlet Port
  {46339f51-a65b-48b2-9f0c-9c51ab6a6edb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cf776b5d-afd7-4620-bbac-b29c676fc809}, !- Handle
  Node 14,                                !- Name
  {959b6112-beb8-45f5-9f29-f87db1311fbc}, !- Inlet Port
  {b6bb4681-b0b7-41d0-8703-e311315897d1}; !- Outlet Port

OS:Connection,
  {959b6112-beb8-45f5-9f29-f87db1311fbc}, !- Handle
  {1ca99ae4-ea73-4dce-9ee5-c4bd5ed0b0e0}, !- Name
  {35a4ec6e-a3c7-473d-ba5a-f40d1b7fbffe}, !- Source Object
  9,                                      !- Outlet Port
  {cf776b5d-afd7-4620-bbac-b29c676fc809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6bb4681-b0b7-41d0-8703-e311315897d1}, !- Handle
  {d407f34c-8b4f-4ad1-81eb-1325352e001b}, !- Name
  {cf776b5d-afd7-4620-bbac-b29c676fc809}, !- Source Object
  3,                                      !- Outlet Port
  {bb5416fe-d210-4163-abd6-4c14205c308d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a21b8fc1-75d4-4a39-82fa-fafa0f85cc7d}, !- Handle
  Node 15,                                !- Name
  {07885233-a559-4a76-8d96-0061f6eb0b78}, !- Inlet Port
  {68fb0e23-8f90-457c-ab3e-aeafd134de3c}; !- Outlet Port

OS:Connection,
  {32816797-6592-4536-815e-f1a837fb4ed7}, !- Handle
  {fd4a2abb-0000-4f59-ace1-e32082c14dea}, !- Name
  {b1454fba-105f-43a9-a956-e7570e8fdfc5}, !- Source Object
  3,                                      !- Outlet Port
  {7ad35435-b728-40f5-b960-0ef65776e85e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {07885233-a559-4a76-8d96-0061f6eb0b78}, !- Handle
  {109fd76d-948c-4859-9f9a-d1a3ce37d35e}, !- Name
  {7ad35435-b728-40f5-b960-0ef65776e85e}, !- Source Object
  5,                                      !- Outlet Port
  {a21b8fc1-75d4-4a39-82fa-fafa0f85cc7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68fb0e23-8f90-457c-ab3e-aeafd134de3c}, !- Handle
  {7f3decac-8d7a-4dfb-bf81-da86910f2695}, !- Name
  {a21b8fc1-75d4-4a39-82fa-fafa0f85cc7d}, !- Source Object
  3,                                      !- Outlet Port
  {35a4ec6e-a3c7-473d-ba5a-f40d1b7fbffe}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7589327f-f75c-43a6-b60e-2b6d09872f5e}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0b06d027-5bc1-4a52-8556-a88e017f2b8a}, !- Control Zone Name
  {eb03c7c3-da21-424a-ae42-af5a8663a499}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9b7540cc-691e-4c29-a2ba-24ecd9ffa17b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule Name
  {dc80c6d7-369e-42da-af78-04193751ca6c}, !- Air Inlet Node Name
  {bdcd8895-b4f7-4c13-a96c-f6ca0ec4f50d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {21379197-5fff-41e8-af6e-3206b1d0291f}, !- Handle
  Node 17,                                !- Name
  {a1e7a8c5-9c34-402d-b1bc-a8dccfa29d8b}, !- Inlet Port
  {11d6f778-bc8d-46c5-b5e3-901ceef51f78}; !- Outlet Port

OS:Connection,
  {232307e4-4398-46d5-b9e6-04594c2ce470}, !- Handle
  {2d49f110-76f9-46fb-8d6c-504984c5f29b}, !- Name
  {6fbb19a2-2f6c-48e5-b527-64033aebadd6}, !- Source Object
  3,                                      !- Outlet Port
  {0ae51c25-a891-475a-b1b0-e8f3cdcc10b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1e7a8c5-9c34-402d-b1bc-a8dccfa29d8b}, !- Handle
  {c54f83da-3c5b-4e0f-a6f3-a60b40cd2cf6}, !- Name
  {85f7572f-f5d3-44b6-b2c6-419cf5ba578d}, !- Source Object
  3,                                      !- Outlet Port
  {21379197-5fff-41e8-af6e-3206b1d0291f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11d6f778-bc8d-46c5-b5e3-901ceef51f78}, !- Handle
  {dea39246-1d52-46cd-ab98-695a168649ad}, !- Name
  {21379197-5fff-41e8-af6e-3206b1d0291f}, !- Source Object
  3,                                      !- Outlet Port
  {954ff8a5-265c-4dd7-8f49-f1b21c764750}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f37825aa-c0c8-4cb0-a06c-997787995e03}, !- Handle
  Node 18,                                !- Name
  {3a73cec6-2057-4f9a-84a3-2676d9417019}, !- Inlet Port
  {dc80c6d7-369e-42da-af78-04193751ca6c}; !- Outlet Port

OS:Connection,
  {3a73cec6-2057-4f9a-84a3-2676d9417019}, !- Handle
  {8d513a2f-7002-4340-a8d7-7cc512115b2e}, !- Name
  {c5a45770-cc2b-4a3a-acc2-915bd7e8a78f}, !- Source Object
  3,                                      !- Outlet Port
  {f37825aa-c0c8-4cb0-a06c-997787995e03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc80c6d7-369e-42da-af78-04193751ca6c}, !- Handle
  {11b48805-d16c-4028-9ecc-702e16225f6a}, !- Name
  {f37825aa-c0c8-4cb0-a06c-997787995e03}, !- Source Object
  3,                                      !- Outlet Port
  {9b7540cc-691e-4c29-a2ba-24ecd9ffa17b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bdcd8895-b4f7-4c13-a96c-f6ca0ec4f50d}, !- Handle
  {d30a5292-18cf-4acc-a22d-68338604bc39}, !- Name
  {9b7540cc-691e-4c29-a2ba-24ecd9ffa17b}, !- Source Object
  4,                                      !- Outlet Port
  {6fbb19a2-2f6c-48e5-b527-64033aebadd6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {abc31cdb-3c6b-4b76-bcd8-335f2cdf3ff1}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {f7f13605-4d12-4bb1-847a-a1c17459bdb7}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {311df1d5-e537-4693-98b5-3da9a8577b26}, !- Availability Schedule
  {be96b721-b4ec-4c1c-bae2-c74175d32dc1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f53a263d-09da-4229-8534-436880bd8b3c}, !- Supply Side Inlet Node Name
  {e159d3df-6e73-4ff9-b01f-c506cf1839c3}, !- Demand Side Outlet Node Name
  {84528d25-413c-4485-817d-6d29dfb3ae74}, !- Demand Side Inlet Node A
  {78e79554-cb8e-4a75-892c-1a9a5046d40b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {57be0952-3216-4235-a2b5-543cfce4d461}, !- Demand Mixer Name
  {1b0b7cb3-2814-49a4-84fa-9849d33eb6dc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cb8185e9-41a7-4a6f-97d0-c93766c8dfc3}, !- Handle
  Node 20,                                !- Name
  {f53a263d-09da-4229-8534-436880bd8b3c}, !- Inlet Port
  {83402230-84d3-4e2d-9a6e-679d89ee8144}; !- Outlet Port

OS:Node,
  {9fc09fac-24ce-45ae-8cd8-225c75cbb75c}, !- Handle
  Node 21,                                !- Name
  {fcf14a15-e0c6-4d58-8f6b-3172ca01b90f}, !- Inlet Port
  {78e79554-cb8e-4a75-892c-1a9a5046d40b}; !- Outlet Port

OS:Connection,
  {f53a263d-09da-4229-8534-436880bd8b3c}, !- Handle
  {acc6415f-5b14-42e8-ab7d-ed4c8d9986c0}, !- Name
  {f7f13605-4d12-4bb1-847a-a1c17459bdb7}, !- Source Object
  8,                                      !- Outlet Port
  {cb8185e9-41a7-4a6f-97d0-c93766c8dfc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78e79554-cb8e-4a75-892c-1a9a5046d40b}, !- Handle
  {f1114143-8da1-4755-b8ce-ad4e1386648c}, !- Name
  {9fc09fac-24ce-45ae-8cd8-225c75cbb75c}, !- Source Object
  3,                                      !- Outlet Port
  {f7f13605-4d12-4bb1-847a-a1c17459bdb7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d1aab538-4cf0-49ca-8987-9dc0914654be}, !- Handle
  Node 23,                                !- Name
  {84528d25-413c-4485-817d-6d29dfb3ae74}, !- Inlet Port
  {5eebca39-1e05-4900-9e07-8a7663bc853a}; !- Outlet Port

OS:Node,
  {61758afe-ffbe-418f-be43-a2e8e533ce02}, !- Handle
  Node 24,                                !- Name
  {dda8cd58-0986-43f5-be16-ee3d5acbc6cd}, !- Inlet Port
  {e159d3df-6e73-4ff9-b01f-c506cf1839c3}; !- Outlet Port

OS:Node,
  {8d249ff2-dec4-4e72-a4ae-b569397cbcff}, !- Handle
  Node 26,                                !- Name
  {f1d14abf-47e3-4a75-9bf3-68d5711e770b}, !- Inlet Port
  {78acd912-77ec-402d-84da-1931cd7ee036}; !- Outlet Port

OS:Connection,
  {84528d25-413c-4485-817d-6d29dfb3ae74}, !- Handle
  {abe26734-b714-4e48-be36-b0d0304264ae}, !- Name
  {f7f13605-4d12-4bb1-847a-a1c17459bdb7}, !- Source Object
  10,                                     !- Outlet Port
  {d1aab538-4cf0-49ca-8987-9dc0914654be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e159d3df-6e73-4ff9-b01f-c506cf1839c3}, !- Handle
  {99c6324b-aaa5-4e12-880e-d9375bc36689}, !- Name
  {61758afe-ffbe-418f-be43-a2e8e533ce02}, !- Source Object
  3,                                      !- Outlet Port
  {f7f13605-4d12-4bb1-847a-a1c17459bdb7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1b0b7cb3-2814-49a4-84fa-9849d33eb6dc}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {5eebca39-1e05-4900-9e07-8a7663bc853a}, !- Inlet Node Name
  {e930687b-e010-4d46-ab11-a0b30e163389}, !- Outlet Node Name 1
  {d8813dca-8343-4959-8e17-afef012dba6a}, !- Outlet Node Name 2
  {7a798481-09b5-466f-97df-4f256171426d}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {57be0952-3216-4235-a2b5-543cfce4d461}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {dda8cd58-0986-43f5-be16-ee3d5acbc6cd}, !- Outlet Node Name
  {b8a9e49d-6068-48bb-9fb9-a9682ac15708}, !- Inlet Node Name 1
  {9da59634-9558-4c35-ae5d-5a2f9185dd28}, !- Inlet Node Name 2
  {407aea5b-a842-4dc6-9c86-612160279b56}; !- Inlet Node Name 3

OS:Connection,
  {5eebca39-1e05-4900-9e07-8a7663bc853a}, !- Handle
  {1e0d6bf5-e93e-4fb3-9bd9-a49e13645731}, !- Name
  {d1aab538-4cf0-49ca-8987-9dc0914654be}, !- Source Object
  3,                                      !- Outlet Port
  {1b0b7cb3-2814-49a4-84fa-9849d33eb6dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dda8cd58-0986-43f5-be16-ee3d5acbc6cd}, !- Handle
  {94945f5e-b7ad-4063-8af3-d33b92dd8fa7}, !- Name
  {57be0952-3216-4235-a2b5-543cfce4d461}, !- Source Object
  2,                                      !- Outlet Port
  {61758afe-ffbe-418f-be43-a2e8e533ce02}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {474d643c-8ec5-4355-80f7-939c87435998}, !- Handle
  {f7f13605-4d12-4bb1-847a-a1c17459bdb7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {be96b721-b4ec-4c1c-bae2-c74175d32dc1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {22e99e12-6a8e-4267-b318-cb2c71033589}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f0d4fa35-d8c4-42fa-ba2b-4564881dbd8d}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ac2032e9-8a76-41f8-a875-c94f166ceeaf}, !- Air Inlet Node Name
  {fcf14a15-e0c6-4d58-8f6b-3172ca01b90f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2ad32b66-424a-4548-a179-f88dd040d4c2}, !- Handle
  Coil Heating Electric 2,                !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b3f35551-ef9b-4331-acdf-ab9e43c554ec}, !- Air Inlet Node Name
  {3b785a0e-f50f-4a29-b5d7-7d2764f46631}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {327e7c26-2942-4fa5-9028-68ef0f57f364}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {54811376-2de8-43dc-be2c-58808145c374}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {24061729-c834-47d9-ba44-036f8d0508fa}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b51a60a-e9a6-4946-954a-cda07ba023bd}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {147b836e-bef4-4857-8912-4ee0b568df8b}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9ec0b1ab-98ce-4e81-8f77-ed9223a74142}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 281kBtu/hr 8.39EER, !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {44772cce-a2dc-427b-93eb-92179e5d1192}, !- Air Inlet Node Name
  {9351d10a-e400-461d-8618-b2cae434b2b8}, !- Air Outlet Node Name
  {74dd9e99-8a73-4cdd-b006-f7bbecc97803}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9ff63c85-5480-473b-9e87-7b87c285e8c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b9d6df9-0672-402d-9d2a-9726b148bf2d}, !- Energy Input Ratio Function of Temperature Curve Name
  {440b0638-b854-4c3c-9c0c-4cff8faf47d2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {088d381c-f1e7-493e-a019-5b585ca61807}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {b688cb99-ac42-4fa3-ab3e-d3c8ac9f65d0}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {311df1d5-e537-4693-98b5-3da9a8577b26}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b5526bad-7e6d-48d6-a4e3-4e910d764128}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b5526bad-7e6d-48d6-a4e3-4e910d764128}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6a6ee9d5-a978-4b39-a3bd-2d6fcd82e758}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {b688cb99-ac42-4fa3-ab3e-d3c8ac9f65d0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e14e9d95-2c34-48ac-9fcf-791d7d3c2578}, !- Mixed Air Node Name
  {74302931-04fc-4629-a555-213c88a66867}, !- Outdoor Air Stream Node Name
  {86dd4fdc-deec-4951-b705-5c6d18e47e1b}, !- Relief Air Stream Node Name
  {83402230-84d3-4e2d-9a6e-679d89ee8144}; !- Return Air Stream Node Name

OS:Node,
  {b5c97874-a435-4cfd-b7fa-faefc5d56e4f}, !- Handle
  Node 27,                                !- Name
  ,                                       !- Inlet Port
  {74302931-04fc-4629-a555-213c88a66867}; !- Outlet Port

OS:Connection,
  {74302931-04fc-4629-a555-213c88a66867}, !- Handle
  {28d2bb30-cc25-4cd8-b5dd-9bd95cb81e96}, !- Name
  {b5c97874-a435-4cfd-b7fa-faefc5d56e4f}, !- Source Object
  3,                                      !- Outlet Port
  {6a6ee9d5-a978-4b39-a3bd-2d6fcd82e758}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6ab51f0e-3b5a-4055-9a94-3b15f84b8332}, !- Handle
  Node 29,                                !- Name
  {86dd4fdc-deec-4951-b705-5c6d18e47e1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86dd4fdc-deec-4951-b705-5c6d18e47e1b}, !- Handle
  {05987ab7-fafe-439b-8bfd-2a9900a8a584}, !- Name
  {6a6ee9d5-a978-4b39-a3bd-2d6fcd82e758}, !- Source Object
  7,                                      !- Outlet Port
  {6ab51f0e-3b5a-4055-9a94-3b15f84b8332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf14a15-e0c6-4d58-8f6b-3172ca01b90f}, !- Handle
  {d2e2a3e6-594a-400b-942e-706daed1c364}, !- Name
  {f0d4fa35-d8c4-42fa-ba2b-4564881dbd8d}, !- Source Object
  9,                                      !- Outlet Port
  {9fc09fac-24ce-45ae-8cd8-225c75cbb75c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34c005e9-4bea-4490-bfab-5b8773e1268a}, !- Handle
  Node 30,                                !- Name
  {3b785a0e-f50f-4a29-b5d7-7d2764f46631}, !- Inlet Port
  {ac2032e9-8a76-41f8-a875-c94f166ceeaf}; !- Outlet Port

OS:Connection,
  {3b785a0e-f50f-4a29-b5d7-7d2764f46631}, !- Handle
  {00d0b226-45ce-461e-83f4-6d688ce357f5}, !- Name
  {2ad32b66-424a-4548-a179-f88dd040d4c2}, !- Source Object
  6,                                      !- Outlet Port
  {34c005e9-4bea-4490-bfab-5b8773e1268a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac2032e9-8a76-41f8-a875-c94f166ceeaf}, !- Handle
  {450a24de-dea9-4daf-9ae6-3de0fbf16046}, !- Name
  {34c005e9-4bea-4490-bfab-5b8773e1268a}, !- Source Object
  3,                                      !- Outlet Port
  {f0d4fa35-d8c4-42fa-ba2b-4564881dbd8d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {73350d08-4310-425a-b697-bd9af636c79b}, !- Handle
  Node 32,                                !- Name
  {9351d10a-e400-461d-8618-b2cae434b2b8}, !- Inlet Port
  {b3f35551-ef9b-4331-acdf-ab9e43c554ec}; !- Outlet Port

OS:Connection,
  {9351d10a-e400-461d-8618-b2cae434b2b8}, !- Handle
  {cb898baf-9fe8-4c80-a728-5d4d27fd79e4}, !- Name
  {9ec0b1ab-98ce-4e81-8f77-ed9223a74142}, !- Source Object
  9,                                      !- Outlet Port
  {73350d08-4310-425a-b697-bd9af636c79b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3f35551-ef9b-4331-acdf-ab9e43c554ec}, !- Handle
  {4a41a8fe-0b5c-4024-8e4f-57ff281f7311}, !- Name
  {73350d08-4310-425a-b697-bd9af636c79b}, !- Source Object
  3,                                      !- Outlet Port
  {2ad32b66-424a-4548-a179-f88dd040d4c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6c571455-e3fc-42de-9b4f-80e075eaeefe}, !- Handle
  Node 33,                                !- Name
  {e14e9d95-2c34-48ac-9fcf-791d7d3c2578}, !- Inlet Port
  {44772cce-a2dc-427b-93eb-92179e5d1192}; !- Outlet Port

OS:Connection,
  {83402230-84d3-4e2d-9a6e-679d89ee8144}, !- Handle
  {d4b99df9-7a8b-43b6-b7cf-1f089c2c758d}, !- Name
  {cb8185e9-41a7-4a6f-97d0-c93766c8dfc3}, !- Source Object
  3,                                      !- Outlet Port
  {6a6ee9d5-a978-4b39-a3bd-2d6fcd82e758}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e14e9d95-2c34-48ac-9fcf-791d7d3c2578}, !- Handle
  {74290dff-ad06-4c3b-b745-6b982e142a0b}, !- Name
  {6a6ee9d5-a978-4b39-a3bd-2d6fcd82e758}, !- Source Object
  5,                                      !- Outlet Port
  {6c571455-e3fc-42de-9b4f-80e075eaeefe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44772cce-a2dc-427b-93eb-92179e5d1192}, !- Handle
  {85fde30f-939e-4a2e-8a3d-192f3fa1f73f}, !- Name
  {6c571455-e3fc-42de-9b4f-80e075eaeefe}, !- Source Object
  3,                                      !- Outlet Port
  {9ec0b1ab-98ce-4e81-8f77-ed9223a74142}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {fab18ef8-4fa4-4f50-aebc-b5ec8c894093}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ac0b517e-4f8b-4bc1-9bdb-a6402dcb7edf}, !- Control Zone Name
  {9fc09fac-24ce-45ae-8cd8-225c75cbb75c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f7c40f71-20e0-447b-98e3-b8e404afdd3e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule Name
  {7fc9ce54-c0c4-48d7-8899-7a43c6bd73f8}, !- Air Inlet Node Name
  {f1d14abf-47e3-4a75-9bf3-68d5711e770b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dd07673d-bab2-4bdb-894e-91eec8cb62b3}, !- Handle
  Node 35,                                !- Name
  {548c14e5-8161-467b-a9e4-aed3a14cec6b}, !- Inlet Port
  {b8a9e49d-6068-48bb-9fb9-a9682ac15708}; !- Outlet Port

OS:Connection,
  {78acd912-77ec-402d-84da-1931cd7ee036}, !- Handle
  {bf1e0bfe-6678-4c0f-bcf8-b870d340c7d9}, !- Name
  {8d249ff2-dec4-4e72-a4ae-b569397cbcff}, !- Source Object
  3,                                      !- Outlet Port
  {2b5cac33-895d-4f93-9253-a5258b254716}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {548c14e5-8161-467b-a9e4-aed3a14cec6b}, !- Handle
  {06778578-8630-4bd5-9780-b469acd12d63}, !- Name
  {c6a4952e-e44a-40e6-9b05-9bed02b31130}, !- Source Object
  3,                                      !- Outlet Port
  {dd07673d-bab2-4bdb-894e-91eec8cb62b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8a9e49d-6068-48bb-9fb9-a9682ac15708}, !- Handle
  {f5035bcd-6d82-4a41-8e74-25abb7e0f43b}, !- Name
  {dd07673d-bab2-4bdb-894e-91eec8cb62b3}, !- Source Object
  3,                                      !- Outlet Port
  {57be0952-3216-4235-a2b5-543cfce4d461}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {80c42c48-5321-427e-baf1-6ad738e5bbc7}, !- Handle
  Node 36,                                !- Name
  {e930687b-e010-4d46-ab11-a0b30e163389}, !- Inlet Port
  {7fc9ce54-c0c4-48d7-8899-7a43c6bd73f8}; !- Outlet Port

OS:Connection,
  {e930687b-e010-4d46-ab11-a0b30e163389}, !- Handle
  {11f47628-6ea4-4c6a-8b5f-d33a71141705}, !- Name
  {1b0b7cb3-2814-49a4-84fa-9849d33eb6dc}, !- Source Object
  3,                                      !- Outlet Port
  {80c42c48-5321-427e-baf1-6ad738e5bbc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fc9ce54-c0c4-48d7-8899-7a43c6bd73f8}, !- Handle
  {01a3c11c-a083-473a-898d-70868e0a98d4}, !- Name
  {80c42c48-5321-427e-baf1-6ad738e5bbc7}, !- Source Object
  3,                                      !- Outlet Port
  {f7c40f71-20e0-447b-98e3-b8e404afdd3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1d14abf-47e3-4a75-9bf3-68d5711e770b}, !- Handle
  {fcc2185f-055f-4a48-ba6a-83da941371e1}, !- Name
  {f7c40f71-20e0-447b-98e3-b8e404afdd3e}, !- Source Object
  4,                                      !- Outlet Port
  {8d249ff2-dec4-4e72-a4ae-b569397cbcff}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {65a6ccb6-2769-4cc3-87ec-8f904cc0089c}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ab8e732c-4475-4530-8bf4-3faf0b738568}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule Name
  {866d5a85-0806-4651-86d4-9d069270f354}, !- Air Inlet Node Name
  {38a18417-d455-4901-9554-f859dd578c07}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8e6ea999-c2f1-4755-b3d9-14cb1dd37466}, !- Handle
  Node 38,                                !- Name
  {38a18417-d455-4901-9554-f859dd578c07}, !- Inlet Port
  {55be3070-2911-4959-a670-249ca1f0be3b}; !- Outlet Port

OS:Node,
  {0ce127f3-777f-4518-b4d9-a371cb9d9402}, !- Handle
  Node 39,                                !- Name
  {9b9f2428-4ee0-4a9d-b1c0-fbd75d84d984}, !- Inlet Port
  {9da59634-9558-4c35-ae5d-5a2f9185dd28}; !- Outlet Port

OS:Connection,
  {55be3070-2911-4959-a670-249ca1f0be3b}, !- Handle
  {ec5aa473-9c6c-4aed-8f19-38517178892f}, !- Name
  {8e6ea999-c2f1-4755-b3d9-14cb1dd37466}, !- Source Object
  3,                                      !- Outlet Port
  {048b1f68-6afd-44c1-bd9e-7da73bf072de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b9f2428-4ee0-4a9d-b1c0-fbd75d84d984}, !- Handle
  {2b31de3c-1e5c-4240-bd3c-2c510da4eeb4}, !- Name
  {327058a3-2816-43c6-87f8-0af925da5cb1}, !- Source Object
  3,                                      !- Outlet Port
  {0ce127f3-777f-4518-b4d9-a371cb9d9402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9da59634-9558-4c35-ae5d-5a2f9185dd28}, !- Handle
  {3a0e8313-a89e-411e-8458-89563f31498c}, !- Name
  {0ce127f3-777f-4518-b4d9-a371cb9d9402}, !- Source Object
  3,                                      !- Outlet Port
  {57be0952-3216-4235-a2b5-543cfce4d461}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {79a4eb05-dd4d-41f8-ad7c-2c6afff6d21d}, !- Handle
  Node 41,                                !- Name
  {d8813dca-8343-4959-8e17-afef012dba6a}, !- Inlet Port
  {866d5a85-0806-4651-86d4-9d069270f354}; !- Outlet Port

OS:Connection,
  {d8813dca-8343-4959-8e17-afef012dba6a}, !- Handle
  {fda71383-6dc3-4e1e-911d-30348d1d1abe}, !- Name
  {1b0b7cb3-2814-49a4-84fa-9849d33eb6dc}, !- Source Object
  4,                                      !- Outlet Port
  {79a4eb05-dd4d-41f8-ad7c-2c6afff6d21d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {866d5a85-0806-4651-86d4-9d069270f354}, !- Handle
  {313a2b20-5646-4184-aba7-a3ba180c73bf}, !- Name
  {79a4eb05-dd4d-41f8-ad7c-2c6afff6d21d}, !- Source Object
  3,                                      !- Outlet Port
  {ab8e732c-4475-4530-8bf4-3faf0b738568}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38a18417-d455-4901-9554-f859dd578c07}, !- Handle
  {a3be6509-35d4-437e-899f-85fa15c80ad5}, !- Name
  {ab8e732c-4475-4530-8bf4-3faf0b738568}, !- Source Object
  4,                                      !- Outlet Port
  {8e6ea999-c2f1-4755-b3d9-14cb1dd37466}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0160680b-3d6b-45ad-a493-e52272625094}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4c63bb70-20e8-4f3c-9c91-afc43615c0d8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule Name
  {e5d416be-5629-4df5-8042-e251ad0e7d92}, !- Air Inlet Node Name
  {31a4267f-d4b1-4fd9-973e-52d094cfc755}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {29428970-fca4-4d76-97e3-785c1eb62090}, !- Handle
  Node 42,                                !- Name
  {31a4267f-d4b1-4fd9-973e-52d094cfc755}, !- Inlet Port
  {845e1bf3-3470-4eeb-a6f7-77d010b1d94a}; !- Outlet Port

OS:Node,
  {77a052b2-8ba5-4a6c-8caf-8172e74f999a}, !- Handle
  Node 43,                                !- Name
  {9fcb7a77-46e6-4292-9f03-fddacceb4b6e}, !- Inlet Port
  {407aea5b-a842-4dc6-9c86-612160279b56}; !- Outlet Port

OS:Connection,
  {845e1bf3-3470-4eeb-a6f7-77d010b1d94a}, !- Handle
  {a67ad283-876c-41af-9362-e8823c317b7e}, !- Name
  {29428970-fca4-4d76-97e3-785c1eb62090}, !- Source Object
  3,                                      !- Outlet Port
  {2b055a1c-2e66-464a-bc52-cce810958655}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fcb7a77-46e6-4292-9f03-fddacceb4b6e}, !- Handle
  {56d4411d-67a0-4ca7-ac0e-67e324debbf3}, !- Name
  {e68e5bda-6fca-4e38-8eab-8cc54197b7b2}, !- Source Object
  3,                                      !- Outlet Port
  {77a052b2-8ba5-4a6c-8caf-8172e74f999a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {407aea5b-a842-4dc6-9c86-612160279b56}, !- Handle
  {8b8ae96b-2d1d-4c49-98c2-d249611589f1}, !- Name
  {77a052b2-8ba5-4a6c-8caf-8172e74f999a}, !- Source Object
  3,                                      !- Outlet Port
  {57be0952-3216-4235-a2b5-543cfce4d461}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {858eb1b8-42cc-434c-8733-65d6e2823e12}, !- Handle
  Node 44,                                !- Name
  {7a798481-09b5-466f-97df-4f256171426d}, !- Inlet Port
  {e5d416be-5629-4df5-8042-e251ad0e7d92}; !- Outlet Port

OS:Connection,
  {7a798481-09b5-466f-97df-4f256171426d}, !- Handle
  {b6a81f52-eb70-41bd-8d32-564cf7020dd9}, !- Name
  {1b0b7cb3-2814-49a4-84fa-9849d33eb6dc}, !- Source Object
  5,                                      !- Outlet Port
  {858eb1b8-42cc-434c-8733-65d6e2823e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5d416be-5629-4df5-8042-e251ad0e7d92}, !- Handle
  {cf8c4c87-528a-4eb2-a283-0b450f8d65d5}, !- Name
  {858eb1b8-42cc-434c-8733-65d6e2823e12}, !- Source Object
  3,                                      !- Outlet Port
  {4c63bb70-20e8-4f3c-9c91-afc43615c0d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31a4267f-d4b1-4fd9-973e-52d094cfc755}, !- Handle
  {7ca9a712-98e2-4d39-88d6-7539e95ff636}, !- Name
  {4c63bb70-20e8-4f3c-9c91-afc43615c0d8}, !- Source Object
  4,                                      !- Outlet Port
  {29428970-fca4-4d76-97e3-785c1eb62090}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {eb568c92-f2db-443a-84cb-edb25ae16f1c}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {b7b6386a-5b8f-40f4-95b6-21a53245d700}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {3f1b2bfb-87ce-47cf-9eed-c68a8f8b6f15}, !- Availability Schedule
  {7eefff7d-0b51-4d6e-9362-9b42c9893291}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e32a614a-e7a3-4f97-98a6-420eb6ef9e5e}, !- Supply Side Inlet Node Name
  {f73e415a-22bb-4223-9d13-707772ad0847}, !- Demand Side Outlet Node Name
  {9130647b-df8b-4f45-954b-155885c2ce78}, !- Demand Side Inlet Node A
  {663d9137-76e2-4e22-aa4e-5d5d2474fe6b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1cdd6894-ea61-4986-9436-b804eb27eeba}, !- Demand Mixer Name
  {75d3e1f0-5e1a-4d5b-9c5c-1603371aaebb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5d883e02-ae9d-46f7-af01-e0e70390016c}, !- Handle
  Node 45,                                !- Name
  {e32a614a-e7a3-4f97-98a6-420eb6ef9e5e}, !- Inlet Port
  {8a42c85d-f0ee-4cf6-8751-b0a45b608bde}; !- Outlet Port

OS:Node,
  {99f4c712-dc15-4a5f-8644-39c0d134c1e4}, !- Handle
  Node 46,                                !- Name
  {0a6d2636-9aa9-4234-a398-af0651eedfd5}, !- Inlet Port
  {663d9137-76e2-4e22-aa4e-5d5d2474fe6b}; !- Outlet Port

OS:Connection,
  {e32a614a-e7a3-4f97-98a6-420eb6ef9e5e}, !- Handle
  {632c6c05-46ab-41f5-8555-a93657ffba8a}, !- Name
  {b7b6386a-5b8f-40f4-95b6-21a53245d700}, !- Source Object
  8,                                      !- Outlet Port
  {5d883e02-ae9d-46f7-af01-e0e70390016c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {663d9137-76e2-4e22-aa4e-5d5d2474fe6b}, !- Handle
  {83a84e7b-b7a0-4fb9-8f2a-af322145b0a3}, !- Name
  {99f4c712-dc15-4a5f-8644-39c0d134c1e4}, !- Source Object
  3,                                      !- Outlet Port
  {b7b6386a-5b8f-40f4-95b6-21a53245d700}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9a116a90-6620-4689-bdea-f3cd4d3fcb40}, !- Handle
  Node 47,                                !- Name
  {9130647b-df8b-4f45-954b-155885c2ce78}, !- Inlet Port
  {53ea4d99-0f46-4ed4-a393-5d73d4af44b5}; !- Outlet Port

OS:Node,
  {f77663c5-1aa1-4e8e-a85d-77fbb0d56918}, !- Handle
  Node 48,                                !- Name
  {a1720ce1-fbc8-4fa6-9ee0-ae99b253f888}, !- Inlet Port
  {f73e415a-22bb-4223-9d13-707772ad0847}; !- Outlet Port

OS:Node,
  {68f7cf29-5b08-4a7b-831d-b459360555af}, !- Handle
  Node 49,                                !- Name
  {d0dcfef9-5ca3-4259-a3a0-1cda3fac4061}, !- Inlet Port
  {8ea6bfe6-417c-438c-970e-1b5c190850b6}; !- Outlet Port

OS:Connection,
  {9130647b-df8b-4f45-954b-155885c2ce78}, !- Handle
  {e3be6715-5115-479c-a5c7-2680adac2b8f}, !- Name
  {b7b6386a-5b8f-40f4-95b6-21a53245d700}, !- Source Object
  10,                                     !- Outlet Port
  {9a116a90-6620-4689-bdea-f3cd4d3fcb40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f73e415a-22bb-4223-9d13-707772ad0847}, !- Handle
  {f922e0c5-aba6-4ab1-97a9-5b1eec8421af}, !- Name
  {f77663c5-1aa1-4e8e-a85d-77fbb0d56918}, !- Source Object
  3,                                      !- Outlet Port
  {b7b6386a-5b8f-40f4-95b6-21a53245d700}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {75d3e1f0-5e1a-4d5b-9c5c-1603371aaebb}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {53ea4d99-0f46-4ed4-a393-5d73d4af44b5}, !- Inlet Node Name
  {9b24ba42-4735-445e-9542-6c9451a91355}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1cdd6894-ea61-4986-9436-b804eb27eeba}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {a1720ce1-fbc8-4fa6-9ee0-ae99b253f888}, !- Outlet Node Name
  {5595a4fc-0d42-4f6c-89dc-952038e122eb}; !- Inlet Node Name 1

OS:Connection,
  {53ea4d99-0f46-4ed4-a393-5d73d4af44b5}, !- Handle
  {a30adef0-f517-4e81-9504-cf684119a387}, !- Name
  {9a116a90-6620-4689-bdea-f3cd4d3fcb40}, !- Source Object
  3,                                      !- Outlet Port
  {75d3e1f0-5e1a-4d5b-9c5c-1603371aaebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1720ce1-fbc8-4fa6-9ee0-ae99b253f888}, !- Handle
  {026bfb8d-98e8-4d6b-96fd-b676c246b080}, !- Name
  {1cdd6894-ea61-4986-9436-b804eb27eeba}, !- Source Object
  2,                                      !- Outlet Port
  {f77663c5-1aa1-4e8e-a85d-77fbb0d56918}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0aff60c4-b8c5-4ad8-9cc6-9877365bb176}, !- Handle
  {b7b6386a-5b8f-40f4-95b6-21a53245d700}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7eefff7d-0b51-4d6e-9362-9b42c9893291}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {ebf3183d-3ce1-4c97-b0a7-fa7ce804af9f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7f1760b4-4a6c-438b-a46d-5cb73471982f}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {cfe26ef0-2c9e-4464-a5a1-2d486b7c1ea8}, !- Air Inlet Node Name
  {0a6d2636-9aa9-4234-a398-af0651eedfd5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8910982f-85a8-4418-807d-a9aa61e78a83}, !- Handle
  Coil Heating Electric 3,                !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {252075df-75a0-494e-90a5-827f229c7b74}, !- Air Inlet Node Name
  {e6e913e3-a77b-4e9e-99af-01beb776c1df}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b06e7701-c1a7-4aba-86be-fc65b13f5a5a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 221kBtu/hr 9.7EER, !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1ea5ff3e-5741-49ac-8a02-c26fee82e622}, !- Air Inlet Node Name
  {43b9fc88-9120-4839-be6a-73467869ee3f}, !- Air Outlet Node Name
  {74dd9e99-8a73-4cdd-b006-f7bbecc97803}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9ff63c85-5480-473b-9e87-7b87c285e8c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b9d6df9-0672-402d-9d2a-9726b148bf2d}, !- Energy Input Ratio Function of Temperature Curve Name
  {440b0638-b854-4c3c-9c0c-4cff8faf47d2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {088d381c-f1e7-493e-a019-5b585ca61807}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e5fdff50-892c-4378-b185-b0763cca6989}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc1c0d6a-8904-436e-bd5e-31ec631f276d}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {34b1cb38-80e5-4b9f-82b5-b9624e7405db}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1a916542-47aa-4122-8d81-696045b85003}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {82b3c066-2177-4139-9cf6-ed30ec0389a2}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {b5ed2cc1-f15f-4eaa-ac07-0316e0871a77}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3f1b2bfb-87ce-47cf-9eed-c68a8f8b6f15}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {74591509-76dd-42c7-a1dc-9f2a26694d06}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {74591509-76dd-42c7-a1dc-9f2a26694d06}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {df53096f-7db8-4c21-a65d-a7e58dc8f614}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {b5ed2cc1-f15f-4eaa-ac07-0316e0871a77}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a36ac846-8001-49e2-8930-cfa057b680e0}, !- Mixed Air Node Name
  {8175b112-7eca-4b30-b32d-a5ddeca1277b}, !- Outdoor Air Stream Node Name
  {c44d5650-347b-4080-9eff-7c160a540912}, !- Relief Air Stream Node Name
  {8a42c85d-f0ee-4cf6-8751-b0a45b608bde}; !- Return Air Stream Node Name

OS:Node,
  {be7518e0-3554-4f3c-b5b0-cc1795bdc546}, !- Handle
  Node 50,                                !- Name
  ,                                       !- Inlet Port
  {8175b112-7eca-4b30-b32d-a5ddeca1277b}; !- Outlet Port

OS:Connection,
  {8175b112-7eca-4b30-b32d-a5ddeca1277b}, !- Handle
  {bffe6918-f007-4418-ba1a-f3f1715dbc2a}, !- Name
  {be7518e0-3554-4f3c-b5b0-cc1795bdc546}, !- Source Object
  3,                                      !- Outlet Port
  {df53096f-7db8-4c21-a65d-a7e58dc8f614}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b5bf39af-eca5-49f3-9013-9b3e900167a5}, !- Handle
  Node 51,                                !- Name
  {c44d5650-347b-4080-9eff-7c160a540912}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c44d5650-347b-4080-9eff-7c160a540912}, !- Handle
  {da45470f-56b2-4bcc-9307-67642b05078e}, !- Name
  {df53096f-7db8-4c21-a65d-a7e58dc8f614}, !- Source Object
  7,                                      !- Outlet Port
  {b5bf39af-eca5-49f3-9013-9b3e900167a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a6d2636-9aa9-4234-a398-af0651eedfd5}, !- Handle
  {a5a9affc-8686-48c4-9bb5-ce01d491c492}, !- Name
  {7f1760b4-4a6c-438b-a46d-5cb73471982f}, !- Source Object
  9,                                      !- Outlet Port
  {99f4c712-dc15-4a5f-8644-39c0d134c1e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {063a0763-f864-4c51-a810-5af7f37eae93}, !- Handle
  Node 52,                                !- Name
  {e6e913e3-a77b-4e9e-99af-01beb776c1df}, !- Inlet Port
  {cfe26ef0-2c9e-4464-a5a1-2d486b7c1ea8}; !- Outlet Port

OS:Connection,
  {e6e913e3-a77b-4e9e-99af-01beb776c1df}, !- Handle
  {40233e13-c21b-4e56-8994-8958b4064504}, !- Name
  {8910982f-85a8-4418-807d-a9aa61e78a83}, !- Source Object
  6,                                      !- Outlet Port
  {063a0763-f864-4c51-a810-5af7f37eae93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe26ef0-2c9e-4464-a5a1-2d486b7c1ea8}, !- Handle
  {bb50fb28-5e12-4526-ab76-26b21d387b6d}, !- Name
  {063a0763-f864-4c51-a810-5af7f37eae93}, !- Source Object
  3,                                      !- Outlet Port
  {7f1760b4-4a6c-438b-a46d-5cb73471982f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fd04fac1-9d97-4abf-ad07-acc5855e3877}, !- Handle
  Node 53,                                !- Name
  {43b9fc88-9120-4839-be6a-73467869ee3f}, !- Inlet Port
  {252075df-75a0-494e-90a5-827f229c7b74}; !- Outlet Port

OS:Connection,
  {43b9fc88-9120-4839-be6a-73467869ee3f}, !- Handle
  {8737751b-478c-4076-80ad-449d7d04b3fa}, !- Name
  {b06e7701-c1a7-4aba-86be-fc65b13f5a5a}, !- Source Object
  9,                                      !- Outlet Port
  {fd04fac1-9d97-4abf-ad07-acc5855e3877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {252075df-75a0-494e-90a5-827f229c7b74}, !- Handle
  {649ed862-a125-467b-a762-dd2a21411f4b}, !- Name
  {fd04fac1-9d97-4abf-ad07-acc5855e3877}, !- Source Object
  3,                                      !- Outlet Port
  {8910982f-85a8-4418-807d-a9aa61e78a83}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3fee9568-1642-4ddf-a9f5-852d261c5dea}, !- Handle
  Node 54,                                !- Name
  {a36ac846-8001-49e2-8930-cfa057b680e0}, !- Inlet Port
  {1ea5ff3e-5741-49ac-8a02-c26fee82e622}; !- Outlet Port

OS:Connection,
  {8a42c85d-f0ee-4cf6-8751-b0a45b608bde}, !- Handle
  {85cf3e05-72d7-468a-b539-a0f24c5f754a}, !- Name
  {5d883e02-ae9d-46f7-af01-e0e70390016c}, !- Source Object
  3,                                      !- Outlet Port
  {df53096f-7db8-4c21-a65d-a7e58dc8f614}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a36ac846-8001-49e2-8930-cfa057b680e0}, !- Handle
  {9d493c55-e613-4df9-9d84-d010f56775e4}, !- Name
  {df53096f-7db8-4c21-a65d-a7e58dc8f614}, !- Source Object
  5,                                      !- Outlet Port
  {3fee9568-1642-4ddf-a9f5-852d261c5dea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea5ff3e-5741-49ac-8a02-c26fee82e622}, !- Handle
  {a2ba5efd-9d1d-4984-b83b-0e9bd1ce58db}, !- Name
  {3fee9568-1642-4ddf-a9f5-852d261c5dea}, !- Source Object
  3,                                      !- Outlet Port
  {b06e7701-c1a7-4aba-86be-fc65b13f5a5a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6f677399-2f5a-4b5e-ada3-b977ed017f42}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {50e7b4c0-f161-41b6-afc6-59d7c3d5d479}, !- Control Zone Name
  {99f4c712-dc15-4a5f-8644-39c0d134c1e4}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eeec10d1-218a-4867-8bd7-24005de3c50f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule Name
  {649a9c95-e1ab-4470-9420-d092ea5d3219}, !- Air Inlet Node Name
  {d0dcfef9-5ca3-4259-a3a0-1cda3fac4061}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3ddda9ab-c4b3-486f-b41c-42f7a56afb05}, !- Handle
  Node 55,                                !- Name
  {2cb5623b-de20-4fab-bf1b-be8259d0b890}, !- Inlet Port
  {5595a4fc-0d42-4f6c-89dc-952038e122eb}; !- Outlet Port

OS:Connection,
  {8ea6bfe6-417c-438c-970e-1b5c190850b6}, !- Handle
  {d2611c86-5066-493b-83b1-6bb5bbfeec22}, !- Name
  {68f7cf29-5b08-4a7b-831d-b459360555af}, !- Source Object
  3,                                      !- Outlet Port
  {ccffaffa-8b84-463b-bcdc-f41c34bf21c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cb5623b-de20-4fab-bf1b-be8259d0b890}, !- Handle
  {44aff1aa-87c2-4008-96c6-ed2d20e691af}, !- Name
  {b5c293c6-3745-4c51-8ce7-b901fbd2d4ce}, !- Source Object
  3,                                      !- Outlet Port
  {3ddda9ab-c4b3-486f-b41c-42f7a56afb05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5595a4fc-0d42-4f6c-89dc-952038e122eb}, !- Handle
  {30763f0d-3e0a-42ee-980e-32b32c7e4b8b}, !- Name
  {3ddda9ab-c4b3-486f-b41c-42f7a56afb05}, !- Source Object
  3,                                      !- Outlet Port
  {1cdd6894-ea61-4986-9436-b804eb27eeba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4069e801-13e1-4fae-9f61-acfa718ce4d1}, !- Handle
  Node 56,                                !- Name
  {9b24ba42-4735-445e-9542-6c9451a91355}, !- Inlet Port
  {649a9c95-e1ab-4470-9420-d092ea5d3219}; !- Outlet Port

OS:Connection,
  {9b24ba42-4735-445e-9542-6c9451a91355}, !- Handle
  {bc1ed4f9-e5d8-4839-b12f-bbda120216c3}, !- Name
  {75d3e1f0-5e1a-4d5b-9c5c-1603371aaebb}, !- Source Object
  3,                                      !- Outlet Port
  {4069e801-13e1-4fae-9f61-acfa718ce4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {649a9c95-e1ab-4470-9420-d092ea5d3219}, !- Handle
  {27fa6d12-a53e-4168-b91e-0639a437a4dd}, !- Name
  {4069e801-13e1-4fae-9f61-acfa718ce4d1}, !- Source Object
  3,                                      !- Outlet Port
  {eeec10d1-218a-4867-8bd7-24005de3c50f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0dcfef9-5ca3-4259-a3a0-1cda3fac4061}, !- Handle
  {efdf0ccd-b36e-4456-b598-7dc2896683c9}, !- Name
  {eeec10d1-218a-4867-8bd7-24005de3c50f}, !- Source Object
  4,                                      !- Outlet Port
  {68f7cf29-5b08-4a7b-831d-b459360555af}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {63e09737-2f05-4f7e-b42a-bb64f34f7a21}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {dd9023ad-6cab-4255-bf09-257bc2845b89}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {b3cb288c-aef0-43a2-a880-6a0062008e7e}, !- Availability Schedule
  {f019689c-df3f-485c-b3f9-7a16d8b888b9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4530773f-5dc7-4c80-9baf-110eb77805c2}, !- Supply Side Inlet Node Name
  {f82d5453-e459-4e4a-b9db-29325f4ee066}, !- Demand Side Outlet Node Name
  {eb70d117-42db-43c4-8bcc-cbbacad33fde}, !- Demand Side Inlet Node A
  {1ad93b93-b573-44ab-96d6-8e1e1770abad}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2c424dfd-2f00-4a27-9316-64d9b13bdd0b}, !- Demand Mixer Name
  {5e76fb89-c2bc-4543-a1ba-af6206603605}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {87562667-b9e8-4dd4-b20c-abf809c7c525}, !- Handle
  Node 57,                                !- Name
  {4530773f-5dc7-4c80-9baf-110eb77805c2}, !- Inlet Port
  {917dba04-a568-4b81-8c76-8326a71d30f3}; !- Outlet Port

OS:Node,
  {39bd0d9d-7124-4e5a-9b2c-c83520e1886a}, !- Handle
  Node 58,                                !- Name
  {1e1d16e4-21ce-4ea3-b897-3703cd6ee953}, !- Inlet Port
  {1ad93b93-b573-44ab-96d6-8e1e1770abad}; !- Outlet Port

OS:Connection,
  {4530773f-5dc7-4c80-9baf-110eb77805c2}, !- Handle
  {97feed2a-aa80-42bb-9e25-9c168e1ab275}, !- Name
  {dd9023ad-6cab-4255-bf09-257bc2845b89}, !- Source Object
  8,                                      !- Outlet Port
  {87562667-b9e8-4dd4-b20c-abf809c7c525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ad93b93-b573-44ab-96d6-8e1e1770abad}, !- Handle
  {f87c4951-c271-469c-b977-14fae4b6cf4c}, !- Name
  {39bd0d9d-7124-4e5a-9b2c-c83520e1886a}, !- Source Object
  3,                                      !- Outlet Port
  {dd9023ad-6cab-4255-bf09-257bc2845b89}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6158abed-8247-4062-a0e8-9b6dbfca6dab}, !- Handle
  Node 59,                                !- Name
  {eb70d117-42db-43c4-8bcc-cbbacad33fde}, !- Inlet Port
  {37bbf54b-e896-4ceb-8928-20a14ea417bb}; !- Outlet Port

OS:Node,
  {815cd8dd-a9d1-4672-85b5-4ce1b7434d43}, !- Handle
  Node 60,                                !- Name
  {002e955e-c73c-4190-a7ac-df2f34146461}, !- Inlet Port
  {f82d5453-e459-4e4a-b9db-29325f4ee066}; !- Outlet Port

OS:Node,
  {8f626305-851b-49b8-b13a-029d838d2581}, !- Handle
  Node 61,                                !- Name
  {79777434-2b10-45b5-92cc-1e7dcfcc5f79}, !- Inlet Port
  {44c4d041-b287-4665-90ab-b78e691197ad}; !- Outlet Port

OS:Connection,
  {eb70d117-42db-43c4-8bcc-cbbacad33fde}, !- Handle
  {da2e5097-5775-498c-918a-2df4d3c387fe}, !- Name
  {dd9023ad-6cab-4255-bf09-257bc2845b89}, !- Source Object
  10,                                     !- Outlet Port
  {6158abed-8247-4062-a0e8-9b6dbfca6dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f82d5453-e459-4e4a-b9db-29325f4ee066}, !- Handle
  {698ca9a1-0710-4eab-91cf-5c7c324e674d}, !- Name
  {815cd8dd-a9d1-4672-85b5-4ce1b7434d43}, !- Source Object
  3,                                      !- Outlet Port
  {dd9023ad-6cab-4255-bf09-257bc2845b89}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5e76fb89-c2bc-4543-a1ba-af6206603605}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {37bbf54b-e896-4ceb-8928-20a14ea417bb}, !- Inlet Node Name
  {1d9ac8e0-92b6-4dcd-9143-0cee2b75ac62}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2c424dfd-2f00-4a27-9316-64d9b13bdd0b}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {002e955e-c73c-4190-a7ac-df2f34146461}, !- Outlet Node Name
  {ff1ab4f4-1e70-4d42-991b-b493742c6535}; !- Inlet Node Name 1

OS:Connection,
  {37bbf54b-e896-4ceb-8928-20a14ea417bb}, !- Handle
  {91ee7995-d60c-45f8-b772-c927f5fecca4}, !- Name
  {6158abed-8247-4062-a0e8-9b6dbfca6dab}, !- Source Object
  3,                                      !- Outlet Port
  {5e76fb89-c2bc-4543-a1ba-af6206603605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {002e955e-c73c-4190-a7ac-df2f34146461}, !- Handle
  {58d4c607-ea86-4dd7-a5d4-61ef773c4fd9}, !- Name
  {2c424dfd-2f00-4a27-9316-64d9b13bdd0b}, !- Source Object
  2,                                      !- Outlet Port
  {815cd8dd-a9d1-4672-85b5-4ce1b7434d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {12e8c510-96b9-4fd4-bf0d-d4bd710712bd}, !- Handle
  {dd9023ad-6cab-4255-bf09-257bc2845b89}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f019689c-df3f-485c-b3f9-7a16d8b888b9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {ef8cdf6a-70ec-4b62-a7a3-aa8281e53368}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e3f828b6-d674-497e-a69b-76e4789e1153}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ed6d28bd-e7d7-4aa6-902f-8680dbf82ff0}, !- Air Inlet Node Name
  {1e1d16e4-21ce-4ea3-b897-3703cd6ee953}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {6219a0a6-3ccd-4853-b3df-4547c53ad9c2}, !- Handle
  Coil Heating Electric 4,                !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {295304cf-34bd-42fb-aa56-28645d3a0a74}, !- Air Inlet Node Name
  {e7b41905-123c-4f98-8e83-e7af88594523}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5f410080-542f-4053-b4b5-9174f59be342}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 138kBtu/hr 9.7EER, !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2143761c-6379-48a7-a1b3-ced15f654cde}, !- Air Inlet Node Name
  {661820fd-49b7-48a4-9918-5c7aa0c11c44}, !- Air Outlet Node Name
  {74dd9e99-8a73-4cdd-b006-f7bbecc97803}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9ff63c85-5480-473b-9e87-7b87c285e8c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2b9d6df9-0672-402d-9d2a-9726b148bf2d}, !- Energy Input Ratio Function of Temperature Curve Name
  {440b0638-b854-4c3c-9c0c-4cff8faf47d2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {088d381c-f1e7-493e-a019-5b585ca61807}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {49730d45-caee-40ba-a98a-4b9a6f471665}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {69424595-253f-49a4-bed9-8eb97a2781e7}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ac86d351-f93c-4ad7-82b1-1a83570f55de}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d92867b6-2432-434c-b1fb-6ce6b856aaf7}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5522bd17-6b33-4248-8c9e-8ba0912f8a97}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {1721fdb7-2106-42ec-9f5c-2f822109508c}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b3cb288c-aef0-43a2-a880-6a0062008e7e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f2b0f349-a12e-4d45-ab2e-ab90ba97c3f9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f2b0f349-a12e-4d45-ab2e-ab90ba97c3f9}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {91ad9049-9c6f-44e9-ac1f-a788ce261021}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {1721fdb7-2106-42ec-9f5c-2f822109508c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fcc701f5-84ef-41f6-a41e-959ca97901f7}, !- Mixed Air Node Name
  {861399cb-1ed6-4cc8-b346-f0b2d998c325}, !- Outdoor Air Stream Node Name
  {ab91ca3b-ef7a-46b4-90a4-9bcdfa93f785}, !- Relief Air Stream Node Name
  {917dba04-a568-4b81-8c76-8326a71d30f3}; !- Return Air Stream Node Name

OS:Node,
  {f623109c-b337-4066-8913-ae76b5b5a46c}, !- Handle
  Node 62,                                !- Name
  ,                                       !- Inlet Port
  {861399cb-1ed6-4cc8-b346-f0b2d998c325}; !- Outlet Port

OS:Connection,
  {861399cb-1ed6-4cc8-b346-f0b2d998c325}, !- Handle
  {f81f828a-1fc3-46b1-ada2-f94f03cca898}, !- Name
  {f623109c-b337-4066-8913-ae76b5b5a46c}, !- Source Object
  3,                                      !- Outlet Port
  {91ad9049-9c6f-44e9-ac1f-a788ce261021}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8a4d51d6-7e53-4ee6-b23c-bb439e00ffa9}, !- Handle
  Node 63,                                !- Name
  {ab91ca3b-ef7a-46b4-90a4-9bcdfa93f785}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab91ca3b-ef7a-46b4-90a4-9bcdfa93f785}, !- Handle
  {ecf9461c-34cd-4261-9ab2-520cc7866e59}, !- Name
  {91ad9049-9c6f-44e9-ac1f-a788ce261021}, !- Source Object
  7,                                      !- Outlet Port
  {8a4d51d6-7e53-4ee6-b23c-bb439e00ffa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e1d16e4-21ce-4ea3-b897-3703cd6ee953}, !- Handle
  {23d5b037-969b-4df5-8021-75de6933980e}, !- Name
  {e3f828b6-d674-497e-a69b-76e4789e1153}, !- Source Object
  9,                                      !- Outlet Port
  {39bd0d9d-7124-4e5a-9b2c-c83520e1886a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42bdedee-7f3e-4fa8-8744-4499d44274b4}, !- Handle
  Node 64,                                !- Name
  {e7b41905-123c-4f98-8e83-e7af88594523}, !- Inlet Port
  {ed6d28bd-e7d7-4aa6-902f-8680dbf82ff0}; !- Outlet Port

OS:Connection,
  {e7b41905-123c-4f98-8e83-e7af88594523}, !- Handle
  {d8276f59-92a9-4b9f-86ec-8027cbf4c5be}, !- Name
  {6219a0a6-3ccd-4853-b3df-4547c53ad9c2}, !- Source Object
  6,                                      !- Outlet Port
  {42bdedee-7f3e-4fa8-8744-4499d44274b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed6d28bd-e7d7-4aa6-902f-8680dbf82ff0}, !- Handle
  {d860cdc3-6e12-4f88-afc3-b8c2ae54237f}, !- Name
  {42bdedee-7f3e-4fa8-8744-4499d44274b4}, !- Source Object
  3,                                      !- Outlet Port
  {e3f828b6-d674-497e-a69b-76e4789e1153}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0b8a0ab2-fe80-4ddd-bc15-4fae33565cad}, !- Handle
  Node 65,                                !- Name
  {661820fd-49b7-48a4-9918-5c7aa0c11c44}, !- Inlet Port
  {295304cf-34bd-42fb-aa56-28645d3a0a74}; !- Outlet Port

OS:Connection,
  {661820fd-49b7-48a4-9918-5c7aa0c11c44}, !- Handle
  {be48dbaa-cc49-4a5d-8ce8-8f702a0cf5bc}, !- Name
  {5f410080-542f-4053-b4b5-9174f59be342}, !- Source Object
  9,                                      !- Outlet Port
  {0b8a0ab2-fe80-4ddd-bc15-4fae33565cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {295304cf-34bd-42fb-aa56-28645d3a0a74}, !- Handle
  {f37ed0d8-efaa-4f26-bf82-a882afba1fcb}, !- Name
  {0b8a0ab2-fe80-4ddd-bc15-4fae33565cad}, !- Source Object
  3,                                      !- Outlet Port
  {6219a0a6-3ccd-4853-b3df-4547c53ad9c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d36794ff-383b-48f0-beda-7408409c1597}, !- Handle
  Node 66,                                !- Name
  {fcc701f5-84ef-41f6-a41e-959ca97901f7}, !- Inlet Port
  {2143761c-6379-48a7-a1b3-ced15f654cde}; !- Outlet Port

OS:Connection,
  {917dba04-a568-4b81-8c76-8326a71d30f3}, !- Handle
  {3e2e9d91-fc01-4aac-8fa7-1d583b06f39d}, !- Name
  {87562667-b9e8-4dd4-b20c-abf809c7c525}, !- Source Object
  3,                                      !- Outlet Port
  {91ad9049-9c6f-44e9-ac1f-a788ce261021}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fcc701f5-84ef-41f6-a41e-959ca97901f7}, !- Handle
  {e3f36bf9-bbc2-40b5-87b7-bcfd7df46974}, !- Name
  {91ad9049-9c6f-44e9-ac1f-a788ce261021}, !- Source Object
  5,                                      !- Outlet Port
  {d36794ff-383b-48f0-beda-7408409c1597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2143761c-6379-48a7-a1b3-ced15f654cde}, !- Handle
  {475998a3-8647-4a10-ba82-305f192df4cc}, !- Name
  {d36794ff-383b-48f0-beda-7408409c1597}, !- Source Object
  3,                                      !- Outlet Port
  {5f410080-542f-4053-b4b5-9174f59be342}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {fb978de5-bb02-4b5c-80ec-bdcf25c6de22}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7879dc5c-d38a-4b8c-8eab-0bec0561907e}, !- Control Zone Name
  {39bd0d9d-7124-4e5a-9b2c-c83520e1886a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fe90d3a8-319d-401e-861e-7de9c1051c06}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule Name
  {1eb06915-70dc-4b73-879f-5608be24da7a}, !- Air Inlet Node Name
  {79777434-2b10-45b5-92cc-1e7dcfcc5f79}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad31a6a7-0dc1-4b52-8327-31f010ca9a68}, !- Handle
  Node 67,                                !- Name
  {3c79e141-b077-4929-bded-bb3e007eb1ef}, !- Inlet Port
  {ff1ab4f4-1e70-4d42-991b-b493742c6535}; !- Outlet Port

OS:Connection,
  {44c4d041-b287-4665-90ab-b78e691197ad}, !- Handle
  {d88f0369-b173-48a9-b25b-d80904ff7dfa}, !- Name
  {8f626305-851b-49b8-b13a-029d838d2581}, !- Source Object
  3,                                      !- Outlet Port
  {e8abd7f2-8845-4775-a431-614133265c41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c79e141-b077-4929-bded-bb3e007eb1ef}, !- Handle
  {83483224-4eb8-449f-9e90-0c6bffd556c2}, !- Name
  {d6f83229-0d28-4732-9626-0e729019163c}, !- Source Object
  3,                                      !- Outlet Port
  {ad31a6a7-0dc1-4b52-8327-31f010ca9a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff1ab4f4-1e70-4d42-991b-b493742c6535}, !- Handle
  {b421d871-5b49-4d65-a195-861c8965cc70}, !- Name
  {ad31a6a7-0dc1-4b52-8327-31f010ca9a68}, !- Source Object
  3,                                      !- Outlet Port
  {2c424dfd-2f00-4a27-9316-64d9b13bdd0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7351561e-c47c-4aff-8bf6-3039f2f8081f}, !- Handle
  Node 68,                                !- Name
  {1d9ac8e0-92b6-4dcd-9143-0cee2b75ac62}, !- Inlet Port
  {1eb06915-70dc-4b73-879f-5608be24da7a}; !- Outlet Port

OS:Connection,
  {1d9ac8e0-92b6-4dcd-9143-0cee2b75ac62}, !- Handle
  {2d131082-6bbc-4ddb-ae19-574d43ca726a}, !- Name
  {5e76fb89-c2bc-4543-a1ba-af6206603605}, !- Source Object
  3,                                      !- Outlet Port
  {7351561e-c47c-4aff-8bf6-3039f2f8081f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eb06915-70dc-4b73-879f-5608be24da7a}, !- Handle
  {92a440cb-e2c0-47e7-a18f-3e3e071e5f44}, !- Name
  {7351561e-c47c-4aff-8bf6-3039f2f8081f}, !- Source Object
  3,                                      !- Outlet Port
  {fe90d3a8-319d-401e-861e-7de9c1051c06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79777434-2b10-45b5-92cc-1e7dcfcc5f79}, !- Handle
  {1fabe614-115d-4416-9638-51110437047d}, !- Name
  {fe90d3a8-319d-401e-861e-7de9c1051c06}, !- Source Object
  4,                                      !- Outlet Port
  {8f626305-851b-49b8-b13a-029d838d2581}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fc67e55a-bdc7-46de-99c3-5cd285a19139}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {b2e494d8-0e22-4350-9170-35cecf84e4a2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {eda33067-c89f-47c9-9ea0-8b3830ca0cdf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {39275a3d-38d9-40e3-96f1-087c89072342}, !- Availability Schedule
  {c1e8cdf6-7569-4576-99f0-4aded179cfe5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ca769294-b5ca-4f76-9a6c-8e0812100fe0}, !- Supply Side Inlet Node Name
  {92a39bc3-46fb-485a-be38-f236bbad4325}, !- Demand Side Outlet Node Name
  {c988836c-c21a-4f04-8e18-19e3513c9308}, !- Demand Side Inlet Node A
  {aa8f4e53-263e-4b68-abcc-5dc29448c489}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aa459ab2-966b-466f-9bfa-daca59507055}, !- Demand Mixer Name
  {0b3d34b6-e3eb-4f4c-a392-5d9dff9018ae}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a3e085e6-2ed0-4759-9441-df82f0ef2ebc}, !- Handle
  Node 69,                                !- Name
  {ca769294-b5ca-4f76-9a6c-8e0812100fe0}, !- Inlet Port
  {258959c6-0ff4-424b-85fa-ff172645431e}; !- Outlet Port

OS:Node,
  {019fc7ed-d50c-432a-af96-d55fb624769f}, !- Handle
  Node 70,                                !- Name
  {ed627b2c-95c6-4476-ad18-8c1991e772e3}, !- Inlet Port
  {aa8f4e53-263e-4b68-abcc-5dc29448c489}; !- Outlet Port

OS:Connection,
  {ca769294-b5ca-4f76-9a6c-8e0812100fe0}, !- Handle
  {52d3b416-e868-4068-9270-a9a8b50c5154}, !- Name
  {eda33067-c89f-47c9-9ea0-8b3830ca0cdf}, !- Source Object
  8,                                      !- Outlet Port
  {a3e085e6-2ed0-4759-9441-df82f0ef2ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa8f4e53-263e-4b68-abcc-5dc29448c489}, !- Handle
  {4a358b67-451b-42dd-83d1-6c9caa3c3e4d}, !- Name
  {019fc7ed-d50c-432a-af96-d55fb624769f}, !- Source Object
  3,                                      !- Outlet Port
  {eda33067-c89f-47c9-9ea0-8b3830ca0cdf}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fcc1df89-8467-4b2e-8815-6620d9bb9fce}, !- Handle
  Node 71,                                !- Name
  {c988836c-c21a-4f04-8e18-19e3513c9308}, !- Inlet Port
  {445cdc22-b199-48b5-b488-ecf813040fa4}; !- Outlet Port

OS:Node,
  {53bb7a4b-f90a-40c4-9a75-b2399a5e704e}, !- Handle
  Node 72,                                !- Name
  {df9ce96c-2783-4b72-9e3a-bd19592edce3}, !- Inlet Port
  {92a39bc3-46fb-485a-be38-f236bbad4325}; !- Outlet Port

OS:Node,
  {ba5c30b0-377d-46bd-ab88-1cd1bf4c6229}, !- Handle
  Node 73,                                !- Name
  {4c3e7eb8-9ae8-4442-a983-cd725fe7e756}, !- Inlet Port
  {3ddb0fa1-8a3a-4d14-ab92-a1062613b7bf}; !- Outlet Port

OS:Connection,
  {c988836c-c21a-4f04-8e18-19e3513c9308}, !- Handle
  {70da04ce-41c1-40b1-89e2-d3f86e73f805}, !- Name
