  3,                                      !- Outlet Port
  {8b0af73e-5261-464c-a9e4-50a435fd79f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {bd976776-532c-467c-9063-c02d6ea5a495}, !- Handle
  Controller Water Coil 28,               !- Name
  {98ed7497-bbad-44a8-bbb7-5aedb2b0d3c4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {35dd1fd4-1a87-4113-8e02-f2fbae6d4d0f}, !- Handle
  Node 576,                               !- Name
  {6ff5c7bb-0ea0-4478-bfae-72a8db49d7a5}, !- Inlet Port
  {a2449ba1-2ad6-4b2e-b592-915248d420af}; !- Outlet Port

OS:Connection,
  {6ff5c7bb-0ea0-4478-bfae-72a8db49d7a5}, !- Handle
  {026da3a6-2707-485f-b0f4-1afbc623b747}, !- Source Object
  9,                                      !- Outlet Port
  {35dd1fd4-1a87-4113-8e02-f2fbae6d4d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2449ba1-2ad6-4b2e-b592-915248d420af}, !- Handle
  {35dd1fd4-1a87-4113-8e02-f2fbae6d4d0f}, !- Source Object
  3,                                      !- Outlet Port
  {98ed7497-bbad-44a8-bbb7-5aedb2b0d3c4}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d40046f5-839c-46bd-9209-77f00c9bfd3d}, !- Handle
  Node 577,                               !- Name
  {66287fc0-da7c-4632-a8d1-aae5129cf2c6}, !- Inlet Port
  {243f0831-19d4-4126-b43a-8328c3e7261b}; !- Outlet Port

OS:Connection,
  {8dabe68f-0d51-46a3-8ea2-ccc56eea599d}, !- Handle
  {b3113796-e812-4e47-a667-93889937b908}, !- Source Object
  3,                                      !- Outlet Port
  {86b3e6f6-3cac-4817-968f-942db69a0024}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {66287fc0-da7c-4632-a8d1-aae5129cf2c6}, !- Handle
  {86b3e6f6-3cac-4817-968f-942db69a0024}, !- Source Object
  5,                                      !- Outlet Port
  {d40046f5-839c-46bd-9209-77f00c9bfd3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {243f0831-19d4-4126-b43a-8328c3e7261b}, !- Handle
  {d40046f5-839c-46bd-9209-77f00c9bfd3d}, !- Source Object
  3,                                      !- Outlet Port
  {026da3a6-2707-485f-b0f4-1afbc623b747}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {78c221a6-f1c1-4e9e-a6e1-31534f9e6c1e}, !- Handle
  Makeup-Air Unit Supply Air Temp 27,     !- Name
  {5d522d6b-7a2d-4de9-a7f1-d261f3223a96}, !- Schedule Type Limits Name
  {58696c0f-6524-4e12-844d-ba3ede177531}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58696c0f-6524-4e12-844d-ba3ede177531}, !- Handle
  Makeup Air Unit Supply Air Temp Default 27, !- Name
  {5d522d6b-7a2d-4de9-a7f1-d261f3223a96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {eee2d9f4-96f8-4625-a1a5-479f81b1b9bb}, !- Handle
  Setpoint Manager Scheduled 28,          !- Name
  Temperature,                            !- Control Variable
  {78c221a6-f1c1-4e9e-a6e1-31534f9e6c1e}, !- Schedule Name
  {d2d6790b-cc81-48e1-8fff-c6db113ef0d9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {b0deebed-137b-4a03-9ca9-41e853ffa5e3}, !- Handle
  Coil Heating Electric 28,               !- Name
  {20134a1d-baf7-4d1a-a64e-8b33cfc5189f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c587d49d-6f94-4aa6-bb87-2d367cf579b0}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea6720e3-b3a8-40c2-a8db-a3a8ce08bf14}, !- Handle
  Curve Quadratic 111,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd7066b1-54d6-4eda-92cd-1497498a6c8e}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b75d0a78-08ed-4116-838a-e2e02d19a988}, !- Handle
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e8eb0cc9-47bf-4c99-baa1-ca926bdf3ba4}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {34823bd8-e830-4725-81f4-ff5be648c522}, !- Handle
  Coil Cooling DX Single Speed 28 9kBtu/hr 10.5EER, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.63981525975058,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90ef51ae-3596-4783-8b8b-c5ab6bd3d5a8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fbe79724-2c5c-4320-8728-8574103f5fa3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {533b703e-1525-4b24-965e-d7fe0e0b9c65}, !- Energy Input Ratio Function of Temperature Curve Name
  {593d1c17-fff1-4fb8-adcc-fdeef9631794}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {695e6713-8b08-46d4-8673-952d4b3eb389}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {88ec8756-b719-4c3f-a7b4-cc8364929f9b}, !- Handle
  Fan Constant Volume 56,                 !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {eb191b0c-efb4-4fe7-90e0-dc50b1fbf975}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 6 PTAC, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {2d372ed0-8061-469c-95f5-23a67b6592d1}, !- Air Inlet Node Name
  {800ccb13-94bc-4093-bf98-f3580a913b91}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {88ec8756-b719-4c3f-a7b4-cc8364929f9b}, !- Supply Air Fan Name
  {b0deebed-137b-4a03-9ca9-41e853ffa5e3}, !- Heating Coil Name
  {34823bd8-e830-4725-81f4-ff5be648c522}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b6d94f64-54dc-4712-b7a7-0ba303cf05d1}, !- Handle
  Node 578,                               !- Name
  {88118307-42e2-4a78-825b-45f3a71a1eff}, !- Inlet Port
  {2d372ed0-8061-469c-95f5-23a67b6592d1}; !- Outlet Port

OS:Connection,
  {88118307-42e2-4a78-825b-45f3a71a1eff}, !- Handle
  {c795c9da-c65f-4357-b34b-37de8625d20f}, !- Source Object
  2,                                      !- Outlet Port
  {b6d94f64-54dc-4712-b7a7-0ba303cf05d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d372ed0-8061-469c-95f5-23a67b6592d1}, !- Handle
  {b6d94f64-54dc-4712-b7a7-0ba303cf05d1}, !- Source Object
  3,                                      !- Outlet Port
  {eb191b0c-efb4-4fe7-90e0-dc50b1fbf975}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0e97ce47-4142-412a-8454-2ecd41ca23c4}, !- Handle
  Node 579,                               !- Name
  {800ccb13-94bc-4093-bf98-f3580a913b91}, !- Inlet Port
  {b1096037-0afb-4894-ad9a-ab894350c511}; !- Outlet Port

OS:Connection,
  {b1096037-0afb-4894-ad9a-ab894350c511}, !- Handle
  {0e97ce47-4142-412a-8454-2ecd41ca23c4}, !- Source Object
  3,                                      !- Outlet Port
  {035297d9-85ef-41ae-9893-5d45b5d95a61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {800ccb13-94bc-4093-bf98-f3580a913b91}, !- Handle
  {eb191b0c-efb4-4fe7-90e0-dc50b1fbf975}, !- Source Object
  4,                                      !- Outlet Port
  {0e97ce47-4142-412a-8454-2ecd41ca23c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {63913428-24b1-4287-871f-08c0a1c19c84}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3f8b628d-087c-4abf-83ba-a6cf1e46f194}, !- Water Inlet Node Name
  {a0b36be1-fba3-4bc4-a588-4c1bdc8a9567}; !- Water Outlet Node Name

OS:Node,
  {5fe6ee8a-4c6f-4460-a847-80f185e332ce}, !- Handle
  Node 580,                               !- Name
  {92dd492d-472c-468f-8acd-801f52a6d790}, !- Inlet Port
  {3f8b628d-087c-4abf-83ba-a6cf1e46f194}; !- Outlet Port

OS:Connection,
  {92dd492d-472c-468f-8acd-801f52a6d790}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  58,                                     !- Outlet Port
  {5fe6ee8a-4c6f-4460-a847-80f185e332ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f097c9b-271c-4eb7-a721-89ffbbdb5f18}, !- Handle
  Node 581,                               !- Name
  {a0b36be1-fba3-4bc4-a588-4c1bdc8a9567}, !- Inlet Port
  {bc368c69-8197-4d0e-ad45-87ddbac17583}; !- Outlet Port

OS:Connection,
  {3f8b628d-087c-4abf-83ba-a6cf1e46f194}, !- Handle
  {5fe6ee8a-4c6f-4460-a847-80f185e332ce}, !- Source Object
  3,                                      !- Outlet Port
  {63913428-24b1-4287-871f-08c0a1c19c84}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a0b36be1-fba3-4bc4-a588-4c1bdc8a9567}, !- Handle
  {63913428-24b1-4287-871f-08c0a1c19c84}, !- Source Object
  10,                                     !- Outlet Port
  {8f097c9b-271c-4eb7-a721-89ffbbdb5f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc368c69-8197-4d0e-ad45-87ddbac17583}, !- Handle
  {8f097c9b-271c-4eb7-a721-89ffbbdb5f18}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  58;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c58276e3-54a9-40b3-8e0b-841d270207d0}, !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {63913428-24b1-4287-871f-08c0a1c19c84}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {96d1929b-865e-4898-9fdb-26d26813e305}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {b14e2898-c0e7-4980-864a-f43c97a5855e}, !- Air Inlet Node Name
  {102639b3-56cf-47e4-954f-38f43ac0e132}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6ec21aaf-5f47-4270-a7bb-a76beba14cc2}, !- Handle
  Node 582,                               !- Name
  {42cc590d-c21b-4a83-a3da-92cbde4b77bc}, !- Inlet Port
  {33a34fda-4459-4ec1-bc3b-40f2bf15c22f}; !- Outlet Port

OS:Connection,
  {6d99bee8-b1ec-4c68-8687-7aa2f07c89f7}, !- Handle
  {4ba36ddb-e001-43a8-b5d0-a78d983268c1}, !- Source Object
  3,                                      !- Outlet Port
  {035297d9-85ef-41ae-9893-5d45b5d95a61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42cc590d-c21b-4a83-a3da-92cbde4b77bc}, !- Handle
  {d41446a7-e414-47c6-8347-62463a948588}, !- Source Object
  2,                                      !- Outlet Port
  {6ec21aaf-5f47-4270-a7bb-a76beba14cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33a34fda-4459-4ec1-bc3b-40f2bf15c22f}, !- Handle
  {6ec21aaf-5f47-4270-a7bb-a76beba14cc2}, !- Source Object
  3,                                      !- Outlet Port
  {138932ba-001e-46f7-a69e-94d42992942e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b6b953c6-227d-494d-a926-359707337370}, !- Handle
  Node 583,                               !- Name
  {17d8217b-714a-4b14-99da-15646f25369b}, !- Inlet Port
  {b14e2898-c0e7-4980-864a-f43c97a5855e}; !- Outlet Port

OS:Connection,
  {17d8217b-714a-4b14-99da-15646f25369b}, !- Handle
  {b1dd8acf-ab21-4980-ab0c-af2a5b594315}, !- Source Object
  3,                                      !- Outlet Port
  {b6b953c6-227d-494d-a926-359707337370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b14e2898-c0e7-4980-864a-f43c97a5855e}, !- Handle
  {b6b953c6-227d-494d-a926-359707337370}, !- Source Object
  3,                                      !- Outlet Port
  {96d1929b-865e-4898-9fdb-26d26813e305}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {102639b3-56cf-47e4-954f-38f43ac0e132}, !- Handle
  {96d1929b-865e-4898-9fdb-26d26813e305}, !- Source Object
  4,                                      !- Outlet Port
  {4ba36ddb-e001-43a8-b5d0-a78d983268c1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b35870dc-0ee1-495b-9af4-ecbb580afd6e}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 28, !- Name
  ,                                       !- Controller List Name
  {ab1d47e7-1f46-4328-9d0c-f784a097889e}, !- Availability Schedule
  {79dd757f-2621-4365-a990-b8d57b37d153}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {740c5726-194c-44af-9e1b-706dec37510b}, !- Supply Side Inlet Node Name
  {841a2d11-f505-4c46-aa42-312a3befb021}, !- Demand Side Outlet Node Name
  {581a5d9c-ece6-404f-a47c-32f0475c628d}, !- Demand Side Inlet Node A
  {dc21cfaa-3398-449b-9bff-6cb3c8c0f9b7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {606bd22e-6528-422e-bacf-af325c052653}, !- Demand Mixer Name
  {ac94e9e1-1163-41ff-9dab-bb3cbc4e7127}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {909b605d-311a-4f6f-8c01-c39f7530a85b}, !- Handle
  Node 584,                               !- Name
  {740c5726-194c-44af-9e1b-706dec37510b}, !- Inlet Port
  {aef06f87-f25f-4fef-bcac-fa8af88d3126}; !- Outlet Port

OS:Node,
  {1ed6ab07-0a35-4631-827d-3bcd012b9e50}, !- Handle
  Node 585,                               !- Name
  {5e119131-1e3f-469d-88b8-9732c73e3bd7}, !- Inlet Port
  {dc21cfaa-3398-449b-9bff-6cb3c8c0f9b7}; !- Outlet Port

OS:Connection,
  {740c5726-194c-44af-9e1b-706dec37510b}, !- Handle
  {b35870dc-0ee1-495b-9af4-ecbb580afd6e}, !- Source Object
  9,                                      !- Outlet Port
  {909b605d-311a-4f6f-8c01-c39f7530a85b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc21cfaa-3398-449b-9bff-6cb3c8c0f9b7}, !- Handle
  {1ed6ab07-0a35-4631-827d-3bcd012b9e50}, !- Source Object
  3,                                      !- Outlet Port
  {b35870dc-0ee1-495b-9af4-ecbb580afd6e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ac5585da-d144-4aaf-baa6-f641a0678a13}, !- Handle
  Node 586,                               !- Name
  {581a5d9c-ece6-404f-a47c-32f0475c628d}, !- Inlet Port
  {c7f6a129-412c-4a08-9aec-5a0ae3ccd0dd}; !- Outlet Port

OS:Node,
  {7fad8be3-df0e-4c6d-ae82-1c7d153fe1dc}, !- Handle
  Node 587,                               !- Name
  {fa7e92ed-7cb3-42d2-9174-edb57c76019c}, !- Inlet Port
  {841a2d11-f505-4c46-aa42-312a3befb021}; !- Outlet Port

OS:Node,
  {601bfff4-e4a3-4309-8ec9-239d11362cca}, !- Handle
  Node 588,                               !- Name
  {be659532-0d80-434b-9829-9d39b0ff8054}, !- Inlet Port
  {b108d4e7-68fb-4efd-8acb-74d6fa3f7385}; !- Outlet Port

OS:Connection,
  {581a5d9c-ece6-404f-a47c-32f0475c628d}, !- Handle
  {b35870dc-0ee1-495b-9af4-ecbb580afd6e}, !- Source Object
  11,                                     !- Outlet Port
  {ac5585da-d144-4aaf-baa6-f641a0678a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {841a2d11-f505-4c46-aa42-312a3befb021}, !- Handle
  {7fad8be3-df0e-4c6d-ae82-1c7d153fe1dc}, !- Source Object
  3,                                      !- Outlet Port
  {b35870dc-0ee1-495b-9af4-ecbb580afd6e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ac94e9e1-1163-41ff-9dab-bb3cbc4e7127}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {c7f6a129-412c-4a08-9aec-5a0ae3ccd0dd}, !- Inlet Node Name
  {ba82a002-15a4-4ed6-a15b-f2d31dfb4633}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {606bd22e-6528-422e-bacf-af325c052653}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {fa7e92ed-7cb3-42d2-9174-edb57c76019c}, !- Outlet Node Name
  {ffd9002d-0202-42bc-b983-033c19e5314c}; !- Inlet Node Name 1

OS:Connection,
  {c7f6a129-412c-4a08-9aec-5a0ae3ccd0dd}, !- Handle
  {ac5585da-d144-4aaf-baa6-f641a0678a13}, !- Source Object
  3,                                      !- Outlet Port
  {ac94e9e1-1163-41ff-9dab-bb3cbc4e7127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa7e92ed-7cb3-42d2-9174-edb57c76019c}, !- Handle
  {606bd22e-6528-422e-bacf-af325c052653}, !- Source Object
  2,                                      !- Outlet Port
  {7fad8be3-df0e-4c6d-ae82-1c7d153fe1dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d931236e-223e-4569-a9a2-6a5a3ad82352}, !- Handle
  {b35870dc-0ee1-495b-9af4-ecbb580afd6e}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {79dd757f-2621-4365-a990-b8d57b37d153}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {68cf9c3e-f168-4abe-aab5-1c22eb63ef6d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {fc371da7-982a-45c8-8b15-0f8145279c07}, !- Handle
  Fan Constant Volume 57,                 !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7fbc27dc-b007-44b7-822d-fe674aff84ad}, !- Air Inlet Node Name
  {5e119131-1e3f-469d-88b8-9732c73e3bd7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {7a5e95cb-2c69-4a1d-88df-62cff969cbce}, !- Handle
  Coil Heating Water 29,                  !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d3a30ea9-f8f0-4b18-9b88-9c000c050a11}, !- Water Inlet Node Name
  {4de9e308-cfea-420e-bdeb-76aaac415512}, !- Water Outlet Node Name
  {0ad12ebe-3fef-4c1e-9faf-6f3145df18a2}, !- Air Inlet Node Name
  {39b9b57c-82a2-4d0e-b26a-16d244fc3ec1}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {95bb2649-01b6-489b-9898-40b341ee9edd}, !- Handle
  Node 589,                               !- Name
  {769f08bc-cc7c-42b5-bfb4-a20de5dc037b}, !- Inlet Port
  {d3a30ea9-f8f0-4b18-9b88-9c000c050a11}; !- Outlet Port

OS:Connection,
  {769f08bc-cc7c-42b5-bfb4-a20de5dc037b}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  59,                                     !- Outlet Port
  {95bb2649-01b6-489b-9898-40b341ee9edd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08601c40-3dad-43e7-b0d2-d08c294a8aae}, !- Handle
  Node 590,                               !- Name
  {4de9e308-cfea-420e-bdeb-76aaac415512}, !- Inlet Port
  {26ef09a6-67c4-4fd1-a97c-ea8b4bbe401b}; !- Outlet Port

OS:Connection,
  {d3a30ea9-f8f0-4b18-9b88-9c000c050a11}, !- Handle
  {95bb2649-01b6-489b-9898-40b341ee9edd}, !- Source Object
  3,                                      !- Outlet Port
  {7a5e95cb-2c69-4a1d-88df-62cff969cbce}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4de9e308-cfea-420e-bdeb-76aaac415512}, !- Handle
  {7a5e95cb-2c69-4a1d-88df-62cff969cbce}, !- Source Object
  6,                                      !- Outlet Port
  {08601c40-3dad-43e7-b0d2-d08c294a8aae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26ef09a6-67c4-4fd1-a97c-ea8b4bbe401b}, !- Handle
  {08601c40-3dad-43e7-b0d2-d08c294a8aae}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  59;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {86e2e173-be5f-465d-85cf-b6159bccf48f}, !- Handle
  Curve Biquadratic 113,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e8a3da1-1bd4-48f7-aa06-25da2d63fe79}, !- Handle
  Curve Quadratic 113,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5ef826ee-10c5-4f30-82f3-adb130b8842f}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8041fbd0-1532-4c1b-b350-f8355113e650}, !- Handle
  Curve Quadratic 114,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ee735655-eeb2-4dd3-a43a-098edaf833fd}, !- Handle
  Curve Cubic 57,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {51e55fa5-83f1-44ee-a440-4226f33d23ee}, !- Handle
  CoilCoolingDXSingleSpeed_dx 28 1kBtu/hr 14.0SEER, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4f82b098-010c-417d-bace-ea3c7a564ec5}, !- Air Inlet Node Name
  {ad0da54c-f168-4559-b3c3-041a9ed3b458}, !- Air Outlet Node Name
  {90ef51ae-3596-4783-8b8b-c5ab6bd3d5a8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fbe79724-2c5c-4320-8728-8574103f5fa3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {533b703e-1525-4b24-965e-d7fe0e0b9c65}, !- Energy Input Ratio Function of Temperature Curve Name
  {593d1c17-fff1-4fb8-adcc-fdeef9631794}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {695e6713-8b08-46d4-8673-952d4b3eb389}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {223cdff0-3e25-4458-941d-d490e424e617}, !- Handle
  Controller Outdoor Air 29,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ab1d47e7-1f46-4328-9d0c-f784a097889e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {72356581-47b6-4d75-86c6-532f073a8fbf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {72356581-47b6-4d75-86c6-532f073a8fbf}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0a7f2e9b-63d1-4a5c-a109-c3776f3a2b2d}, !- Handle
  Air Loop HVAC Outdoor Air System 29,    !- Name
  {223cdff0-3e25-4458-941d-d490e424e617}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5103d174-4bce-4b62-b361-596a4072eb44}, !- Mixed Air Node Name
  {4fd95dd4-9d6c-4aa8-a5c1-af5b81937f9e}, !- Outdoor Air Stream Node Name
  {1130dd3a-8545-4880-8d47-0fc58a60e86b}, !- Relief Air Stream Node Name
  {aef06f87-f25f-4fef-bcac-fa8af88d3126}; !- Return Air Stream Node Name

OS:Node,
  {cda31b04-71d8-47ad-94aa-82f282350332}, !- Handle
  Node 591,                               !- Name
  ,                                       !- Inlet Port
  {4fd95dd4-9d6c-4aa8-a5c1-af5b81937f9e}; !- Outlet Port

OS:Connection,
  {4fd95dd4-9d6c-4aa8-a5c1-af5b81937f9e}, !- Handle
  {cda31b04-71d8-47ad-94aa-82f282350332}, !- Source Object
  3,                                      !- Outlet Port
  {0a7f2e9b-63d1-4a5c-a109-c3776f3a2b2d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a16aecce-b1c4-49fb-a749-acd3f1789f16}, !- Handle
  Node 592,                               !- Name
  {1130dd3a-8545-4880-8d47-0fc58a60e86b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1130dd3a-8545-4880-8d47-0fc58a60e86b}, !- Handle
  {0a7f2e9b-63d1-4a5c-a109-c3776f3a2b2d}, !- Source Object
  7,                                      !- Outlet Port
  {a16aecce-b1c4-49fb-a749-acd3f1789f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e119131-1e3f-469d-88b8-9732c73e3bd7}, !- Handle
  {fc371da7-982a-45c8-8b15-0f8145279c07}, !- Source Object
  9,                                      !- Outlet Port
  {1ed6ab07-0a35-4631-827d-3bcd012b9e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42417d96-8227-464c-9ad6-7e84be8a275f}, !- Handle
  Node 593,                               !- Name
  {39b9b57c-82a2-4d0e-b26a-16d244fc3ec1}, !- Inlet Port
  {7fbc27dc-b007-44b7-822d-fe674aff84ad}; !- Outlet Port

OS:Connection,
  {39b9b57c-82a2-4d0e-b26a-16d244fc3ec1}, !- Handle
  {7a5e95cb-2c69-4a1d-88df-62cff969cbce}, !- Source Object
  8,                                      !- Outlet Port
  {42417d96-8227-464c-9ad6-7e84be8a275f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fbc27dc-b007-44b7-822d-fe674aff84ad}, !- Handle
  {42417d96-8227-464c-9ad6-7e84be8a275f}, !- Source Object
  3,                                      !- Outlet Port
  {fc371da7-982a-45c8-8b15-0f8145279c07}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9b5eb688-b37a-4589-893b-a9fd382f5d36}, !- Handle
  Controller Water Coil 29,               !- Name
  {7a5e95cb-2c69-4a1d-88df-62cff969cbce}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {43d6722f-af80-49a5-936e-8284664011e8}, !- Handle
  Node 594,                               !- Name
  {ad0da54c-f168-4559-b3c3-041a9ed3b458}, !- Inlet Port
  {0ad12ebe-3fef-4c1e-9faf-6f3145df18a2}; !- Outlet Port

OS:Connection,
  {ad0da54c-f168-4559-b3c3-041a9ed3b458}, !- Handle
  {51e55fa5-83f1-44ee-a440-4226f33d23ee}, !- Source Object
  9,                                      !- Outlet Port
  {43d6722f-af80-49a5-936e-8284664011e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ad12ebe-3fef-4c1e-9faf-6f3145df18a2}, !- Handle
  {43d6722f-af80-49a5-936e-8284664011e8}, !- Source Object
  3,                                      !- Outlet Port
  {7a5e95cb-2c69-4a1d-88df-62cff969cbce}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {57e9ad96-2172-4c85-9b36-002cd86b6fb7}, !- Handle
  Node 595,                               !- Name
  {5103d174-4bce-4b62-b361-596a4072eb44}, !- Inlet Port
  {4f82b098-010c-417d-bace-ea3c7a564ec5}; !- Outlet Port

OS:Connection,
  {aef06f87-f25f-4fef-bcac-fa8af88d3126}, !- Handle
  {909b605d-311a-4f6f-8c01-c39f7530a85b}, !- Source Object
  3,                                      !- Outlet Port
  {0a7f2e9b-63d1-4a5c-a109-c3776f3a2b2d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5103d174-4bce-4b62-b361-596a4072eb44}, !- Handle
  {0a7f2e9b-63d1-4a5c-a109-c3776f3a2b2d}, !- Source Object
  5,                                      !- Outlet Port
  {57e9ad96-2172-4c85-9b36-002cd86b6fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f82b098-010c-417d-bace-ea3c7a564ec5}, !- Handle
  {57e9ad96-2172-4c85-9b36-002cd86b6fb7}, !- Source Object
  3,                                      !- Outlet Port
  {51e55fa5-83f1-44ee-a440-4226f33d23ee}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5bc218a4-fe90-4e1b-8cd8-ce9bdeb9149b}, !- Handle
  Makeup-Air Unit Supply Air Temp 28,     !- Name
  {5d522d6b-7a2d-4de9-a7f1-d261f3223a96}, !- Schedule Type Limits Name
  {541d02be-f4eb-4939-a0ec-4cf92b57f3db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {541d02be-f4eb-4939-a0ec-4cf92b57f3db}, !- Handle
  Makeup Air Unit Supply Air Temp Default 28, !- Name
  {5d522d6b-7a2d-4de9-a7f1-d261f3223a96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {93e481b1-5be4-4169-8f6b-15ba6aa6066e}, !- Handle
  Setpoint Manager Scheduled 29,          !- Name
  Temperature,                            !- Control Variable
  {5bc218a4-fe90-4e1b-8cd8-ce9bdeb9149b}, !- Schedule Name
  {1ed6ab07-0a35-4631-827d-3bcd012b9e50}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {a368990c-1cf3-4d43-967c-44b17e5e12f0}, !- Handle
  Coil Heating Electric 29,               !- Name
  {20134a1d-baf7-4d1a-a64e-8b33cfc5189f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9fad9a47-35fa-4a83-8bd9-081e970e7876}, !- Handle
  Curve Biquadratic 115,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {81bcc10d-aa70-4d83-860d-86a36a25c53e}, !- Handle
  Curve Quadratic 115,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7baad50f-de3a-4461-93d5-483975247bb1}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d8368e0-afa3-48f9-80e3-e820d4bce230}, !- Handle
  Curve Quadratic 116,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b8a8cf0e-fb75-45fe-8932-e52598582ce1}, !- Handle
  Curve Cubic 58,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ba6c1178-3813-44e2-84b4-70d4df741100}, !- Handle
  Coil Cooling DX Single Speed 29 9kBtu/hr 10.5EER, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.64367761513822,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90ef51ae-3596-4783-8b8b-c5ab6bd3d5a8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fbe79724-2c5c-4320-8728-8574103f5fa3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {533b703e-1525-4b24-965e-d7fe0e0b9c65}, !- Energy Input Ratio Function of Temperature Curve Name
  {593d1c17-fff1-4fb8-adcc-fdeef9631794}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {695e6713-8b08-46d4-8673-952d4b3eb389}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {fa9953ab-37e1-436e-aafd-79131a0f7612}, !- Handle
  Fan Constant Volume 58,                 !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a26f27d0-5ee4-4ab6-9a8a-ec5ffcc1029b}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 7 PTAC, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {de58c045-7553-470f-854d-27e7849764d6}, !- Air Inlet Node Name
  {1d049b6e-717d-4c0e-a850-1cf084f1d35e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fa9953ab-37e1-436e-aafd-79131a0f7612}, !- Supply Air Fan Name
  {a368990c-1cf3-4d43-967c-44b17e5e12f0}, !- Heating Coil Name
  {ba6c1178-3813-44e2-84b4-70d4df741100}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {abc10e39-0067-4481-974f-cd91759ff656}, !- Handle
  Node 596,                               !- Name
  {d342e676-6725-4984-8810-31654e44f194}, !- Inlet Port
  {de58c045-7553-470f-854d-27e7849764d6}; !- Outlet Port

OS:Connection,
  {d342e676-6725-4984-8810-31654e44f194}, !- Handle
  {1e3a3d6e-08be-456d-b46b-13bac4a43906}, !- Source Object
  2,                                      !- Outlet Port
  {abc10e39-0067-4481-974f-cd91759ff656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de58c045-7553-470f-854d-27e7849764d6}, !- Handle
  {abc10e39-0067-4481-974f-cd91759ff656}, !- Source Object
  3,                                      !- Outlet Port
  {a26f27d0-5ee4-4ab6-9a8a-ec5ffcc1029b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cd1d19b2-aeee-4d6f-aa7d-c59023d698b6}, !- Handle
  Node 597,                               !- Name
  {1d049b6e-717d-4c0e-a850-1cf084f1d35e}, !- Inlet Port
  {0671fc65-96f9-4e7b-8985-c6508cf3665c}; !- Outlet Port

OS:Connection,
  {0671fc65-96f9-4e7b-8985-c6508cf3665c}, !- Handle
  {cd1d19b2-aeee-4d6f-aa7d-c59023d698b6}, !- Source Object
  3,                                      !- Outlet Port
  {cc3cfee9-1583-407c-9497-c478ac05ce57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d049b6e-717d-4c0e-a850-1cf084f1d35e}, !- Handle
  {a26f27d0-5ee4-4ab6-9a8a-ec5ffcc1029b}, !- Source Object
  4,                                      !- Outlet Port
  {cd1d19b2-aeee-4d6f-aa7d-c59023d698b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {858c9c9e-3600-490c-b883-426ffdd05948}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8683cc3f-14a5-41da-b6ba-4098c8428874}, !- Water Inlet Node Name
  {27a62def-7a70-403c-ba63-0b76bd809a03}; !- Water Outlet Node Name

OS:Node,
  {bc82b97a-8247-4eab-9c70-50cf90943de1}, !- Handle
  Node 598,                               !- Name
  {8563ac32-a80e-407f-8e82-7a4efb11fa50}, !- Inlet Port
  {8683cc3f-14a5-41da-b6ba-4098c8428874}; !- Outlet Port

OS:Connection,
  {8563ac32-a80e-407f-8e82-7a4efb11fa50}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  60,                                     !- Outlet Port
  {bc82b97a-8247-4eab-9c70-50cf90943de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa13133d-9e66-43e1-a1b5-ebf5a3fa8483}, !- Handle
  Node 599,                               !- Name
  {27a62def-7a70-403c-ba63-0b76bd809a03}, !- Inlet Port
  {840070d1-1f72-435f-a45f-35ebbf0d44a2}; !- Outlet Port

OS:Connection,
  {8683cc3f-14a5-41da-b6ba-4098c8428874}, !- Handle
  {bc82b97a-8247-4eab-9c70-50cf90943de1}, !- Source Object
  3,                                      !- Outlet Port
  {858c9c9e-3600-490c-b883-426ffdd05948}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {27a62def-7a70-403c-ba63-0b76bd809a03}, !- Handle
  {858c9c9e-3600-490c-b883-426ffdd05948}, !- Source Object
  10,                                     !- Outlet Port
  {aa13133d-9e66-43e1-a1b5-ebf5a3fa8483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {840070d1-1f72-435f-a45f-35ebbf0d44a2}, !- Handle
  {aa13133d-9e66-43e1-a1b5-ebf5a3fa8483}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  60;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {169f82a9-b67c-48f6-854d-813da937f3af}, !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {858c9c9e-3600-490c-b883-426ffdd05948}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1ae6dbe1-bb1f-40cd-abe2-1394de65ee71}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {b41712c7-2487-4aad-afb6-d1dc223e3f45}, !- Air Inlet Node Name
  {be659532-0d80-434b-9829-9d39b0ff8054}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cdfaff06-2265-4e67-81ca-9137fc589900}, !- Handle
  Node 600,                               !- Name
  {b61d7037-6c8f-4f3a-a546-fed52aa88402}, !- Inlet Port
  {ffd9002d-0202-42bc-b983-033c19e5314c}; !- Outlet Port

OS:Connection,
  {b108d4e7-68fb-4efd-8acb-74d6fa3f7385}, !- Handle
  {601bfff4-e4a3-4309-8ec9-239d11362cca}, !- Source Object
  3,                                      !- Outlet Port
  {cc3cfee9-1583-407c-9497-c478ac05ce57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b61d7037-6c8f-4f3a-a546-fed52aa88402}, !- Handle
  {3555dd8f-229c-4af1-a2f4-527295051ad1}, !- Source Object
  2,                                      !- Outlet Port
  {cdfaff06-2265-4e67-81ca-9137fc589900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffd9002d-0202-42bc-b983-033c19e5314c}, !- Handle
  {cdfaff06-2265-4e67-81ca-9137fc589900}, !- Source Object
  3,                                      !- Outlet Port
  {606bd22e-6528-422e-bacf-af325c052653}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {baae1151-7001-471c-9e68-1b6f114d6415}, !- Handle
  Node 601,                               !- Name
  {ba82a002-15a4-4ed6-a15b-f2d31dfb4633}, !- Inlet Port
  {b41712c7-2487-4aad-afb6-d1dc223e3f45}; !- Outlet Port

OS:Connection,
  {ba82a002-15a4-4ed6-a15b-f2d31dfb4633}, !- Handle
  {ac94e9e1-1163-41ff-9dab-bb3cbc4e7127}, !- Source Object
  3,                                      !- Outlet Port
  {baae1151-7001-471c-9e68-1b6f114d6415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b41712c7-2487-4aad-afb6-d1dc223e3f45}, !- Handle
  {baae1151-7001-471c-9e68-1b6f114d6415}, !- Source Object
  3,                                      !- Outlet Port
  {1ae6dbe1-bb1f-40cd-abe2-1394de65ee71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be659532-0d80-434b-9829-9d39b0ff8054}, !- Handle
  {1ae6dbe1-bb1f-40cd-abe2-1394de65ee71}, !- Source Object
  4,                                      !- Outlet Port
  {601bfff4-e4a3-4309-8ec9-239d11362cca}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3f60631b-daa2-48df-8024-487d9e0af862}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 29, !- Name
  ,                                       !- Controller List Name
  {529d424c-2d11-4aed-a745-a77fb08ee498}, !- Availability Schedule
  {8ceeb6c8-0596-4d15-ad2a-00fbda11a3f5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {33e9faef-3b37-4bc3-bf99-0e94425d4cb8}, !- Supply Side Inlet Node Name
  {424832c7-abda-40cc-acd5-0733011afa0e}, !- Demand Side Outlet Node Name
  {1f03d9da-5151-4390-a993-6ec85b6657a9}, !- Demand Side Inlet Node A
  {2f1490ba-5986-4c9b-b275-7383a61d7a6f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1bab9081-fd0e-4809-afb8-6515314a4318}, !- Demand Mixer Name
  {3ecdf954-9511-466b-b845-9d5dc856856f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b9ef8d34-245a-498e-b512-6b710d633aca}, !- Handle
  Node 602,                               !- Name
  {33e9faef-3b37-4bc3-bf99-0e94425d4cb8}, !- Inlet Port
  {7eb9885b-a194-430a-a661-4159a215dc6a}; !- Outlet Port

OS:Node,
  {33378d39-0499-444e-a461-ceb0e9b53550}, !- Handle
  Node 603,                               !- Name
  {6404bda8-f06b-4b8f-ade4-628b11033b94}, !- Inlet Port
  {2f1490ba-5986-4c9b-b275-7383a61d7a6f}; !- Outlet Port

OS:Connection,
  {33e9faef-3b37-4bc3-bf99-0e94425d4cb8}, !- Handle
  {3f60631b-daa2-48df-8024-487d9e0af862}, !- Source Object
  9,                                      !- Outlet Port
  {b9ef8d34-245a-498e-b512-6b710d633aca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f1490ba-5986-4c9b-b275-7383a61d7a6f}, !- Handle
  {33378d39-0499-444e-a461-ceb0e9b53550}, !- Source Object
  3,                                      !- Outlet Port
  {3f60631b-daa2-48df-8024-487d9e0af862}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f6867557-2de5-4912-9962-8ef3e1ca7a80}, !- Handle
  Node 604,                               !- Name
  {1f03d9da-5151-4390-a993-6ec85b6657a9}, !- Inlet Port
  {3e3b7e29-55cc-4342-831c-7015e2d3ca49}; !- Outlet Port

OS:Node,
  {72606146-b179-41f8-a406-eb7b43896bec}, !- Handle
  Node 605,                               !- Name
  {a3827ce6-8729-444e-b56b-80381f6c2b7c}, !- Inlet Port
  {424832c7-abda-40cc-acd5-0733011afa0e}; !- Outlet Port

OS:Node,
  {f966464e-db52-48df-8f4b-3b1aec0a68bd}, !- Handle
  Node 606,                               !- Name
  {8c8a12f8-e658-418e-91d9-201c30c6ea7b}, !- Inlet Port
  {1d1a671f-36dd-4b56-8cbc-9807dde6db00}; !- Outlet Port

OS:Connection,
  {1f03d9da-5151-4390-a993-6ec85b6657a9}, !- Handle
  {3f60631b-daa2-48df-8024-487d9e0af862}, !- Source Object
  11,                                     !- Outlet Port
  {f6867557-2de5-4912-9962-8ef3e1ca7a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {424832c7-abda-40cc-acd5-0733011afa0e}, !- Handle
  {72606146-b179-41f8-a406-eb7b43896bec}, !- Source Object
  3,                                      !- Outlet Port
  {3f60631b-daa2-48df-8024-487d9e0af862}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3ecdf954-9511-466b-b845-9d5dc856856f}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {3e3b7e29-55cc-4342-831c-7015e2d3ca49}, !- Inlet Node Name
  {5885f83b-e310-4cd0-888d-111cc2836507}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1bab9081-fd0e-4809-afb8-6515314a4318}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {a3827ce6-8729-444e-b56b-80381f6c2b7c}, !- Outlet Node Name
  {dc0b737c-896a-4966-b31c-e9a72a4a0596}; !- Inlet Node Name 1

OS:Connection,
  {3e3b7e29-55cc-4342-831c-7015e2d3ca49}, !- Handle
  {f6867557-2de5-4912-9962-8ef3e1ca7a80}, !- Source Object
  3,                                      !- Outlet Port
  {3ecdf954-9511-466b-b845-9d5dc856856f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3827ce6-8729-444e-b56b-80381f6c2b7c}, !- Handle
  {1bab9081-fd0e-4809-afb8-6515314a4318}, !- Source Object
  2,                                      !- Outlet Port
  {72606146-b179-41f8-a406-eb7b43896bec}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2021a8c1-b317-455c-9654-685c4c4afd65}, !- Handle
  {3f60631b-daa2-48df-8024-487d9e0af862}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8ceeb6c8-0596-4d15-ad2a-00fbda11a3f5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {a2cfe666-27e0-4ffb-8ed5-969d5b9b0c91}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {bff0e316-df48-40b5-aaaf-6be9d36203ae}, !- Handle
  Fan Constant Volume 59,                 !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1eb4ab64-24ce-4eb3-8f73-a244193e2467}, !- Air Inlet Node Name
  {6404bda8-f06b-4b8f-ade4-628b11033b94}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {5ec96a7f-513e-4ae7-817c-65f06b9c1c99}, !- Handle
  Coil Heating Water 30,                  !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {66770e7e-f50a-42c9-8237-cb34709703f8}, !- Water Inlet Node Name
  {863a75cb-f630-4736-ba3e-16bbbb0859a3}, !- Water Outlet Node Name
  {1d34fd45-3742-4ed6-9323-066c644086dd}, !- Air Inlet Node Name
  {95f4eec2-c048-482e-8ae8-5be4b9c9a56b}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6a46ff9b-0120-42de-82d0-c85a884c7b6b}, !- Handle
  Node 607,                               !- Name
  {a201ffe9-3223-48a4-8e8b-f11d106f6ccb}, !- Inlet Port
  {66770e7e-f50a-42c9-8237-cb34709703f8}; !- Outlet Port

OS:Connection,
  {a201ffe9-3223-48a4-8e8b-f11d106f6ccb}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  61,                                     !- Outlet Port
  {6a46ff9b-0120-42de-82d0-c85a884c7b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90c1db43-ac95-451a-b58c-981b02b0f640}, !- Handle
  Node 608,                               !- Name
  {863a75cb-f630-4736-ba3e-16bbbb0859a3}, !- Inlet Port
  {3d76a262-fd7b-47f8-ae3a-d26fd5443bb0}; !- Outlet Port

OS:Connection,
  {66770e7e-f50a-42c9-8237-cb34709703f8}, !- Handle
  {6a46ff9b-0120-42de-82d0-c85a884c7b6b}, !- Source Object
  3,                                      !- Outlet Port
  {5ec96a7f-513e-4ae7-817c-65f06b9c1c99}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {863a75cb-f630-4736-ba3e-16bbbb0859a3}, !- Handle
  {5ec96a7f-513e-4ae7-817c-65f06b9c1c99}, !- Source Object
  6,                                      !- Outlet Port
  {90c1db43-ac95-451a-b58c-981b02b0f640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d76a262-fd7b-47f8-ae3a-d26fd5443bb0}, !- Handle
  {90c1db43-ac95-451a-b58c-981b02b0f640}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  61;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {a5faf08f-06ac-4a20-b997-34b0f356b025}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c223bae0-391c-42cf-8b7c-a8daca845295}, !- Handle
  Curve Quadratic 117,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {68e43079-c00e-43c6-b6e6-3e8344ab01ff}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0585190-9de2-49b9-987e-609c95484327}, !- Handle
  Curve Quadratic 118,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4e5a7482-d9f7-4f64-9a31-57b5d1ac1738}, !- Handle
  Curve Cubic 59,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0f2ead9a-4152-443d-8834-28c690c555d6}, !- Handle
  CoilCoolingDXSingleSpeed_dx 29 1kBtu/hr 14.0SEER, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7b5e7d5c-d6b5-4eb9-a16e-66cd853457aa}, !- Air Inlet Node Name
  {3baa7378-8ea9-4ede-b3e5-fc5815bdd797}, !- Air Outlet Node Name
  {90ef51ae-3596-4783-8b8b-c5ab6bd3d5a8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fbe79724-2c5c-4320-8728-8574103f5fa3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {533b703e-1525-4b24-965e-d7fe0e0b9c65}, !- Energy Input Ratio Function of Temperature Curve Name
  {593d1c17-fff1-4fb8-adcc-fdeef9631794}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {695e6713-8b08-46d4-8673-952d4b3eb389}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {1fa99fde-012a-43e1-9083-68806b3e715a}, !- Handle
  Controller Outdoor Air 30,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {529d424c-2d11-4aed-a745-a77fb08ee498}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9108f552-ebde-41b0-96cb-0c7c835a7fda}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9108f552-ebde-41b0-96cb-0c7c835a7fda}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ff389c70-1a9e-4c9c-b361-370a3061ff0c}, !- Handle
  Air Loop HVAC Outdoor Air System 30,    !- Name
  {1fa99fde-012a-43e1-9083-68806b3e715a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6fc407de-2f46-423e-924c-f2f00a14e6b9}, !- Mixed Air Node Name
  {b80f7fdc-f2cf-4834-9840-eaa772c16467}, !- Outdoor Air Stream Node Name
  {d9050104-86b4-4831-8484-85d71b182784}, !- Relief Air Stream Node Name
  {7eb9885b-a194-430a-a661-4159a215dc6a}; !- Return Air Stream Node Name

OS:Node,
  {05762be8-f7f7-4abc-bd21-9866e7d3d16e}, !- Handle
  Node 609,                               !- Name
  ,                                       !- Inlet Port
  {b80f7fdc-f2cf-4834-9840-eaa772c16467}; !- Outlet Port

OS:Connection,
  {b80f7fdc-f2cf-4834-9840-eaa772c16467}, !- Handle
  {05762be8-f7f7-4abc-bd21-9866e7d3d16e}, !- Source Object
  3,                                      !- Outlet Port
  {ff389c70-1a9e-4c9c-b361-370a3061ff0c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7f9a0079-55e3-4736-8ba4-c66496b9ef23}, !- Handle
  Node 610,                               !- Name
  {d9050104-86b4-4831-8484-85d71b182784}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9050104-86b4-4831-8484-85d71b182784}, !- Handle
  {ff389c70-1a9e-4c9c-b361-370a3061ff0c}, !- Source Object
  7,                                      !- Outlet Port
  {7f9a0079-55e3-4736-8ba4-c66496b9ef23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6404bda8-f06b-4b8f-ade4-628b11033b94}, !- Handle
  {bff0e316-df48-40b5-aaaf-6be9d36203ae}, !- Source Object
  9,                                      !- Outlet Port
  {33378d39-0499-444e-a461-ceb0e9b53550}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13283b80-7f73-4c42-aed9-d171143b61e3}, !- Handle
  Node 611,                               !- Name
  {95f4eec2-c048-482e-8ae8-5be4b9c9a56b}, !- Inlet Port
  {1eb4ab64-24ce-4eb3-8f73-a244193e2467}; !- Outlet Port

OS:Connection,
  {95f4eec2-c048-482e-8ae8-5be4b9c9a56b}, !- Handle
  {5ec96a7f-513e-4ae7-817c-65f06b9c1c99}, !- Source Object
  8,                                      !- Outlet Port
  {13283b80-7f73-4c42-aed9-d171143b61e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eb4ab64-24ce-4eb3-8f73-a244193e2467}, !- Handle
  {13283b80-7f73-4c42-aed9-d171143b61e3}, !- Source Object
  3,                                      !- Outlet Port
  {bff0e316-df48-40b5-aaaf-6be9d36203ae}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9e2d9829-2446-4576-8431-317cf73ffe05}, !- Handle
  Controller Water Coil 30,               !- Name
  {5ec96a7f-513e-4ae7-817c-65f06b9c1c99}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {0326a20b-66a6-431f-8fd7-e97abafc2fc2}, !- Handle
  Node 612,                               !- Name
  {3baa7378-8ea9-4ede-b3e5-fc5815bdd797}, !- Inlet Port
  {1d34fd45-3742-4ed6-9323-066c644086dd}; !- Outlet Port

OS:Connection,
  {3baa7378-8ea9-4ede-b3e5-fc5815bdd797}, !- Handle
  {0f2ead9a-4152-443d-8834-28c690c555d6}, !- Source Object
  9,                                      !- Outlet Port
  {0326a20b-66a6-431f-8fd7-e97abafc2fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d34fd45-3742-4ed6-9323-066c644086dd}, !- Handle
  {0326a20b-66a6-431f-8fd7-e97abafc2fc2}, !- Source Object
  3,                                      !- Outlet Port
  {5ec96a7f-513e-4ae7-817c-65f06b9c1c99}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1e51727e-796e-44b2-a304-92523b3ab9e3}, !- Handle
  Node 613,                               !- Name
  {6fc407de-2f46-423e-924c-f2f00a14e6b9}, !- Inlet Port
  {7b5e7d5c-d6b5-4eb9-a16e-66cd853457aa}; !- Outlet Port

OS:Connection,
  {7eb9885b-a194-430a-a661-4159a215dc6a}, !- Handle
  {b9ef8d34-245a-498e-b512-6b710d633aca}, !- Source Object
  3,                                      !- Outlet Port
  {ff389c70-1a9e-4c9c-b361-370a3061ff0c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6fc407de-2f46-423e-924c-f2f00a14e6b9}, !- Handle
  {ff389c70-1a9e-4c9c-b361-370a3061ff0c}, !- Source Object
  5,                                      !- Outlet Port
  {1e51727e-796e-44b2-a304-92523b3ab9e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b5e7d5c-d6b5-4eb9-a16e-66cd853457aa}, !- Handle
  {1e51727e-796e-44b2-a304-92523b3ab9e3}, !- Source Object
  3,                                      !- Outlet Port
  {0f2ead9a-4152-443d-8834-28c690c555d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f28d05a0-4346-4962-8e32-f2af50416e25}, !- Handle
  Makeup-Air Unit Supply Air Temp 29,     !- Name
  {5d522d6b-7a2d-4de9-a7f1-d261f3223a96}, !- Schedule Type Limits Name
  {26d83786-b402-4b3c-8d34-7e6fdbb58b57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26d83786-b402-4b3c-8d34-7e6fdbb58b57}, !- Handle
  Makeup Air Unit Supply Air Temp Default 29, !- Name
  {5d522d6b-7a2d-4de9-a7f1-d261f3223a96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {606403ad-9c78-4a1b-8e8e-c48635b55e84}, !- Handle
  Setpoint Manager Scheduled 30,          !- Name
  Temperature,                            !- Control Variable
  {f28d05a0-4346-4962-8e32-f2af50416e25}, !- Schedule Name
  {33378d39-0499-444e-a461-ceb0e9b53550}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {67601eae-2f47-452c-a46f-495e6502ef55}, !- Handle
  Coil Heating Electric 30,               !- Name
  {20134a1d-baf7-4d1a-a64e-8b33cfc5189f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {79ba77ec-2f26-48b0-a276-f696bf07217d}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7875168-1c87-4b03-af4f-dd307ddcf53f}, !- Handle
  Curve Quadratic 119,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ca6f8ae1-1edf-4cf4-9e2a-72d6a2cca6e1}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc8ae9cf-3d0d-468d-a6b1-faee814dbead}, !- Handle
  Curve Quadratic 120,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6fcfc577-9df8-4b78-8101-2c73696a1b55}, !- Handle
  Curve Cubic 60,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f8108ca3-3af7-4669-933a-61c49d8d3bf0}, !- Handle
  Coil Cooling DX Single Speed 30 4kBtu/hr 11.0EER, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90ef51ae-3596-4783-8b8b-c5ab6bd3d5a8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fbe79724-2c5c-4320-8728-8574103f5fa3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {533b703e-1525-4b24-965e-d7fe0e0b9c65}, !- Energy Input Ratio Function of Temperature Curve Name
  {593d1c17-fff1-4fb8-adcc-fdeef9631794}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {695e6713-8b08-46d4-8673-952d4b3eb389}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0ce33436-673e-4d6f-969a-e6a8738b86c6}, !- Handle
  Fan Constant Volume 60,                 !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4c7f7f40-4e9e-47ca-9fd4-e626ef7bf498}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 7 PTAC, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {10046401-771b-4ba9-98d3-29e808c00848}, !- Air Inlet Node Name
  {67b5dd84-34d2-4af0-aee3-208e807430ef}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0ce33436-673e-4d6f-969a-e6a8738b86c6}, !- Supply Air Fan Name
  {67601eae-2f47-452c-a46f-495e6502ef55}, !- Heating Coil Name
  {f8108ca3-3af7-4669-933a-61c49d8d3bf0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5fedc270-4cb5-4ec8-8878-ca4af3cfbdcb}, !- Handle
  Node 614,                               !- Name
  {0d4cea23-96a7-4381-a39a-4526b8458fc0}, !- Inlet Port
  {10046401-771b-4ba9-98d3-29e808c00848}; !- Outlet Port

OS:Connection,
  {0d4cea23-96a7-4381-a39a-4526b8458fc0}, !- Handle
  {2f1c0df0-a8df-4ff0-9a02-d89a6581b975}, !- Source Object
  2,                                      !- Outlet Port
  {5fedc270-4cb5-4ec8-8878-ca4af3cfbdcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10046401-771b-4ba9-98d3-29e808c00848}, !- Handle
  {5fedc270-4cb5-4ec8-8878-ca4af3cfbdcb}, !- Source Object
  3,                                      !- Outlet Port
  {4c7f7f40-4e9e-47ca-9fd4-e626ef7bf498}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {98ff5226-8f4c-40a7-9240-ff165c9370c7}, !- Handle
  Node 615,                               !- Name
  {67b5dd84-34d2-4af0-aee3-208e807430ef}, !- Inlet Port
  {14704ec4-3ecc-4d20-9804-1d37e67b5993}; !- Outlet Port

OS:Connection,
  {14704ec4-3ecc-4d20-9804-1d37e67b5993}, !- Handle
  {98ff5226-8f4c-40a7-9240-ff165c9370c7}, !- Source Object
  3,                                      !- Outlet Port
  {8907ab94-a136-4bad-98e6-4fc6dc2ad0e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b5dd84-34d2-4af0-aee3-208e807430ef}, !- Handle
  {4c7f7f40-4e9e-47ca-9fd4-e626ef7bf498}, !- Source Object
  4,                                      !- Outlet Port
  {98ff5226-8f4c-40a7-9240-ff165c9370c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7e03a205-81ce-4f6f-8900-40b73c69d05d}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c5817c0e-ef1a-422e-b406-473c45e1c384}, !- Water Inlet Node Name
  {27074b30-2589-4b00-a027-6e3442d384f0}; !- Water Outlet Node Name

OS:Node,
  {1adf2dea-c0a6-4396-8c08-e389ad1d0e58}, !- Handle
  Node 616,                               !- Name
  {568dd0c1-b466-4418-a307-f4bab469d6f9}, !- Inlet Port
  {c5817c0e-ef1a-422e-b406-473c45e1c384}; !- Outlet Port

OS:Connection,
  {568dd0c1-b466-4418-a307-f4bab469d6f9}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  62,                                     !- Outlet Port
  {1adf2dea-c0a6-4396-8c08-e389ad1d0e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e34cda6-049f-4c00-87a8-315b1ecb0d5a}, !- Handle
  Node 617,                               !- Name
  {27074b30-2589-4b00-a027-6e3442d384f0}, !- Inlet Port
  {32eea5a0-ea86-49b8-98f7-6836b977f75a}; !- Outlet Port

OS:Connection,
  {c5817c0e-ef1a-422e-b406-473c45e1c384}, !- Handle
  {1adf2dea-c0a6-4396-8c08-e389ad1d0e58}, !- Source Object
  3,                                      !- Outlet Port
  {7e03a205-81ce-4f6f-8900-40b73c69d05d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {27074b30-2589-4b00-a027-6e3442d384f0}, !- Handle
  {7e03a205-81ce-4f6f-8900-40b73c69d05d}, !- Source Object
  10,                                     !- Outlet Port
  {3e34cda6-049f-4c00-87a8-315b1ecb0d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32eea5a0-ea86-49b8-98f7-6836b977f75a}, !- Handle
  {3e34cda6-049f-4c00-87a8-315b1ecb0d5a}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  62;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a9703bd1-47bf-4dac-8281-0297da469d0a}, !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {7e03a205-81ce-4f6f-8900-40b73c69d05d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d5229ec2-0190-43fc-9bab-a717e594389e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {aaacda5d-e551-4ad9-b3d5-769decf7453d}, !- Air Inlet Node Name
  {8c8a12f8-e658-418e-91d9-201c30c6ea7b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a1a323e8-e1cb-4ccd-a138-6d94001bdea7}, !- Handle
  Node 618,                               !- Name
  {e828ade9-82de-41e3-beeb-282e7c090158}, !- Inlet Port
  {dc0b737c-896a-4966-b31c-e9a72a4a0596}; !- Outlet Port

OS:Connection,
  {1d1a671f-36dd-4b56-8cbc-9807dde6db00}, !- Handle
  {f966464e-db52-48df-8f4b-3b1aec0a68bd}, !- Source Object
  3,                                      !- Outlet Port
  {8907ab94-a136-4bad-98e6-4fc6dc2ad0e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e828ade9-82de-41e3-beeb-282e7c090158}, !- Handle
  {0343c904-426a-4da4-af38-89c9d3d9bec3}, !- Source Object
  2,                                      !- Outlet Port
  {a1a323e8-e1cb-4ccd-a138-6d94001bdea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc0b737c-896a-4966-b31c-e9a72a4a0596}, !- Handle
  {a1a323e8-e1cb-4ccd-a138-6d94001bdea7}, !- Source Object
  3,                                      !- Outlet Port
  {1bab9081-fd0e-4809-afb8-6515314a4318}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ca9fab14-ba97-41d8-a2be-1f08ba9b9677}, !- Handle
  Node 619,                               !- Name
  {5885f83b-e310-4cd0-888d-111cc2836507}, !- Inlet Port
  {aaacda5d-e551-4ad9-b3d5-769decf7453d}; !- Outlet Port

OS:Connection,
  {5885f83b-e310-4cd0-888d-111cc2836507}, !- Handle
  {3ecdf954-9511-466b-b845-9d5dc856856f}, !- Source Object
  3,                                      !- Outlet Port
  {ca9fab14-ba97-41d8-a2be-1f08ba9b9677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaacda5d-e551-4ad9-b3d5-769decf7453d}, !- Handle
  {ca9fab14-ba97-41d8-a2be-1f08ba9b9677}, !- Source Object
  3,                                      !- Outlet Port
  {d5229ec2-0190-43fc-9bab-a717e594389e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c8a12f8-e658-418e-91d9-201c30c6ea7b}, !- Handle
  {d5229ec2-0190-43fc-9bab-a717e594389e}, !- Source Object
  4,                                      !- Outlet Port
  {f966464e-db52-48df-8f4b-3b1aec0a68bd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ca4b242b-a6e5-4a46-a2a9-4d17c02ef982}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 30, !- Name
  ,                                       !- Controller List Name
  {37d1ca44-a780-4827-b140-3128c995de49}, !- Availability Schedule
  {99395151-9935-4568-99da-e927b9c57252}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2306d866-7a95-491f-b9d2-303beb699f05}, !- Supply Side Inlet Node Name
  {087b26cc-0737-4d12-88f4-b0a7d12f7c3d}, !- Demand Side Outlet Node Name
  {76ea8b90-c44e-405e-948e-b2ba830bb817}, !- Demand Side Inlet Node A
  {5cf871d1-cff2-4c58-9fad-1f9330ea5099}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e12bc9cf-b8ad-482b-8f9e-9b38f8539c93}, !- Demand Mixer Name
  {a144025f-182b-4d3b-bb0b-cbe9f5c8eab4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8f7dc9e7-4713-44f2-a77d-526e483f295c}, !- Handle
  Node 620,                               !- Name
  {2306d866-7a95-491f-b9d2-303beb699f05}, !- Inlet Port
  {934629a9-42b1-44f5-866e-40a45af2e033}; !- Outlet Port

OS:Node,
  {d9c07ffb-608f-42d9-abda-d39ed8c5afd0}, !- Handle
  Node 621,                               !- Name
  {777e0a43-494d-48d7-b35b-94bdb14d100d}, !- Inlet Port
  {5cf871d1-cff2-4c58-9fad-1f9330ea5099}; !- Outlet Port

OS:Connection,
  {2306d866-7a95-491f-b9d2-303beb699f05}, !- Handle
  {ca4b242b-a6e5-4a46-a2a9-4d17c02ef982}, !- Source Object
  9,                                      !- Outlet Port
  {8f7dc9e7-4713-44f2-a77d-526e483f295c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cf871d1-cff2-4c58-9fad-1f9330ea5099}, !- Handle
  {d9c07ffb-608f-42d9-abda-d39ed8c5afd0}, !- Source Object
  3,                                      !- Outlet Port
  {ca4b242b-a6e5-4a46-a2a9-4d17c02ef982}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ebaee550-6ef7-4db3-a857-a39d6f9517f5}, !- Handle
  Node 622,                               !- Name
  {76ea8b90-c44e-405e-948e-b2ba830bb817}, !- Inlet Port
  {b5557c04-1038-4f78-ac46-239fee1aee54}; !- Outlet Port

OS:Node,
  {0be3bae9-06d4-442c-8e21-a98d524b2645}, !- Handle
  Node 623,                               !- Name
  {42039058-1a9e-4795-b278-91b64ecbca6d}, !- Inlet Port
  {087b26cc-0737-4d12-88f4-b0a7d12f7c3d}; !- Outlet Port

OS:Node,
  {5e333051-db9e-4ba7-ab93-b1f5bb1d39db}, !- Handle
  Node 624,                               !- Name
  {f0853414-e7cd-40e4-bcce-708087a406fa}, !- Inlet Port
  {a5480bf2-5d9b-4a5b-9c4d-ce3b47f91b30}; !- Outlet Port

OS:Connection,
  {76ea8b90-c44e-405e-948e-b2ba830bb817}, !- Handle
  {ca4b242b-a6e5-4a46-a2a9-4d17c02ef982}, !- Source Object
  11,                                     !- Outlet Port
  {ebaee550-6ef7-4db3-a857-a39d6f9517f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {087b26cc-0737-4d12-88f4-b0a7d12f7c3d}, !- Handle
  {0be3bae9-06d4-442c-8e21-a98d524b2645}, !- Source Object
  3,                                      !- Outlet Port
  {ca4b242b-a6e5-4a46-a2a9-4d17c02ef982}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a144025f-182b-4d3b-bb0b-cbe9f5c8eab4}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {b5557c04-1038-4f78-ac46-239fee1aee54}, !- Inlet Node Name
  {b2f6ce2f-39ea-4f8c-9312-9b4dde38a1d3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e12bc9cf-b8ad-482b-8f9e-9b38f8539c93}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {42039058-1a9e-4795-b278-91b64ecbca6d}, !- Outlet Node Name
  {c55bf276-8adc-445f-8988-40ad8d0644c1}; !- Inlet Node Name 1

OS:Connection,
  {b5557c04-1038-4f78-ac46-239fee1aee54}, !- Handle
  {ebaee550-6ef7-4db3-a857-a39d6f9517f5}, !- Source Object
  3,                                      !- Outlet Port
  {a144025f-182b-4d3b-bb0b-cbe9f5c8eab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42039058-1a9e-4795-b278-91b64ecbca6d}, !- Handle
  {e12bc9cf-b8ad-482b-8f9e-9b38f8539c93}, !- Source Object
  2,                                      !- Outlet Port
  {0be3bae9-06d4-442c-8e21-a98d524b2645}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8f39e2ad-21b4-4aa4-9949-b5cf4b2454fd}, !- Handle
  {ca4b242b-a6e5-4a46-a2a9-4d17c02ef982}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {99395151-9935-4568-99da-e927b9c57252}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {8a791bcc-2b62-4255-b9c7-acc3e8f0d82c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {56f96967-9145-43c9-9847-9a29e41f9417}, !- Handle
  Fan Constant Volume 61,                 !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ff23ae30-1c4a-4628-9de1-97bca66a256e}, !- Air Inlet Node Name
  {777e0a43-494d-48d7-b35b-94bdb14d100d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {07ddb27b-06cd-4680-bb11-9fee188a13ee}, !- Handle
  Coil Heating Water 31,                  !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9613d48b-c129-4e16-8862-e3327fa57dba}, !- Water Inlet Node Name
  {29612ce2-1b13-4ce4-8910-b273027f0192}, !- Water Outlet Node Name
  {d1472a6d-6d0a-410d-976d-8ab03fe42a9c}, !- Air Inlet Node Name
  {a1447575-69eb-4337-bb66-2a3ed7404ec7}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2e67fc35-1c51-4c3c-91cc-9e3b1ed20351}, !- Handle
  Node 625,                               !- Name
  {54f6d517-95da-49df-8f8e-399220ee1b1e}, !- Inlet Port
  {9613d48b-c129-4e16-8862-e3327fa57dba}; !- Outlet Port

OS:Connection,
  {54f6d517-95da-49df-8f8e-399220ee1b1e}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  63,                                     !- Outlet Port
  {2e67fc35-1c51-4c3c-91cc-9e3b1ed20351}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b105ff39-2a10-4912-bf04-03d6f822bf76}, !- Handle
  Node 626,                               !- Name
  {29612ce2-1b13-4ce4-8910-b273027f0192}, !- Inlet Port
  {b56d8674-d102-4021-895e-476379fb81e5}; !- Outlet Port

OS:Connection,
  {9613d48b-c129-4e16-8862-e3327fa57dba}, !- Handle
  {2e67fc35-1c51-4c3c-91cc-9e3b1ed20351}, !- Source Object
  3,                                      !- Outlet Port
  {07ddb27b-06cd-4680-bb11-9fee188a13ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {29612ce2-1b13-4ce4-8910-b273027f0192}, !- Handle
  {07ddb27b-06cd-4680-bb11-9fee188a13ee}, !- Source Object
  6,                                      !- Outlet Port
  {b105ff39-2a10-4912-bf04-03d6f822bf76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b56d8674-d102-4021-895e-476379fb81e5}, !- Handle
  {b105ff39-2a10-4912-bf04-03d6f822bf76}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  63;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {71fef397-68d0-4634-9f7f-3668b6e77871}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8a2b3b1-3f0d-4c42-aa51-0c06e659f03f}, !- Handle
  Curve Quadratic 121,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {516a0662-4ddb-4322-ab4e-65075bcd3ada}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f49cd29b-5a18-4a48-b1a7-9332daf4e34f}, !- Handle
  Curve Quadratic 122,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ff5bc29d-2029-40a7-abe1-3302b18aaf29}, !- Handle
  Curve Cubic 61,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e04b9171-deb4-46f8-b75c-e363fbd8f83a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 30 1kBtu/hr 14.0SEER, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c0d8f310-c433-455e-8f0f-6e0643663f5e}, !- Air Inlet Node Name
  {9f58c31f-608d-4cb0-b136-6466fd5e1697}, !- Air Outlet Node Name
  {90ef51ae-3596-4783-8b8b-c5ab6bd3d5a8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fbe79724-2c5c-4320-8728-8574103f5fa3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {533b703e-1525-4b24-965e-d7fe0e0b9c65}, !- Energy Input Ratio Function of Temperature Curve Name
  {593d1c17-fff1-4fb8-adcc-fdeef9631794}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {695e6713-8b08-46d4-8673-952d4b3eb389}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {dcdc89e9-5201-43f1-b2cf-e8df72feb754}, !- Handle
  Controller Outdoor Air 31,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {37d1ca44-a780-4827-b140-3128c995de49}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {705cf776-8241-4bce-9498-dbcce9605493}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {705cf776-8241-4bce-9498-dbcce9605493}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {671793a0-290e-4928-8e56-3914da0c327e}, !- Handle
  Air Loop HVAC Outdoor Air System 31,    !- Name
  {dcdc89e9-5201-43f1-b2cf-e8df72feb754}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e93f8d7a-493a-4694-8c4d-f8174423b1e3}, !- Mixed Air Node Name
  {4b194dbe-8a6a-4043-8636-0f48130378bb}, !- Outdoor Air Stream Node Name
  {6ad38a9d-e8f2-48cb-8528-b8deb76a3c56}, !- Relief Air Stream Node Name
  {934629a9-42b1-44f5-866e-40a45af2e033}; !- Return Air Stream Node Name

OS:Node,
  {ebb22e59-ef65-4be6-a8e2-44f938a94aac}, !- Handle
  Node 627,                               !- Name
  ,                                       !- Inlet Port
  {4b194dbe-8a6a-4043-8636-0f48130378bb}; !- Outlet Port

OS:Connection,
  {4b194dbe-8a6a-4043-8636-0f48130378bb}, !- Handle
  {ebb22e59-ef65-4be6-a8e2-44f938a94aac}, !- Source Object
  3,                                      !- Outlet Port
  {671793a0-290e-4928-8e56-3914da0c327e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a539e9a0-65e8-48a7-ac27-e554fecce1da}, !- Handle
  Node 628,                               !- Name
  {6ad38a9d-e8f2-48cb-8528-b8deb76a3c56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ad38a9d-e8f2-48cb-8528-b8deb76a3c56}, !- Handle
  {671793a0-290e-4928-8e56-3914da0c327e}, !- Source Object
  7,                                      !- Outlet Port
  {a539e9a0-65e8-48a7-ac27-e554fecce1da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {777e0a43-494d-48d7-b35b-94bdb14d100d}, !- Handle
  {56f96967-9145-43c9-9847-9a29e41f9417}, !- Source Object
  9,                                      !- Outlet Port
  {d9c07ffb-608f-42d9-abda-d39ed8c5afd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de430226-5999-4e91-86cd-af015f51b167}, !- Handle
  Node 629,                               !- Name
  {a1447575-69eb-4337-bb66-2a3ed7404ec7}, !- Inlet Port
  {ff23ae30-1c4a-4628-9de1-97bca66a256e}; !- Outlet Port

OS:Connection,
  {a1447575-69eb-4337-bb66-2a3ed7404ec7}, !- Handle
  {07ddb27b-06cd-4680-bb11-9fee188a13ee}, !- Source Object
  8,                                      !- Outlet Port
  {de430226-5999-4e91-86cd-af015f51b167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff23ae30-1c4a-4628-9de1-97bca66a256e}, !- Handle
  {de430226-5999-4e91-86cd-af015f51b167}, !- Source Object
  3,                                      !- Outlet Port
  {56f96967-9145-43c9-9847-9a29e41f9417}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {089d8e09-dfde-46a7-aeef-8ceacd93ba91}, !- Handle
  Controller Water Coil 31,               !- Name
  {07ddb27b-06cd-4680-bb11-9fee188a13ee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d83e1d88-b2ae-4096-bc83-715a86989d48}, !- Handle
  Node 630,                               !- Name
  {9f58c31f-608d-4cb0-b136-6466fd5e1697}, !- Inlet Port
  {d1472a6d-6d0a-410d-976d-8ab03fe42a9c}; !- Outlet Port

OS:Connection,
  {9f58c31f-608d-4cb0-b136-6466fd5e1697}, !- Handle
  {e04b9171-deb4-46f8-b75c-e363fbd8f83a}, !- Source Object
  9,                                      !- Outlet Port
  {d83e1d88-b2ae-4096-bc83-715a86989d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1472a6d-6d0a-410d-976d-8ab03fe42a9c}, !- Handle
  {d83e1d88-b2ae-4096-bc83-715a86989d48}, !- Source Object
  3,                                      !- Outlet Port
  {07ddb27b-06cd-4680-bb11-9fee188a13ee}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {eed1ceb0-f97b-4a18-ad30-f898993d17a1}, !- Handle
  Node 631,                               !- Name
  {e93f8d7a-493a-4694-8c4d-f8174423b1e3}, !- Inlet Port
  {c0d8f310-c433-455e-8f0f-6e0643663f5e}; !- Outlet Port

OS:Connection,
  {934629a9-42b1-44f5-866e-40a45af2e033}, !- Handle
  {8f7dc9e7-4713-44f2-a77d-526e483f295c}, !- Source Object
  3,                                      !- Outlet Port
  {671793a0-290e-4928-8e56-3914da0c327e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e93f8d7a-493a-4694-8c4d-f8174423b1e3}, !- Handle
  {671793a0-290e-4928-8e56-3914da0c327e}, !- Source Object
  5,                                      !- Outlet Port
  {eed1ceb0-f97b-4a18-ad30-f898993d17a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0d8f310-c433-455e-8f0f-6e0643663f5e}, !- Handle
  {eed1ceb0-f97b-4a18-ad30-f898993d17a1}, !- Source Object
  3,                                      !- Outlet Port
  {e04b9171-deb4-46f8-b75c-e363fbd8f83a}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ac2f970b-2e5b-4bd6-b467-8a7f2fd09ebd}, !- Handle
  Makeup-Air Unit Supply Air Temp 30,     !- Name
  {5d522d6b-7a2d-4de9-a7f1-d261f3223a96}, !- Schedule Type Limits Name
  {069aded7-3987-4d35-99b0-b234a4bf3de5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {069aded7-3987-4d35-99b0-b234a4bf3de5}, !- Handle
  Makeup Air Unit Supply Air Temp Default 30, !- Name
  {5d522d6b-7a2d-4de9-a7f1-d261f3223a96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f3b62f30-bc2d-48c4-904e-4c088cf3acf5}, !- Handle
  Setpoint Manager Scheduled 31,          !- Name
  Temperature,                            !- Control Variable
  {ac2f970b-2e5b-4bd6-b467-8a7f2fd09ebd}, !- Schedule Name
  {d9c07ffb-608f-42d9-abda-d39ed8c5afd0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {74fe6854-e601-4827-b602-c1d46aade597}, !- Handle
  Coil Heating Electric 31,               !- Name
  {20134a1d-baf7-4d1a-a64e-8b33cfc5189f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {3b1f0fd4-711c-4243-ad0a-486d49e2de0d}, !- Handle
  Curve Biquadratic 123,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {daa58348-e974-432a-84d4-353c23799f71}, !- Handle
  Curve Quadratic 123,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4c6094d2-2f68-487a-b21d-6d9fae367814}, !- Handle
  Curve Biquadratic 124,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {49666273-b8c8-420c-8d94-cf1bcf2eb4dc}, !- Handle
  Curve Quadratic 124,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ffd989a7-7a12-4e86-988c-ba266565fb09}, !- Handle
  Curve Cubic 62,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {00a9e149-b58e-4038-8b56-73fc374ba1ae}, !- Handle
  Coil Cooling DX Single Speed 31 3kBtu/hr 11.0EER, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90ef51ae-3596-4783-8b8b-c5ab6bd3d5a8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fbe79724-2c5c-4320-8728-8574103f5fa3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {533b703e-1525-4b24-965e-d7fe0e0b9c65}, !- Energy Input Ratio Function of Temperature Curve Name
  {593d1c17-fff1-4fb8-adcc-fdeef9631794}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {695e6713-8b08-46d4-8673-952d4b3eb389}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {843dccca-37e7-45b9-8e55-310aa7a0ce58}, !- Handle
  Fan Constant Volume 62,                 !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a20ad3ff-9c4e-4f56-8304-5e35828850ce}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 8 PTAC, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {4f3179bd-7f3f-47d8-bf61-8b124c587bcb}, !- Air Inlet Node Name
  {8369698b-8dcd-4322-8320-4a54f1cfe82c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {843dccca-37e7-45b9-8e55-310aa7a0ce58}, !- Supply Air Fan Name
  {74fe6854-e601-4827-b602-c1d46aade597}, !- Heating Coil Name
  {00a9e149-b58e-4038-8b56-73fc374ba1ae}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5359212a-dfc9-474c-852d-63570b1a7ec1}, !- Handle
  Node 632,                               !- Name
  {03029c27-02e1-491e-a9a6-b1d64213afc5}, !- Inlet Port
  {4f3179bd-7f3f-47d8-bf61-8b124c587bcb}; !- Outlet Port

OS:Connection,
  {03029c27-02e1-491e-a9a6-b1d64213afc5}, !- Handle
  {52fc478f-6b6d-47c7-a59f-c717d763f6cd}, !- Source Object
  2,                                      !- Outlet Port
  {5359212a-dfc9-474c-852d-63570b1a7ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f3179bd-7f3f-47d8-bf61-8b124c587bcb}, !- Handle
  {5359212a-dfc9-474c-852d-63570b1a7ec1}, !- Source Object
  3,                                      !- Outlet Port
  {a20ad3ff-9c4e-4f56-8304-5e35828850ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3e070cb6-35f7-4a33-84f9-deb7364fc2da}, !- Handle
  Node 633,                               !- Name
  {8369698b-8dcd-4322-8320-4a54f1cfe82c}, !- Inlet Port
  {c741b42e-8c57-4914-bec8-5d8bd01f7819}; !- Outlet Port

OS:Connection,
  {c741b42e-8c57-4914-bec8-5d8bd01f7819}, !- Handle
  {3e070cb6-35f7-4a33-84f9-deb7364fc2da}, !- Source Object
  3,                                      !- Outlet Port
  {4d057eae-1477-45de-86ea-f47290e6db59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8369698b-8dcd-4322-8320-4a54f1cfe82c}, !- Handle
  {a20ad3ff-9c4e-4f56-8304-5e35828850ce}, !- Source Object
  4,                                      !- Outlet Port
  {3e070cb6-35f7-4a33-84f9-deb7364fc2da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d1256d4f-2aba-4559-ab9a-88a70148b112}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e3fe4cd6-06bc-44d4-aed6-5ae5d1c3ce1d}, !- Water Inlet Node Name
  {3398ad49-6075-4555-a310-576354351e8f}; !- Water Outlet Node Name

OS:Node,
  {4d4e76ee-3096-4720-af84-60cee6471011}, !- Handle
  Node 634,                               !- Name
  {31619767-7f73-4629-aab0-07ecd2e2603c}, !- Inlet Port
  {e3fe4cd6-06bc-44d4-aed6-5ae5d1c3ce1d}; !- Outlet Port

OS:Connection,
  {31619767-7f73-4629-aab0-07ecd2e2603c}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  64,                                     !- Outlet Port
  {4d4e76ee-3096-4720-af84-60cee6471011}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51abfb5c-1e29-49c5-9a8d-62efa9c3fc4b}, !- Handle
  Node 635,                               !- Name
  {3398ad49-6075-4555-a310-576354351e8f}, !- Inlet Port
  {dd24118b-9782-4bf4-b86e-8ef256c86cbc}; !- Outlet Port

OS:Connection,
  {e3fe4cd6-06bc-44d4-aed6-5ae5d1c3ce1d}, !- Handle
  {4d4e76ee-3096-4720-af84-60cee6471011}, !- Source Object
  3,                                      !- Outlet Port
  {d1256d4f-2aba-4559-ab9a-88a70148b112}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3398ad49-6075-4555-a310-576354351e8f}, !- Handle
  {d1256d4f-2aba-4559-ab9a-88a70148b112}, !- Source Object
  10,                                     !- Outlet Port
  {51abfb5c-1e29-49c5-9a8d-62efa9c3fc4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd24118b-9782-4bf4-b86e-8ef256c86cbc}, !- Handle
  {51abfb5c-1e29-49c5-9a8d-62efa9c3fc4b}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2be4d598-0b10-4411-8b46-e09d16c1bdf0}, !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {d1256d4f-2aba-4559-ab9a-88a70148b112}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8b8673be-fd7e-46d7-9b65-771c2590f76b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {c3ed2cab-bcac-488d-8e86-86ba1d8fa7dc}, !- Air Inlet Node Name
  {f0853414-e7cd-40e4-bcce-708087a406fa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a97863b6-f196-4945-a088-b3431fabecb1}, !- Handle
  Node 636,                               !- Name
  {9203ff32-baac-4e61-8eb0-fb73595f4849}, !- Inlet Port
  {c55bf276-8adc-445f-8988-40ad8d0644c1}; !- Outlet Port

OS:Connection,
  {a5480bf2-5d9b-4a5b-9c4d-ce3b47f91b30}, !- Handle
  {5e333051-db9e-4ba7-ab93-b1f5bb1d39db}, !- Source Object
  3,                                      !- Outlet Port
  {4d057eae-1477-45de-86ea-f47290e6db59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9203ff32-baac-4e61-8eb0-fb73595f4849}, !- Handle
  {d0ad0adb-bf74-4bfb-8c58-c360c63a8ec1}, !- Source Object
  2,                                      !- Outlet Port
  {a97863b6-f196-4945-a088-b3431fabecb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c55bf276-8adc-445f-8988-40ad8d0644c1}, !- Handle
  {a97863b6-f196-4945-a088-b3431fabecb1}, !- Source Object
  3,                                      !- Outlet Port
  {e12bc9cf-b8ad-482b-8f9e-9b38f8539c93}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9191c055-91cf-4d9b-813b-3f9651330751}, !- Handle
  Node 637,                               !- Name
  {b2f6ce2f-39ea-4f8c-9312-9b4dde38a1d3}, !- Inlet Port
  {c3ed2cab-bcac-488d-8e86-86ba1d8fa7dc}; !- Outlet Port

OS:Connection,
  {b2f6ce2f-39ea-4f8c-9312-9b4dde38a1d3}, !- Handle
  {a144025f-182b-4d3b-bb0b-cbe9f5c8eab4}, !- Source Object
  3,                                      !- Outlet Port
  {9191c055-91cf-4d9b-813b-3f9651330751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3ed2cab-bcac-488d-8e86-86ba1d8fa7dc}, !- Handle
  {9191c055-91cf-4d9b-813b-3f9651330751}, !- Source Object
  3,                                      !- Outlet Port
  {8b8673be-fd7e-46d7-9b65-771c2590f76b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0853414-e7cd-40e4-bcce-708087a406fa}, !- Handle
  {8b8673be-fd7e-46d7-9b65-771c2590f76b}, !- Source Object
  4,                                      !- Outlet Port
  {5e333051-db9e-4ba7-ab93-b1f5bb1d39db}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {384da4b6-8499-42ca-b72a-e00751a37d4f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 31, !- Name
  ,                                       !- Controller List Name
  {6286b2fe-3612-4151-863c-34c5541a8449}, !- Availability Schedule
  {e2208c56-1bba-41b5-964d-fca6103099da}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {04e8f260-1e2f-4065-b532-2abbab2ed32b}, !- Supply Side Inlet Node Name
  {63391bdf-c992-40b9-9162-5c0a4c9e9716}, !- Demand Side Outlet Node Name
  {e7dafef1-0bc9-47b0-ba14-53aec975e6da}, !- Demand Side Inlet Node A
  {a1a0106d-7820-4fa6-8148-78faf089b579}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {63b82b7c-8f68-4826-bcbb-09ac03f17d6d}, !- Demand Mixer Name
  {be22d4a1-4185-4d90-bfd5-81bbdb747474}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a84139df-6a1b-47d0-9f29-e13d36d33e88}, !- Handle
  Node 638,                               !- Name
  {04e8f260-1e2f-4065-b532-2abbab2ed32b}, !- Inlet Port
  {efee5792-8a67-41b7-9e76-ce072e2f8352}; !- Outlet Port

OS:Node,
  {486d349f-4981-4ae6-ac0f-895ea799a577}, !- Handle
  Node 639,                               !- Name
  {29477ffa-ca22-4675-96d3-9fcaf09bf599}, !- Inlet Port
  {a1a0106d-7820-4fa6-8148-78faf089b579}; !- Outlet Port

OS:Connection,
  {04e8f260-1e2f-4065-b532-2abbab2ed32b}, !- Handle
  {384da4b6-8499-42ca-b72a-e00751a37d4f}, !- Source Object
  9,                                      !- Outlet Port
  {a84139df-6a1b-47d0-9f29-e13d36d33e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1a0106d-7820-4fa6-8148-78faf089b579}, !- Handle
  {486d349f-4981-4ae6-ac0f-895ea799a577}, !- Source Object
  3,                                      !- Outlet Port
  {384da4b6-8499-42ca-b72a-e00751a37d4f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {97ab84ba-d4d2-475d-a886-64d5652b56d8}, !- Handle
  Node 640,                               !- Name
  {e7dafef1-0bc9-47b0-ba14-53aec975e6da}, !- Inlet Port
  {d1269bcf-7517-46bf-8b0d-b430263624f3}; !- Outlet Port

OS:Node,
  {f5f8b566-3c40-497d-9dfe-ef8efe05a7d2}, !- Handle
  Node 641,                               !- Name
  {9b5b7402-3a10-43fa-b5ab-48d5e26080df}, !- Inlet Port
  {63391bdf-c992-40b9-9162-5c0a4c9e9716}; !- Outlet Port

OS:Node,
  {92e192db-11dd-4110-8b31-564cea4dae54}, !- Handle
  Node 642,                               !- Name
  {1a24ff80-533b-40c8-8172-8ea1d5ea1b26}, !- Inlet Port
  {936699e3-9fb0-4719-9ea8-d167fc6c87f1}; !- Outlet Port

OS:Connection,
  {e7dafef1-0bc9-47b0-ba14-53aec975e6da}, !- Handle
  {384da4b6-8499-42ca-b72a-e00751a37d4f}, !- Source Object
  11,                                     !- Outlet Port
  {97ab84ba-d4d2-475d-a886-64d5652b56d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63391bdf-c992-40b9-9162-5c0a4c9e9716}, !- Handle
  {f5f8b566-3c40-497d-9dfe-ef8efe05a7d2}, !- Source Object
  3,                                      !- Outlet Port
  {384da4b6-8499-42ca-b72a-e00751a37d4f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {be22d4a1-4185-4d90-bfd5-81bbdb747474}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {d1269bcf-7517-46bf-8b0d-b430263624f3}, !- Inlet Node Name
  {0f06fad1-9475-4639-89db-55adc5a56009}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {63b82b7c-8f68-4826-bcbb-09ac03f17d6d}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {9b5b7402-3a10-43fa-b5ab-48d5e26080df}, !- Outlet Node Name
  {e36a4e54-0013-4377-abae-fe710f72bc0d}; !- Inlet Node Name 1

OS:Connection,
  {d1269bcf-7517-46bf-8b0d-b430263624f3}, !- Handle
  {97ab84ba-d4d2-475d-a886-64d5652b56d8}, !- Source Object
  3,                                      !- Outlet Port
  {be22d4a1-4185-4d90-bfd5-81bbdb747474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b5b7402-3a10-43fa-b5ab-48d5e26080df}, !- Handle
  {63b82b7c-8f68-4826-bcbb-09ac03f17d6d}, !- Source Object
  2,                                      !- Outlet Port
  {f5f8b566-3c40-497d-9dfe-ef8efe05a7d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3f8b84e4-015b-4f5d-8cbf-06401726c38c}, !- Handle
  {384da4b6-8499-42ca-b72a-e00751a37d4f}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e2208c56-1bba-41b5-964d-fca6103099da}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {093c612b-81ae-47cd-9a02-068b6f848f13}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c92e1b62-d1bc-4203-9f2e-160ecc82e57b}, !- Handle
  Fan Constant Volume 63,                 !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {509c306e-4bf8-4d24-96df-4aa9ca4a3f28}, !- Air Inlet Node Name
  {29477ffa-ca22-4675-96d3-9fcaf09bf599}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {922e4285-f5b3-42b9-8820-576249f9dc85}, !- Handle
  Coil Heating Water 32,                  !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dab90099-2808-4bb3-8fc1-2364a2b3e465}, !- Water Inlet Node Name
  {fce3d4a4-53b8-4e0b-8467-a6303f6be449}, !- Water Outlet Node Name
  {6793a919-167b-473c-a5fb-1e72176ac6df}, !- Air Inlet Node Name
  {7c327de4-622d-450e-bfdd-177a56c6c84e}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {805a08c5-728f-475f-a33f-5155f9db05c6}, !- Handle
  Node 643,                               !- Name
  {8210b042-4183-4610-8a59-65a406570d36}, !- Inlet Port
  {dab90099-2808-4bb3-8fc1-2364a2b3e465}; !- Outlet Port

OS:Connection,
  {8210b042-4183-4610-8a59-65a406570d36}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  65,                                     !- Outlet Port
  {805a08c5-728f-475f-a33f-5155f9db05c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6639bf8a-4dc8-4204-8708-d119666cb7fb}, !- Handle
  Node 644,                               !- Name
  {fce3d4a4-53b8-4e0b-8467-a6303f6be449}, !- Inlet Port
  {d0d271bb-c88c-4221-891b-e1cfec1d91d7}; !- Outlet Port

OS:Connection,
  {dab90099-2808-4bb3-8fc1-2364a2b3e465}, !- Handle
  {805a08c5-728f-475f-a33f-5155f9db05c6}, !- Source Object
  3,                                      !- Outlet Port
  {922e4285-f5b3-42b9-8820-576249f9dc85}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fce3d4a4-53b8-4e0b-8467-a6303f6be449}, !- Handle
  {922e4285-f5b3-42b9-8820-576249f9dc85}, !- Source Object
  6,                                      !- Outlet Port
  {6639bf8a-4dc8-4204-8708-d119666cb7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0d271bb-c88c-4221-891b-e1cfec1d91d7}, !- Handle
  {6639bf8a-4dc8-4204-8708-d119666cb7fb}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  65;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {b1800ad6-3051-4b59-8083-bb1b979cf0f3}, !- Handle
  Curve Biquadratic 125,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e6a3afea-dde7-4142-93f2-9224bf85c89f}, !- Handle
  Curve Quadratic 125,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b06a49c3-7d5a-419b-99b3-5161de958cc5}, !- Handle
  Curve Biquadratic 126,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c0c7955c-a8ac-4908-928c-83f94e468c12}, !- Handle
  Curve Quadratic 126,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1100806a-8d3c-491b-8938-2d285fa9f251}, !- Handle
  Curve Cubic 63,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2d74e114-a278-4550-965e-1126c7303346}, !- Handle
  CoilCoolingDXSingleSpeed_dx 31 1kBtu/hr 14.0SEER, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {04a2c4eb-845b-411f-b0a7-e7b9b1864c26}, !- Air Inlet Node Name
  {e0f6290d-0e70-4f3c-94d5-490103772baa}, !- Air Outlet Node Name
  {90ef51ae-3596-4783-8b8b-c5ab6bd3d5a8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fbe79724-2c5c-4320-8728-8574103f5fa3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {533b703e-1525-4b24-965e-d7fe0e0b9c65}, !- Energy Input Ratio Function of Temperature Curve Name
  {593d1c17-fff1-4fb8-adcc-fdeef9631794}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {695e6713-8b08-46d4-8673-952d4b3eb389}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {a4c19620-2d9e-42e5-96a8-99a1398a66d3}, !- Handle
  Controller Outdoor Air 32,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6286b2fe-3612-4151-863c-34c5541a8449}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2e226692-719d-428f-9352-4d5126a9eeba}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2e226692-719d-428f-9352-4d5126a9eeba}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f3f70ed8-8508-4867-b038-a4af330f7d49}, !- Handle
  Air Loop HVAC Outdoor Air System 32,    !- Name
  {a4c19620-2d9e-42e5-96a8-99a1398a66d3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5ae6aa64-67ba-4097-a6a7-094d10bba3eb}, !- Mixed Air Node Name
  {925c8be8-6a59-4304-9a8b-f4a7b43012b8}, !- Outdoor Air Stream Node Name
  {098fff45-c1c4-43c8-a54f-6fc1fbb15e03}, !- Relief Air Stream Node Name
  {efee5792-8a67-41b7-9e76-ce072e2f8352}; !- Return Air Stream Node Name

OS:Node,
  {2e49fba7-1ccd-4de0-9a14-762ad9e2f31f}, !- Handle
  Node 645,                               !- Name
  ,                                       !- Inlet Port
  {925c8be8-6a59-4304-9a8b-f4a7b43012b8}; !- Outlet Port

OS:Connection,
  {925c8be8-6a59-4304-9a8b-f4a7b43012b8}, !- Handle
  {2e49fba7-1ccd-4de0-9a14-762ad9e2f31f}, !- Source Object
  3,                                      !- Outlet Port
  {f3f70ed8-8508-4867-b038-a4af330f7d49}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ff4119c8-9572-49f6-9a2e-9e8d98063c29}, !- Handle
  Node 646,                               !- Name
  {098fff45-c1c4-43c8-a54f-6fc1fbb15e03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {098fff45-c1c4-43c8-a54f-6fc1fbb15e03}, !- Handle
  {f3f70ed8-8508-4867-b038-a4af330f7d49}, !- Source Object
  7,                                      !- Outlet Port
  {ff4119c8-9572-49f6-9a2e-9e8d98063c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29477ffa-ca22-4675-96d3-9fcaf09bf599}, !- Handle
  {c92e1b62-d1bc-4203-9f2e-160ecc82e57b}, !- Source Object
  9,                                      !- Outlet Port
  {486d349f-4981-4ae6-ac0f-895ea799a577}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59e3a462-bbc1-4f86-9c12-bae92364a038}, !- Handle
  Node 647,                               !- Name
  {7c327de4-622d-450e-bfdd-177a56c6c84e}, !- Inlet Port
  {509c306e-4bf8-4d24-96df-4aa9ca4a3f28}; !- Outlet Port

OS:Connection,
  {7c327de4-622d-450e-bfdd-177a56c6c84e}, !- Handle
  {922e4285-f5b3-42b9-8820-576249f9dc85}, !- Source Object
  8,                                      !- Outlet Port
  {59e3a462-bbc1-4f86-9c12-bae92364a038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {509c306e-4bf8-4d24-96df-4aa9ca4a3f28}, !- Handle
  {59e3a462-bbc1-4f86-9c12-bae92364a038}, !- Source Object
  3,                                      !- Outlet Port
  {c92e1b62-d1bc-4203-9f2e-160ecc82e57b}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {19f78626-79ee-4997-915a-714130e8a8ac}, !- Handle
  Controller Water Coil 32,               !- Name
  {922e4285-f5b3-42b9-8820-576249f9dc85}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {fa749a0f-856c-4093-8bca-1c97f3562e56}, !- Handle
  Node 648,                               !- Name
  {e0f6290d-0e70-4f3c-94d5-490103772baa}, !- Inlet Port
  {6793a919-167b-473c-a5fb-1e72176ac6df}; !- Outlet Port

OS:Connection,
  {e0f6290d-0e70-4f3c-94d5-490103772baa}, !- Handle
  {2d74e114-a278-4550-965e-1126c7303346}, !- Source Object
  9,                                      !- Outlet Port
  {fa749a0f-856c-4093-8bca-1c97f3562e56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6793a919-167b-473c-a5fb-1e72176ac6df}, !- Handle
  {fa749a0f-856c-4093-8bca-1c97f3562e56}, !- Source Object
  3,                                      !- Outlet Port
  {922e4285-f5b3-42b9-8820-576249f9dc85}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b6b83c1a-a976-46ee-92d5-95be23626405}, !- Handle
  Node 649,                               !- Name
  {5ae6aa64-67ba-4097-a6a7-094d10bba3eb}, !- Inlet Port
  {04a2c4eb-845b-411f-b0a7-e7b9b1864c26}; !- Outlet Port

OS:Connection,
  {efee5792-8a67-41b7-9e76-ce072e2f8352}, !- Handle
  {a84139df-6a1b-47d0-9f29-e13d36d33e88}, !- Source Object
  3,                                      !- Outlet Port
  {f3f70ed8-8508-4867-b038-a4af330f7d49}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5ae6aa64-67ba-4097-a6a7-094d10bba3eb}, !- Handle
  {f3f70ed8-8508-4867-b038-a4af330f7d49}, !- Source Object
  5,                                      !- Outlet Port
  {b6b83c1a-a976-46ee-92d5-95be23626405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04a2c4eb-845b-411f-b0a7-e7b9b1864c26}, !- Handle
  {b6b83c1a-a976-46ee-92d5-95be23626405}, !- Source Object
  3,                                      !- Outlet Port
  {2d74e114-a278-4550-965e-1126c7303346}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d21cf876-8fba-4e75-bcee-fa74b4a68891}, !- Handle
  Makeup-Air Unit Supply Air Temp 31,     !- Name
  {5d522d6b-7a2d-4de9-a7f1-d261f3223a96}, !- Schedule Type Limits Name
  {3f535b7a-33e1-4999-a79e-7f4598d5791a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f535b7a-33e1-4999-a79e-7f4598d5791a}, !- Handle
  Makeup Air Unit Supply Air Temp Default 31, !- Name
  {5d522d6b-7a2d-4de9-a7f1-d261f3223a96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {bb6c36df-1991-4b16-8983-982713a869d1}, !- Handle
  Setpoint Manager Scheduled 32,          !- Name
  Temperature,                            !- Control Variable
  {d21cf876-8fba-4e75-bcee-fa74b4a68891}, !- Schedule Name
  {486d349f-4981-4ae6-ac0f-895ea799a577}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {7e852f8d-f2d0-4bc3-aa61-d3185306f366}, !- Handle
  Coil Heating Electric 32,               !- Name
  {20134a1d-baf7-4d1a-a64e-8b33cfc5189f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f275b600-87ea-4c7c-bc42-a64ab904541f}, !- Handle
  Curve Biquadratic 127,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {041199d6-6653-4e16-b97d-6526653c912e}, !- Handle
  Curve Quadratic 127,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9cb1d395-017e-4d5a-9533-5d22453051a4}, !- Handle
  Curve Biquadratic 128,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7864e70c-54bf-48f9-8b69-8c0f8d9a55c5}, !- Handle
  Curve Quadratic 128,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3a1d4a64-4070-4ad3-90f4-6a50c56a9380}, !- Handle
  Curve Cubic 64,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6ca3d356-64b5-42f3-ba43-c8cc3bc84047}, !- Handle
  Coil Cooling DX Single Speed 32 13kBtu/hr 9.7EER, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.37302263070283,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90ef51ae-3596-4783-8b8b-c5ab6bd3d5a8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fbe79724-2c5c-4320-8728-8574103f5fa3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {533b703e-1525-4b24-965e-d7fe0e0b9c65}, !- Energy Input Ratio Function of Temperature Curve Name
  {593d1c17-fff1-4fb8-adcc-fdeef9631794}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {695e6713-8b08-46d4-8673-952d4b3eb389}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1de03872-269d-4140-afbd-b4a137978693}, !- Handle
  Fan Constant Volume 64,                 !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e0e7fc8c-22f7-4840-8cfb-56e63d200ad6}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory4_SCHF 9 PTAC, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {cf59461e-1322-436a-9de8-28ff0d11812e}, !- Air Inlet Node Name
  {e31332a8-0fad-4b10-b388-9655774f8d97}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1de03872-269d-4140-afbd-b4a137978693}, !- Supply Air Fan Name
  {7e852f8d-f2d0-4bc3-aa61-d3185306f366}, !- Heating Coil Name
  {6ca3d356-64b5-42f3-ba43-c8cc3bc84047}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d457616d-2a2f-4105-a220-571e285bc4da}, !- Handle
  Node 650,                               !- Name
  {5f7166bb-5bc0-40f7-ba2e-cbd06490b628}, !- Inlet Port
  {cf59461e-1322-436a-9de8-28ff0d11812e}; !- Outlet Port

OS:Connection,
  {5f7166bb-5bc0-40f7-ba2e-cbd06490b628}, !- Handle
  {3f426246-4acc-482e-8d54-c90a138b49a1}, !- Source Object
  2,                                      !- Outlet Port
  {d457616d-2a2f-4105-a220-571e285bc4da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf59461e-1322-436a-9de8-28ff0d11812e}, !- Handle
  {d457616d-2a2f-4105-a220-571e285bc4da}, !- Source Object
  3,                                      !- Outlet Port
  {e0e7fc8c-22f7-4840-8cfb-56e63d200ad6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f5085d76-c739-4168-86e1-7f97287682a2}, !- Handle
  Node 651,                               !- Name
  {e31332a8-0fad-4b10-b388-9655774f8d97}, !- Inlet Port
  {f876b25b-1d43-40b2-a319-39b5665a9035}; !- Outlet Port

OS:Connection,
  {f876b25b-1d43-40b2-a319-39b5665a9035}, !- Handle
  {f5085d76-c739-4168-86e1-7f97287682a2}, !- Source Object
  3,                                      !- Outlet Port
  {c423c3b2-5d1c-4038-9822-db16cc95f76f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e31332a8-0fad-4b10-b388-9655774f8d97}, !- Handle
  {e0e7fc8c-22f7-4840-8cfb-56e63d200ad6}, !- Source Object
  4,                                      !- Outlet Port
  {f5085d76-c739-4168-86e1-7f97287682a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {eb9e1c03-e2ae-40dc-b777-9f91cedc37ef}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d8bc7aaf-ef2d-4020-bc3a-ef7c04488d88}, !- Water Inlet Node Name
  {ea12ea89-7e37-4459-9ebc-11785de264d5}; !- Water Outlet Node Name

OS:Node,
  {eb1c5487-96d1-4c0f-ba95-1dc802ffe04d}, !- Handle
  Node 652,                               !- Name
  {ec1884bb-6cf4-4e7c-aa62-52fd26a65420}, !- Inlet Port
  {d8bc7aaf-ef2d-4020-bc3a-ef7c04488d88}; !- Outlet Port

OS:Connection,
  {ec1884bb-6cf4-4e7c-aa62-52fd26a65420}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  66,                                     !- Outlet Port
  {eb1c5487-96d1-4c0f-ba95-1dc802ffe04d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0e03b76-5120-40c5-b658-f2be862e15a2}, !- Handle
  Node 653,                               !- Name
  {ea12ea89-7e37-4459-9ebc-11785de264d5}, !- Inlet Port
  {462bc801-32a9-4983-b2d5-66d56272c2aa}; !- Outlet Port

OS:Connection,
  {d8bc7aaf-ef2d-4020-bc3a-ef7c04488d88}, !- Handle
  {eb1c5487-96d1-4c0f-ba95-1dc802ffe04d}, !- Source Object
  3,                                      !- Outlet Port
  {eb9e1c03-e2ae-40dc-b777-9f91cedc37ef}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ea12ea89-7e37-4459-9ebc-11785de264d5}, !- Handle
  {eb9e1c03-e2ae-40dc-b777-9f91cedc37ef}, !- Source Object
  10,                                     !- Outlet Port
  {f0e03b76-5120-40c5-b658-f2be862e15a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {462bc801-32a9-4983-b2d5-66d56272c2aa}, !- Handle
  {f0e03b76-5120-40c5-b658-f2be862e15a2}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {001b97d5-c060-4b10-9887-8f750e5985d7}, !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {eb9e1c03-e2ae-40dc-b777-9f91cedc37ef}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9ef39a6f-20ca-4ddd-80b4-33888d6696c1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {8d5c5401-8b12-49f1-9ece-9c2b83e08bee}, !- Air Inlet Node Name
  {1a24ff80-533b-40c8-8172-8ea1d5ea1b26}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eb9ed695-5d5a-41a8-be25-9f5d0e83a7a7}, !- Handle
  Node 654,                               !- Name
  {8159bf84-a6f9-4f2e-983f-2e95b3249a41}, !- Inlet Port
  {e36a4e54-0013-4377-abae-fe710f72bc0d}; !- Outlet Port

OS:Connection,
  {936699e3-9fb0-4719-9ea8-d167fc6c87f1}, !- Handle
  {92e192db-11dd-4110-8b31-564cea4dae54}, !- Source Object
  3,                                      !- Outlet Port
  {c423c3b2-5d1c-4038-9822-db16cc95f76f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8159bf84-a6f9-4f2e-983f-2e95b3249a41}, !- Handle
  {306290b9-05d7-4726-9733-7a6713a96d3f}, !- Source Object
  2,                                      !- Outlet Port
  {eb9ed695-5d5a-41a8-be25-9f5d0e83a7a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e36a4e54-0013-4377-abae-fe710f72bc0d}, !- Handle
  {eb9ed695-5d5a-41a8-be25-9f5d0e83a7a7}, !- Source Object
  3,                                      !- Outlet Port
  {63b82b7c-8f68-4826-bcbb-09ac03f17d6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b11b0d7b-31cc-4c39-aba6-a6306179471b}, !- Handle
  Node 655,                               !- Name
  {0f06fad1-9475-4639-89db-55adc5a56009}, !- Inlet Port
  {8d5c5401-8b12-49f1-9ece-9c2b83e08bee}; !- Outlet Port

OS:Connection,
  {0f06fad1-9475-4639-89db-55adc5a56009}, !- Handle
  {be22d4a1-4185-4d90-bfd5-81bbdb747474}, !- Source Object
  3,                                      !- Outlet Port
  {b11b0d7b-31cc-4c39-aba6-a6306179471b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d5c5401-8b12-49f1-9ece-9c2b83e08bee}, !- Handle
  {b11b0d7b-31cc-4c39-aba6-a6306179471b}, !- Source Object
  3,                                      !- Outlet Port
  {9ef39a6f-20ca-4ddd-80b4-33888d6696c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a24ff80-533b-40c8-8172-8ea1d5ea1b26}, !- Handle
  {9ef39a6f-20ca-4ddd-80b4-33888d6696c1}, !- Source Object
  4,                                      !- Outlet Port
  {92e192db-11dd-4110-8b31-564cea4dae54}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6233227d-b13a-42ec-8bab-13a0cce9803c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 32, !- Name
  ,                                       !- Controller List Name
  {1495c5b0-547f-4fc5-a623-13cd0638a10f}, !- Availability Schedule
  {9d4789fc-8d2b-4164-8710-f85543a3db61}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {650caf45-00f9-4f0e-ad6e-61a4672f73de}, !- Supply Side Inlet Node Name
  {92ec31c5-b58b-47f6-b640-de03c7c1bf15}, !- Demand Side Outlet Node Name
  {37baf426-56e7-4c52-a42c-47638e6d8596}, !- Demand Side Inlet Node A
  {c0d36efe-d83b-434f-b8ca-0ca79697b48f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9c41f853-bb65-4baf-9d4c-771c46002365}, !- Demand Mixer Name
  {f308122d-c56c-47ae-9796-797c3df59fc9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {788593cb-8d35-42cd-ba61-6e3b743d23c9}, !- Handle
  Node 656,                               !- Name
  {650caf45-00f9-4f0e-ad6e-61a4672f73de}, !- Inlet Port
  {fb6596f4-97e1-492c-9382-b94f158ddb88}; !- Outlet Port

OS:Node,
  {f16e9bae-0f0b-4135-bb7c-45d6ac18a9cd}, !- Handle
  Node 657,                               !- Name
  {7460cd0f-38cf-4517-b918-fcd96736cafa}, !- Inlet Port
  {c0d36efe-d83b-434f-b8ca-0ca79697b48f}; !- Outlet Port

OS:Connection,
  {650caf45-00f9-4f0e-ad6e-61a4672f73de}, !- Handle
  {6233227d-b13a-42ec-8bab-13a0cce9803c}, !- Source Object
  9,                                      !- Outlet Port
  {788593cb-8d35-42cd-ba61-6e3b743d23c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0d36efe-d83b-434f-b8ca-0ca79697b48f}, !- Handle
  {f16e9bae-0f0b-4135-bb7c-45d6ac18a9cd}, !- Source Object
  3,                                      !- Outlet Port
  {6233227d-b13a-42ec-8bab-13a0cce9803c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5ed88b88-f440-48a6-8b43-6c0ee9d9de96}, !- Handle
  Node 658,                               !- Name
  {37baf426-56e7-4c52-a42c-47638e6d8596}, !- Inlet Port
  {0d8df2e5-21f4-4366-b499-66fd84fbc554}; !- Outlet Port

OS:Node,
  {0bd9420d-3ee1-41fe-8499-023b42ad9bc0}, !- Handle
  Node 659,                               !- Name
  {9c6daafb-0568-4ab6-89a3-e6af099d0aaa}, !- Inlet Port
  {92ec31c5-b58b-47f6-b640-de03c7c1bf15}; !- Outlet Port

OS:Node,
  {f7a7f63c-3875-4a9a-b212-04aed706f307}, !- Handle
  Node 660,                               !- Name
  {c434e858-4020-4098-bc47-06956ea5b618}, !- Inlet Port
  {a912688e-4e42-4277-8452-aa7f6a48db4b}; !- Outlet Port

OS:Connection,
  {37baf426-56e7-4c52-a42c-47638e6d8596}, !- Handle
  {6233227d-b13a-42ec-8bab-13a0cce9803c}, !- Source Object
  11,                                     !- Outlet Port
  {5ed88b88-f440-48a6-8b43-6c0ee9d9de96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92ec31c5-b58b-47f6-b640-de03c7c1bf15}, !- Handle
  {0bd9420d-3ee1-41fe-8499-023b42ad9bc0}, !- Source Object
  3,                                      !- Outlet Port
  {6233227d-b13a-42ec-8bab-13a0cce9803c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f308122d-c56c-47ae-9796-797c3df59fc9}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {0d8df2e5-21f4-4366-b499-66fd84fbc554}, !- Inlet Node Name
  {11acc9e8-91ad-4ba6-b5d9-657de53cceab}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9c41f853-bb65-4baf-9d4c-771c46002365}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {9c6daafb-0568-4ab6-89a3-e6af099d0aaa}, !- Outlet Node Name
  {2e15508a-b720-46d5-a212-b10676446096}; !- Inlet Node Name 1

OS:Connection,
  {0d8df2e5-21f4-4366-b499-66fd84fbc554}, !- Handle
  {5ed88b88-f440-48a6-8b43-6c0ee9d9de96}, !- Source Object
  3,                                      !- Outlet Port
  {f308122d-c56c-47ae-9796-797c3df59fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c6daafb-0568-4ab6-89a3-e6af099d0aaa}, !- Handle
  {9c41f853-bb65-4baf-9d4c-771c46002365}, !- Source Object
  2,                                      !- Outlet Port
  {0bd9420d-3ee1-41fe-8499-023b42ad9bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a806901b-bed2-4309-abd1-03775b051dfc}, !- Handle
  {6233227d-b13a-42ec-8bab-13a0cce9803c}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9d4789fc-8d2b-4164-8710-f85543a3db61}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {82dcfa0c-0de8-412d-a539-c5b0386c55aa}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {be986d65-c60f-4ebf-a084-b0c178cae58c}, !- Handle
  Fan Constant Volume 65,                 !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a9be8b10-daaf-49e0-b945-b02c4017e33c}, !- Air Inlet Node Name
  {7460cd0f-38cf-4517-b918-fcd96736cafa}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {dfcdca3e-8897-4c35-9b19-5595f550c638}, !- Handle
  Coil Heating Water 33,                  !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6f0b4312-d1fc-48b9-9cde-de9a37d0c27b}, !- Water Inlet Node Name
  {71d6b27b-7541-465d-9d01-99b118ed4a17}, !- Water Outlet Node Name
  {d782ccb0-5e64-422e-a364-48845759aa96}, !- Air Inlet Node Name
  {73f53a16-b8c5-4e8a-9c5c-922c08805a2c}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f36e43ea-ae15-445e-8015-4adf268c66f6}, !- Handle
  Node 661,                               !- Name
  {d16ee437-bd16-46ec-af49-b96919dc760f}, !- Inlet Port
  {6f0b4312-d1fc-48b9-9cde-de9a37d0c27b}; !- Outlet Port

OS:Connection,
  {d16ee437-bd16-46ec-af49-b96919dc760f}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  67,                                     !- Outlet Port
  {f36e43ea-ae15-445e-8015-4adf268c66f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0454e41-4d53-48ab-8b55-f93421513190}, !- Handle
  Node 662,                               !- Name
  {71d6b27b-7541-465d-9d01-99b118ed4a17}, !- Inlet Port
  {01ef15aa-4f51-4316-a511-f184ceb61b6a}; !- Outlet Port

OS:Connection,
  {6f0b4312-d1fc-48b9-9cde-de9a37d0c27b}, !- Handle
  {f36e43ea-ae15-445e-8015-4adf268c66f6}, !- Source Object
  3,                                      !- Outlet Port
  {dfcdca3e-8897-4c35-9b19-5595f550c638}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {71d6b27b-7541-465d-9d01-99b118ed4a17}, !- Handle
  {dfcdca3e-8897-4c35-9b19-5595f550c638}, !- Source Object
  6,                                      !- Outlet Port
  {d0454e41-4d53-48ab-8b55-f93421513190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01ef15aa-4f51-4316-a511-f184ceb61b6a}, !- Handle
  {d0454e41-4d53-48ab-8b55-f93421513190}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  67;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {f625410a-e37b-42f0-b17d-02d40c7e58d6}, !- Handle
  Curve Biquadratic 129,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea7e420b-3f7c-4ad5-a11c-8a967c90c7ad}, !- Handle
  Curve Quadratic 129,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {993d7681-ed8f-444f-b10f-910fb7d521bc}, !- Handle
  Curve Biquadratic 130,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9355bfc9-f8ce-45c0-9379-cdd5de8bb7a5}, !- Handle
  Curve Quadratic 130,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e6053445-29d4-42af-adb9-f0f8dc98828d}, !- Handle
  Curve Cubic 65,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {697e8eef-bafe-4299-aa5c-eab7661866ae}, !- Handle
  CoilCoolingDXSingleSpeed_dx 32 4kBtu/hr 14.0SEER, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c624a609-341a-41e3-8f0d-e3d50d7791f5}, !- Air Inlet Node Name
  {bbcafa7c-53a6-421b-99c2-7994cd2d8183}, !- Air Outlet Node Name
  {90ef51ae-3596-4783-8b8b-c5ab6bd3d5a8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fbe79724-2c5c-4320-8728-8574103f5fa3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {533b703e-1525-4b24-965e-d7fe0e0b9c65}, !- Energy Input Ratio Function of Temperature Curve Name
  {593d1c17-fff1-4fb8-adcc-fdeef9631794}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {695e6713-8b08-46d4-8673-952d4b3eb389}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {8e52917e-53d8-4e16-b102-ac4b01c9b751}, !- Handle
  Controller Outdoor Air 33,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1495c5b0-547f-4fc5-a623-13cd0638a10f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7a1732bd-ca0a-40cc-8fb1-35284da6a181}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7a1732bd-ca0a-40cc-8fb1-35284da6a181}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bad0f400-3968-4fcf-b8f2-b87458488d39}, !- Handle
  Air Loop HVAC Outdoor Air System 33,    !- Name
  {8e52917e-53d8-4e16-b102-ac4b01c9b751}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ec9e9a4d-bf0c-4682-bb57-914895791996}, !- Mixed Air Node Name
  {6821a9e0-686a-46c8-b9fe-109b5382c60d}, !- Outdoor Air Stream Node Name
  {4550b0cb-1563-420a-9574-3e4ab7f41b2b}, !- Relief Air Stream Node Name
  {fb6596f4-97e1-492c-9382-b94f158ddb88}; !- Return Air Stream Node Name

OS:Node,
  {bfab4759-1843-4244-8ade-863491d13833}, !- Handle
  Node 663,                               !- Name
  ,                                       !- Inlet Port
  {6821a9e0-686a-46c8-b9fe-109b5382c60d}; !- Outlet Port

OS:Connection,
  {6821a9e0-686a-46c8-b9fe-109b5382c60d}, !- Handle
  {bfab4759-1843-4244-8ade-863491d13833}, !- Source Object
  3,                                      !- Outlet Port
  {bad0f400-3968-4fcf-b8f2-b87458488d39}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7f7e02a3-9e48-4689-9676-28a919e3f206}, !- Handle
  Node 664,                               !- Name
  {4550b0cb-1563-420a-9574-3e4ab7f41b2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4550b0cb-1563-420a-9574-3e4ab7f41b2b}, !- Handle
  {bad0f400-3968-4fcf-b8f2-b87458488d39}, !- Source Object
  7,                                      !- Outlet Port
  {7f7e02a3-9e48-4689-9676-28a919e3f206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7460cd0f-38cf-4517-b918-fcd96736cafa}, !- Handle
  {be986d65-c60f-4ebf-a084-b0c178cae58c}, !- Source Object
  9,                                      !- Outlet Port
  {f16e9bae-0f0b-4135-bb7c-45d6ac18a9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f6e0ef5-5fd4-47a0-ab1d-97c78cf8c1d4}, !- Handle
  Node 665,                               !- Name
  {73f53a16-b8c5-4e8a-9c5c-922c08805a2c}, !- Inlet Port
  {a9be8b10-daaf-49e0-b945-b02c4017e33c}; !- Outlet Port

OS:Connection,
  {73f53a16-b8c5-4e8a-9c5c-922c08805a2c}, !- Handle
  {dfcdca3e-8897-4c35-9b19-5595f550c638}, !- Source Object
  8,                                      !- Outlet Port
  {3f6e0ef5-5fd4-47a0-ab1d-97c78cf8c1d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9be8b10-daaf-49e0-b945-b02c4017e33c}, !- Handle
  {3f6e0ef5-5fd4-47a0-ab1d-97c78cf8c1d4}, !- Source Object
  3,                                      !- Outlet Port
  {be986d65-c60f-4ebf-a084-b0c178cae58c}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {35a943b8-b447-4198-aa15-d8894096888c}, !- Handle
  Controller Water Coil 33,               !- Name
  {dfcdca3e-8897-4c35-9b19-5595f550c638}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {5397892b-7e27-4391-955e-a961f4a4e2e7}, !- Handle
  Node 666,                               !- Name
  {bbcafa7c-53a6-421b-99c2-7994cd2d8183}, !- Inlet Port
  {d782ccb0-5e64-422e-a364-48845759aa96}; !- Outlet Port

OS:Connection,
  {bbcafa7c-53a6-421b-99c2-7994cd2d8183}, !- Handle
  {697e8eef-bafe-4299-aa5c-eab7661866ae}, !- Source Object
  9,                                      !- Outlet Port
  {5397892b-7e27-4391-955e-a961f4a4e2e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d782ccb0-5e64-422e-a364-48845759aa96}, !- Handle
  {5397892b-7e27-4391-955e-a961f4a4e2e7}, !- Source Object
  3,                                      !- Outlet Port
  {dfcdca3e-8897-4c35-9b19-5595f550c638}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {48362f6b-11b7-4057-9717-bd4d5644bab7}, !- Handle
  Node 667,                               !- Name
  {ec9e9a4d-bf0c-4682-bb57-914895791996}, !- Inlet Port
  {c624a609-341a-41e3-8f0d-e3d50d7791f5}; !- Outlet Port

OS:Connection,
  {fb6596f4-97e1-492c-9382-b94f158ddb88}, !- Handle
  {788593cb-8d35-42cd-ba61-6e3b743d23c9}, !- Source Object
  3,                                      !- Outlet Port
  {bad0f400-3968-4fcf-b8f2-b87458488d39}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ec9e9a4d-bf0c-4682-bb57-914895791996}, !- Handle
  {bad0f400-3968-4fcf-b8f2-b87458488d39}, !- Source Object
  5,                                      !- Outlet Port
  {48362f6b-11b7-4057-9717-bd4d5644bab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c624a609-341a-41e3-8f0d-e3d50d7791f5}, !- Handle
  {48362f6b-11b7-4057-9717-bd4d5644bab7}, !- Source Object
  3,                                      !- Outlet Port
  {697e8eef-bafe-4299-aa5c-eab7661866ae}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {040327f4-823d-4a50-85de-d7ff7b0b58e5}, !- Handle
  Makeup-Air Unit Supply Air Temp 32,     !- Name
  {5d522d6b-7a2d-4de9-a7f1-d261f3223a96}, !- Schedule Type Limits Name
  {7e93bb31-da59-49a3-9638-9ff4b07d6cfe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e93bb31-da59-49a3-9638-9ff4b07d6cfe}, !- Handle
  Makeup Air Unit Supply Air Temp Default 32, !- Name
  {5d522d6b-7a2d-4de9-a7f1-d261f3223a96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b6cd52c3-74ed-4dfc-923b-72df00336254}, !- Handle
  Setpoint Manager Scheduled 33,          !- Name
  Temperature,                            !- Control Variable
  {040327f4-823d-4a50-85de-d7ff7b0b58e5}, !- Schedule Name
  {f16e9bae-0f0b-4135-bb7c-45d6ac18a9cd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {4d32a7ac-dece-4391-8ee6-91ea122fc302}, !- Handle
  Coil Heating Electric 33,               !- Name
  {20134a1d-baf7-4d1a-a64e-8b33cfc5189f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {406e5282-ab4c-48f9-b821-a16d2ff30325}, !- Handle
  Curve Biquadratic 131,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {133d8fd8-ad50-4884-8d24-707c65a40a62}, !- Handle
  Curve Quadratic 131,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d4495da-21b0-45d7-891a-ee6ca6baeb05}, !- Handle
  Curve Biquadratic 132,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {801e062e-1859-485f-9830-ffcb6918b111}, !- Handle
  Curve Quadratic 132,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d338891d-948e-4510-98e6-e8d31796c095}, !- Handle
  Curve Cubic 66,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ee77c730-aa71-4e01-8b17-540b145beb1f}, !- Handle
  Coil Cooling DX Single Speed 33 8kBtu/hr 10.9EER, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.75159573628283,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90ef51ae-3596-4783-8b8b-c5ab6bd3d5a8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fbe79724-2c5c-4320-8728-8574103f5fa3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {533b703e-1525-4b24-965e-d7fe0e0b9c65}, !- Energy Input Ratio Function of Temperature Curve Name
  {593d1c17-fff1-4fb8-adcc-fdeef9631794}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {695e6713-8b08-46d4-8673-952d4b3eb389}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0ea9eb2b-ec8d-44c0-9cf1-306dc9509dad}, !- Handle
  Fan Constant Volume 66,                 !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a8dbeb08-1a90-4084-8c4c-b83b0901e205}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 8 PTAC, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {96414893-f28a-4997-9353-e26a63dd11fe}, !- Air Inlet Node Name
  {ce4b6a9b-efbc-4daa-8cb2-2f31b1c579bb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0ea9eb2b-ec8d-44c0-9cf1-306dc9509dad}, !- Supply Air Fan Name
  {4d32a7ac-dece-4391-8ee6-91ea122fc302}, !- Heating Coil Name
  {ee77c730-aa71-4e01-8b17-540b145beb1f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8687831b-757d-43de-b7f1-e81cd9dbac1e}, !- Handle
  Node 668,                               !- Name
  {17c24403-f58e-419c-9914-e2d14922f404}, !- Inlet Port
  {96414893-f28a-4997-9353-e26a63dd11fe}; !- Outlet Port

OS:Connection,
  {17c24403-f58e-419c-9914-e2d14922f404}, !- Handle
  {f68bca2b-44b7-41bd-82f4-ebd404111ba3}, !- Source Object
  2,                                      !- Outlet Port
  {8687831b-757d-43de-b7f1-e81cd9dbac1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96414893-f28a-4997-9353-e26a63dd11fe}, !- Handle
  {8687831b-757d-43de-b7f1-e81cd9dbac1e}, !- Source Object
  3,                                      !- Outlet Port
  {a8dbeb08-1a90-4084-8c4c-b83b0901e205}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a1e7408-330c-4303-921f-027dcb594754}, !- Handle
  Node 669,                               !- Name
  {ce4b6a9b-efbc-4daa-8cb2-2f31b1c579bb}, !- Inlet Port
  {1523e8cc-dfca-43b4-9d77-ffd5e35aeeb7}; !- Outlet Port

OS:Connection,
  {1523e8cc-dfca-43b4-9d77-ffd5e35aeeb7}, !- Handle
  {5a1e7408-330c-4303-921f-027dcb594754}, !- Source Object
  3,                                      !- Outlet Port
  {82bcc867-893f-4ccd-a904-751e579cd836}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce4b6a9b-efbc-4daa-8cb2-2f31b1c579bb}, !- Handle
  {a8dbeb08-1a90-4084-8c4c-b83b0901e205}, !- Source Object
  4,                                      !- Outlet Port
  {5a1e7408-330c-4303-921f-027dcb594754}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e243b74c-0e27-4856-b33e-25f5d2d2f69a}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5dfa92fe-d0c2-4f84-90ee-45d33c2a8be7}, !- Water Inlet Node Name
  {0363fc4a-90c1-431d-8617-4419a1285990}; !- Water Outlet Node Name

OS:Node,
  {ca20288f-251e-4d67-9566-7440eaf01bfd}, !- Handle
  Node 670,                               !- Name
  {1d4878f3-7cb6-4847-8adf-b9c7668ae348}, !- Inlet Port
  {5dfa92fe-d0c2-4f84-90ee-45d33c2a8be7}; !- Outlet Port

OS:Connection,
  {1d4878f3-7cb6-4847-8adf-b9c7668ae348}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  68,                                     !- Outlet Port
  {ca20288f-251e-4d67-9566-7440eaf01bfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cca8857e-ee3e-45df-99fd-95c234aecab5}, !- Handle
  Node 671,                               !- Name
  {0363fc4a-90c1-431d-8617-4419a1285990}, !- Inlet Port
  {e34fb4a6-6294-494a-a965-36470d069e87}; !- Outlet Port

OS:Connection,
  {5dfa92fe-d0c2-4f84-90ee-45d33c2a8be7}, !- Handle
  {ca20288f-251e-4d67-9566-7440eaf01bfd}, !- Source Object
  3,                                      !- Outlet Port
  {e243b74c-0e27-4856-b33e-25f5d2d2f69a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0363fc4a-90c1-431d-8617-4419a1285990}, !- Handle
  {e243b74c-0e27-4856-b33e-25f5d2d2f69a}, !- Source Object
  10,                                     !- Outlet Port
  {cca8857e-ee3e-45df-99fd-95c234aecab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e34fb4a6-6294-494a-a965-36470d069e87}, !- Handle
  {cca8857e-ee3e-45df-99fd-95c234aecab5}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2aa4e51c-593e-49cd-8bf4-1b0293225f85}, !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {e243b74c-0e27-4856-b33e-25f5d2d2f69a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c05a82a7-175b-4369-9880-26e9c136e4b7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {8d4147a3-53ab-4928-9e07-a3d9d1ef8497}, !- Air Inlet Node Name
  {c434e858-4020-4098-bc47-06956ea5b618}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {be51c0b5-0141-4b88-b215-d84c0b9fc092}, !- Handle
  Node 672,                               !- Name
  {6ff9aa00-9f63-4b3a-90d3-9049fc4730e3}, !- Inlet Port
  {2e15508a-b720-46d5-a212-b10676446096}; !- Outlet Port

OS:Connection,
  {a912688e-4e42-4277-8452-aa7f6a48db4b}, !- Handle
  {f7a7f63c-3875-4a9a-b212-04aed706f307}, !- Source Object
  3,                                      !- Outlet Port
  {82bcc867-893f-4ccd-a904-751e579cd836}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ff9aa00-9f63-4b3a-90d3-9049fc4730e3}, !- Handle
  {85672119-8062-4b6b-b82b-8ea31ab4b710}, !- Source Object
  2,                                      !- Outlet Port
  {be51c0b5-0141-4b88-b215-d84c0b9fc092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e15508a-b720-46d5-a212-b10676446096}, !- Handle
  {be51c0b5-0141-4b88-b215-d84c0b9fc092}, !- Source Object
  3,                                      !- Outlet Port
  {9c41f853-bb65-4baf-9d4c-771c46002365}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {789a4a3d-27b8-46e0-8086-4bbbf0db596c}, !- Handle
  Node 673,                               !- Name
  {11acc9e8-91ad-4ba6-b5d9-657de53cceab}, !- Inlet Port
  {8d4147a3-53ab-4928-9e07-a3d9d1ef8497}; !- Outlet Port

OS:Connection,
  {11acc9e8-91ad-4ba6-b5d9-657de53cceab}, !- Handle
  {f308122d-c56c-47ae-9796-797c3df59fc9}, !- Source Object
  3,                                      !- Outlet Port
  {789a4a3d-27b8-46e0-8086-4bbbf0db596c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d4147a3-53ab-4928-9e07-a3d9d1ef8497}, !- Handle
  {789a4a3d-27b8-46e0-8086-4bbbf0db596c}, !- Source Object
  3,                                      !- Outlet Port
  {c05a82a7-175b-4369-9880-26e9c136e4b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c434e858-4020-4098-bc47-06956ea5b618}, !- Handle
  {c05a82a7-175b-4369-9880-26e9c136e4b7}, !- Source Object
  4,                                      !- Outlet Port
  {f7a7f63c-3875-4a9a-b212-04aed706f307}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {79337035-625e-42f4-8e9a-eb8390032122}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 33, !- Name
  ,                                       !- Controller List Name
  {0020b252-595f-4892-ad39-e4004b417942}, !- Availability Schedule
  {897444b4-1c2a-4ac0-925c-645606f3f057}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {99eeebed-2386-43bf-9bc3-b206056b5039}, !- Supply Side Inlet Node Name
  {b674e8c7-57ab-4adb-8108-03778eec9ae7}, !- Demand Side Outlet Node Name
  {dcc0b1b2-5081-41ca-bc56-dc411ec19342}, !- Demand Side Inlet Node A
  {cf92d336-952a-4fa1-bdc1-02f8aa70a76f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {95f6411d-6082-453f-8e40-3d1413f81528}, !- Demand Mixer Name
  {bb478d8f-173e-4959-9c55-1b9b2567a38e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {20d84103-5bd8-4f46-a153-ebbd36881fa5}, !- Handle
  Node 674,                               !- Name
  {99eeebed-2386-43bf-9bc3-b206056b5039}, !- Inlet Port
  {aa91d89f-2be1-471e-8200-4a59355d071a}; !- Outlet Port

OS:Node,
  {10859f8d-c728-4be0-9657-122a8a3764e5}, !- Handle
  Node 675,                               !- Name
  {ac6fb396-0935-4f46-a63c-55eb01c87e7b}, !- Inlet Port
  {cf92d336-952a-4fa1-bdc1-02f8aa70a76f}; !- Outlet Port

OS:Connection,
  {99eeebed-2386-43bf-9bc3-b206056b5039}, !- Handle
  {79337035-625e-42f4-8e9a-eb8390032122}, !- Source Object
  9,                                      !- Outlet Port
  {20d84103-5bd8-4f46-a153-ebbd36881fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf92d336-952a-4fa1-bdc1-02f8aa70a76f}, !- Handle
  {10859f8d-c728-4be0-9657-122a8a3764e5}, !- Source Object
  3,                                      !- Outlet Port
  {79337035-625e-42f4-8e9a-eb8390032122}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d63589f0-ca8c-4bef-98db-90958c11c805}, !- Handle
  Node 676,                               !- Name
  {dcc0b1b2-5081-41ca-bc56-dc411ec19342}, !- Inlet Port
  {f44fd615-bfcc-4467-8ba8-45b7bc992dbe}; !- Outlet Port

OS:Node,
  {099d3084-6035-44cc-957f-9290748c9352}, !- Handle
  Node 677,                               !- Name
  {cf9575b5-0ae8-4ddf-a87b-0c7a683e29b8}, !- Inlet Port
  {b674e8c7-57ab-4adb-8108-03778eec9ae7}; !- Outlet Port

OS:Node,
  {71ed62d1-f2b4-4417-ac90-23258e5edf4e}, !- Handle
  Node 678,                               !- Name
  {dc853d0c-0505-4344-99c7-38aebbd29c83}, !- Inlet Port
  {5421a854-0935-4242-b107-6e0d28f5bf85}; !- Outlet Port

OS:Connection,
  {dcc0b1b2-5081-41ca-bc56-dc411ec19342}, !- Handle
  {79337035-625e-42f4-8e9a-eb8390032122}, !- Source Object
  11,                                     !- Outlet Port
  {d63589f0-ca8c-4bef-98db-90958c11c805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b674e8c7-57ab-4adb-8108-03778eec9ae7}, !- Handle
  {099d3084-6035-44cc-957f-9290748c9352}, !- Source Object
  3,                                      !- Outlet Port
  {79337035-625e-42f4-8e9a-eb8390032122}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bb478d8f-173e-4959-9c55-1b9b2567a38e}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {f44fd615-bfcc-4467-8ba8-45b7bc992dbe}, !- Inlet Node Name
  {9c48c4e9-9281-4f42-9e0a-f9687b934874}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {95f6411d-6082-453f-8e40-3d1413f81528}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {cf9575b5-0ae8-4ddf-a87b-0c7a683e29b8}, !- Outlet Node Name
  {3a3aadf4-f706-4ff0-8772-f3baa617687c}; !- Inlet Node Name 1

OS:Connection,
  {f44fd615-bfcc-4467-8ba8-45b7bc992dbe}, !- Handle
  {d63589f0-ca8c-4bef-98db-90958c11c805}, !- Source Object
  3,                                      !- Outlet Port
  {bb478d8f-173e-4959-9c55-1b9b2567a38e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf9575b5-0ae8-4ddf-a87b-0c7a683e29b8}, !- Handle
  {95f6411d-6082-453f-8e40-3d1413f81528}, !- Source Object
  2,                                      !- Outlet Port
  {099d3084-6035-44cc-957f-9290748c9352}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {36fd2274-bf9c-4f25-a420-ab5ee2fcc43d}, !- Handle
  {79337035-625e-42f4-8e9a-eb8390032122}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {897444b4-1c2a-4ac0-925c-645606f3f057}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {cf273a1a-994b-44be-8278-44c76dade149}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {51d34a9f-3bb9-427e-b294-64724ae8fdc4}, !- Handle
  Fan Constant Volume 67,                 !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {223d30e4-0526-4d21-95a4-b90a4cc53235}, !- Air Inlet Node Name
  {ac6fb396-0935-4f46-a63c-55eb01c87e7b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {212e7188-8c8b-4472-a5fb-412560e1bcce}, !- Handle
  Coil Heating Water 34,                  !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {596b73d7-56dd-4322-86a5-347f7d8c403b}, !- Water Inlet Node Name
  {4d91e28f-21fe-4a30-bf5a-e05d70289f5c}, !- Water Outlet Node Name
  {a31e11b6-0416-4625-9be5-1e26989f176b}, !- Air Inlet Node Name
  {a3358556-efe3-4628-8efe-607966f18d52}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {79051a07-13ec-4496-8121-de63719ecccb}, !- Handle
  Node 679,                               !- Name
  {9fc5e6cf-79b9-441b-a56e-ac03c7ea9d46}, !- Inlet Port
  {596b73d7-56dd-4322-86a5-347f7d8c403b}; !- Outlet Port

OS:Connection,
  {9fc5e6cf-79b9-441b-a56e-ac03c7ea9d46}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  69,                                     !- Outlet Port
  {79051a07-13ec-4496-8121-de63719ecccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24897575-65d6-4776-bcc5-58775bc557a3}, !- Handle
  Node 680,                               !- Name
  {4d91e28f-21fe-4a30-bf5a-e05d70289f5c}, !- Inlet Port
  {b37349cc-210a-47c0-9ef1-a45ca28c0330}; !- Outlet Port

OS:Connection,
  {596b73d7-56dd-4322-86a5-347f7d8c403b}, !- Handle
  {79051a07-13ec-4496-8121-de63719ecccb}, !- Source Object
  3,                                      !- Outlet Port
  {212e7188-8c8b-4472-a5fb-412560e1bcce}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4d91e28f-21fe-4a30-bf5a-e05d70289f5c}, !- Handle
  {212e7188-8c8b-4472-a5fb-412560e1bcce}, !- Source Object
  6,                                      !- Outlet Port
  {24897575-65d6-4776-bcc5-58775bc557a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b37349cc-210a-47c0-9ef1-a45ca28c0330}, !- Handle
  {24897575-65d6-4776-bcc5-58775bc557a3}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  69;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {88b0b2ad-0ca1-4cdb-bb5b-2ec1fca44c3a}, !- Handle
  Curve Biquadratic 133,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {434126b3-08c4-4a3b-a9ae-1a9c3f5a38df}, !- Handle
  Curve Quadratic 133,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b7a3557-2897-4e87-800f-8448041cdb8e}, !- Handle
  Curve Biquadratic 134,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b069ff8f-4725-4994-bc31-9ffdee2e2748}, !- Handle
  Curve Quadratic 134,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {83563884-d09b-415b-807f-e61e3fb82d03}, !- Handle
  Curve Cubic 67,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {eec0b292-b6ff-45b0-9184-76f9befb99e4}, !- Handle
  CoilCoolingDXSingleSpeed_dx 33 1kBtu/hr 14.0SEER, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b5bacb10-44c9-4437-9ced-263f4c118b70}, !- Air Inlet Node Name
  {deee29a1-96f6-4956-b2f2-f16b7c4ac34b}, !- Air Outlet Node Name
  {90ef51ae-3596-4783-8b8b-c5ab6bd3d5a8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fbe79724-2c5c-4320-8728-8574103f5fa3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {533b703e-1525-4b24-965e-d7fe0e0b9c65}, !- Energy Input Ratio Function of Temperature Curve Name
  {593d1c17-fff1-4fb8-adcc-fdeef9631794}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {695e6713-8b08-46d4-8673-952d4b3eb389}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {2e22c122-7ba8-47ec-98d9-27a3367b86e9}, !- Handle
  Controller Outdoor Air 34,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0020b252-595f-4892-ad39-e4004b417942}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7c10ef81-e2c6-456c-bab1-8ca2e42b0fcc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7c10ef81-e2c6-456c-bab1-8ca2e42b0fcc}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c7a645c5-0f8b-4b63-838f-2a37b74fd9a8}, !- Handle
  Air Loop HVAC Outdoor Air System 34,    !- Name
  {2e22c122-7ba8-47ec-98d9-27a3367b86e9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5fd7a9b5-26ae-4d52-a5fa-088ed0eadee7}, !- Mixed Air Node Name
  {6339ce4f-493a-4de9-b0d0-15bdecfed82e}, !- Outdoor Air Stream Node Name
  {ea91076d-c556-4088-ae07-5555ea5a2c2e}, !- Relief Air Stream Node Name
  {aa91d89f-2be1-471e-8200-4a59355d071a}; !- Return Air Stream Node Name

OS:Node,
  {4e7e6831-59f9-4c00-8db8-9e2f8c5376d9}, !- Handle
  Node 681,                               !- Name
  ,                                       !- Inlet Port
  {6339ce4f-493a-4de9-b0d0-15bdecfed82e}; !- Outlet Port

OS:Connection,
  {6339ce4f-493a-4de9-b0d0-15bdecfed82e}, !- Handle
  {4e7e6831-59f9-4c00-8db8-9e2f8c5376d9}, !- Source Object
  3,                                      !- Outlet Port
  {c7a645c5-0f8b-4b63-838f-2a37b74fd9a8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {17d17e9c-1836-4140-a505-7fc184b76dfd}, !- Handle
  Node 682,                               !- Name
  {ea91076d-c556-4088-ae07-5555ea5a2c2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea91076d-c556-4088-ae07-5555ea5a2c2e}, !- Handle
  {c7a645c5-0f8b-4b63-838f-2a37b74fd9a8}, !- Source Object
  7,                                      !- Outlet Port
  {17d17e9c-1836-4140-a505-7fc184b76dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac6fb396-0935-4f46-a63c-55eb01c87e7b}, !- Handle
  {51d34a9f-3bb9-427e-b294-64724ae8fdc4}, !- Source Object
  9,                                      !- Outlet Port
  {10859f8d-c728-4be0-9657-122a8a3764e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {707f26cf-9514-4ccd-9399-be284b5bb52f}, !- Handle
  Node 683,                               !- Name
  {a3358556-efe3-4628-8efe-607966f18d52}, !- Inlet Port
  {223d30e4-0526-4d21-95a4-b90a4cc53235}; !- Outlet Port

OS:Connection,
  {a3358556-efe3-4628-8efe-607966f18d52}, !- Handle
  {212e7188-8c8b-4472-a5fb-412560e1bcce}, !- Source Object
  8,                                      !- Outlet Port
  {707f26cf-9514-4ccd-9399-be284b5bb52f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {223d30e4-0526-4d21-95a4-b90a4cc53235}, !- Handle
  {707f26cf-9514-4ccd-9399-be284b5bb52f}, !- Source Object
  3,                                      !- Outlet Port
  {51d34a9f-3bb9-427e-b294-64724ae8fdc4}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {04e735de-1bec-4506-8d7b-684cb7b9ee18}, !- Handle
  Controller Water Coil 34,               !- Name
  {212e7188-8c8b-4472-a5fb-412560e1bcce}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {61874014-21d7-4840-8c1e-78777086d277}, !- Handle
  Node 684,                               !- Name
  {deee29a1-96f6-4956-b2f2-f16b7c4ac34b}, !- Inlet Port
  {a31e11b6-0416-4625-9be5-1e26989f176b}; !- Outlet Port

OS:Connection,
  {deee29a1-96f6-4956-b2f2-f16b7c4ac34b}, !- Handle
  {eec0b292-b6ff-45b0-9184-76f9befb99e4}, !- Source Object
  9,                                      !- Outlet Port
  {61874014-21d7-4840-8c1e-78777086d277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a31e11b6-0416-4625-9be5-1e26989f176b}, !- Handle
  {61874014-21d7-4840-8c1e-78777086d277}, !- Source Object
  3,                                      !- Outlet Port
  {212e7188-8c8b-4472-a5fb-412560e1bcce}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {fb22f021-4327-4fc0-ac7b-47f07afb9c4e}, !- Handle
  Node 685,                               !- Name
  {5fd7a9b5-26ae-4d52-a5fa-088ed0eadee7}, !- Inlet Port
  {b5bacb10-44c9-4437-9ced-263f4c118b70}; !- Outlet Port

OS:Connection,
  {aa91d89f-2be1-471e-8200-4a59355d071a}, !- Handle
  {20d84103-5bd8-4f46-a153-ebbd36881fa5}, !- Source Object
  3,                                      !- Outlet Port
  {c7a645c5-0f8b-4b63-838f-2a37b74fd9a8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5fd7a9b5-26ae-4d52-a5fa-088ed0eadee7}, !- Handle
  {c7a645c5-0f8b-4b63-838f-2a37b74fd9a8}, !- Source Object
  5,                                      !- Outlet Port
  {fb22f021-4327-4fc0-ac7b-47f07afb9c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5bacb10-44c9-4437-9ced-263f4c118b70}, !- Handle
  {fb22f021-4327-4fc0-ac7b-47f07afb9c4e}, !- Source Object
  3,                                      !- Outlet Port
  {eec0b292-b6ff-45b0-9184-76f9befb99e4}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3ce32225-e162-4564-ada2-977b0c5107d8}, !- Handle
  Makeup-Air Unit Supply Air Temp 33,     !- Name
  {5d522d6b-7a2d-4de9-a7f1-d261f3223a96}, !- Schedule Type Limits Name
  {605f94bd-f5d7-41c7-82b3-3f5062f522d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {605f94bd-f5d7-41c7-82b3-3f5062f522d6}, !- Handle
  Makeup Air Unit Supply Air Temp Default 33, !- Name
  {5d522d6b-7a2d-4de9-a7f1-d261f3223a96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {238b04fa-337a-468a-8447-98f686c61374}, !- Handle
  Setpoint Manager Scheduled 34,          !- Name
  Temperature,                            !- Control Variable
  {3ce32225-e162-4564-ada2-977b0c5107d8}, !- Schedule Name
  {10859f8d-c728-4be0-9657-122a8a3764e5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {583f9414-bfa8-43c7-8650-d61e2934adc6}, !- Handle
  Coil Heating Electric 34,               !- Name
  {20134a1d-baf7-4d1a-a64e-8b33cfc5189f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d9e99339-e33a-4f4f-810c-ebaf6bc7c934}, !- Handle
  Curve Biquadratic 135,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {74bd0cc2-ea3e-494c-927a-c6aba4dd3b35}, !- Handle
  Curve Quadratic 135,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f1663fdd-4268-45bc-834a-160e07ed2e52}, !- Handle
  Curve Biquadratic 136,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {85baf5fc-ee7d-40ea-8bfc-bd64d525239d}, !- Handle
  Curve Quadratic 136,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6f6bed8b-4c5c-4c6d-8b16-71f5636bfd2f}, !- Handle
  Curve Cubic 68,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {43e49154-9e1b-4724-91f9-eca3b58b1ea8}, !- Handle
  Coil Cooling DX Single Speed 34 4kBtu/hr 11.0EER, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90ef51ae-3596-4783-8b8b-c5ab6bd3d5a8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fbe79724-2c5c-4320-8728-8574103f5fa3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {533b703e-1525-4b24-965e-d7fe0e0b9c65}, !- Energy Input Ratio Function of Temperature Curve Name
  {593d1c17-fff1-4fb8-adcc-fdeef9631794}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {695e6713-8b08-46d4-8673-952d4b3eb389}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {692a4d65-463e-463c-8ff8-29f5c346b3d9}, !- Handle
  Fan Constant Volume 68,                 !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7249ba20-cb38-4b6d-a7ba-b57979bef1cd}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory3_SCHF 9 PTAC, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {238a9a95-4197-41ee-a9c1-ebe04232a0bf}, !- Air Inlet Node Name
  {2dda8ee9-76d9-4dca-87aa-bab00403ed8f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {692a4d65-463e-463c-8ff8-29f5c346b3d9}, !- Supply Air Fan Name
  {583f9414-bfa8-43c7-8650-d61e2934adc6}, !- Heating Coil Name
  {43e49154-9e1b-4724-91f9-eca3b58b1ea8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ad9f47e3-57a1-45cd-8837-a4bf84b56a73}, !- Handle
  Node 686,                               !- Name
  {b4ca784c-de75-49c2-a865-e8316fc04543}, !- Inlet Port
  {238a9a95-4197-41ee-a9c1-ebe04232a0bf}; !- Outlet Port

OS:Connection,
  {b4ca784c-de75-49c2-a865-e8316fc04543}, !- Handle
  {a0754343-6919-4ac3-b57a-7ef56e628acd}, !- Source Object
  2,                                      !- Outlet Port
  {ad9f47e3-57a1-45cd-8837-a4bf84b56a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {238a9a95-4197-41ee-a9c1-ebe04232a0bf}, !- Handle
  {ad9f47e3-57a1-45cd-8837-a4bf84b56a73}, !- Source Object
  3,                                      !- Outlet Port
  {7249ba20-cb38-4b6d-a7ba-b57979bef1cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f6538937-766b-48c1-b832-f0011ceb9ad1}, !- Handle
  Node 687,                               !- Name
  {2dda8ee9-76d9-4dca-87aa-bab00403ed8f}, !- Inlet Port
  {a011498e-8988-48fc-be2e-3f3745f00f7d}; !- Outlet Port

OS:Connection,
  {a011498e-8988-48fc-be2e-3f3745f00f7d}, !- Handle
  {f6538937-766b-48c1-b832-f0011ceb9ad1}, !- Source Object
  3,                                      !- Outlet Port
  {eae03ef8-ebce-466b-ada2-627d5c1fb34a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dda8ee9-76d9-4dca-87aa-bab00403ed8f}, !- Handle
  {7249ba20-cb38-4b6d-a7ba-b57979bef1cd}, !- Source Object
  4,                                      !- Outlet Port
  {f6538937-766b-48c1-b832-f0011ceb9ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4cb04909-a03f-49a4-846f-7f3109e8e888}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {db90784e-96d7-48ca-b2bc-9be20b0aa6ef}, !- Water Inlet Node Name
  {77b6ba6c-877a-4748-abbf-8ff5abb4dc90}; !- Water Outlet Node Name

OS:Node,
  {7baf07fe-a02a-405a-8233-d838223f3dc7}, !- Handle
  Node 688,                               !- Name
  {596cb718-58f5-4652-b997-e7fb15d1100a}, !- Inlet Port
  {db90784e-96d7-48ca-b2bc-9be20b0aa6ef}; !- Outlet Port

OS:Connection,
  {596cb718-58f5-4652-b997-e7fb15d1100a}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  70,                                     !- Outlet Port
  {7baf07fe-a02a-405a-8233-d838223f3dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a039e65-a668-49a5-ae3e-d1b660e58d20}, !- Handle
  Node 689,                               !- Name
  {77b6ba6c-877a-4748-abbf-8ff5abb4dc90}, !- Inlet Port
  {b282ede6-66ea-4516-b9eb-3732725e167d}; !- Outlet Port

OS:Connection,
  {db90784e-96d7-48ca-b2bc-9be20b0aa6ef}, !- Handle
  {7baf07fe-a02a-405a-8233-d838223f3dc7}, !- Source Object
  3,                                      !- Outlet Port
  {4cb04909-a03f-49a4-846f-7f3109e8e888}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {77b6ba6c-877a-4748-abbf-8ff5abb4dc90}, !- Handle
  {4cb04909-a03f-49a4-846f-7f3109e8e888}, !- Source Object
  10,                                     !- Outlet Port
  {3a039e65-a668-49a5-ae3e-d1b660e58d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b282ede6-66ea-4516-b9eb-3732725e167d}, !- Handle
  {3a039e65-a668-49a5-ae3e-d1b660e58d20}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  70;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {58db4fec-21f7-4cfe-8189-c97bc48c8a1d}, !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {4cb04909-a03f-49a4-846f-7f3109e8e888}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {600b135c-52ac-4e58-88c6-4194998aeb8b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {2c0b3d5e-9621-447d-a089-a94997600f68}, !- Air Inlet Node Name
  {dc853d0c-0505-4344-99c7-38aebbd29c83}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0c937129-cc08-4d77-aaff-1769bb53d522}, !- Handle
  Node 690,                               !- Name
  {4c4ce6aa-48c9-419e-bd88-b184bce722a4}, !- Inlet Port
  {3a3aadf4-f706-4ff0-8772-f3baa617687c}; !- Outlet Port

OS:Connection,
  {5421a854-0935-4242-b107-6e0d28f5bf85}, !- Handle
  {71ed62d1-f2b4-4417-ac90-23258e5edf4e}, !- Source Object
  3,                                      !- Outlet Port
  {eae03ef8-ebce-466b-ada2-627d5c1fb34a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c4ce6aa-48c9-419e-bd88-b184bce722a4}, !- Handle
  {fc7655c0-f161-4447-82a3-d93cc91974f8}, !- Source Object
  2,                                      !- Outlet Port
  {0c937129-cc08-4d77-aaff-1769bb53d522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a3aadf4-f706-4ff0-8772-f3baa617687c}, !- Handle
  {0c937129-cc08-4d77-aaff-1769bb53d522}, !- Source Object
  3,                                      !- Outlet Port
  {95f6411d-6082-453f-8e40-3d1413f81528}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3105a18d-78ad-47c8-a6b0-1c638b2e5c6b}, !- Handle
  Node 691,                               !- Name
  {9c48c4e9-9281-4f42-9e0a-f9687b934874}, !- Inlet Port
  {2c0b3d5e-9621-447d-a089-a94997600f68}; !- Outlet Port

OS:Connection,
  {9c48c4e9-9281-4f42-9e0a-f9687b934874}, !- Handle
  {bb478d8f-173e-4959-9c55-1b9b2567a38e}, !- Source Object
  3,                                      !- Outlet Port
  {3105a18d-78ad-47c8-a6b0-1c638b2e5c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c0b3d5e-9621-447d-a089-a94997600f68}, !- Handle
  {3105a18d-78ad-47c8-a6b0-1c638b2e5c6b}, !- Source Object
  3,                                      !- Outlet Port
  {600b135c-52ac-4e58-88c6-4194998aeb8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc853d0c-0505-4344-99c7-38aebbd29c83}, !- Handle
  {600b135c-52ac-4e58-88c6-4194998aeb8b}, !- Source Object
  4,                                      !- Outlet Port
  {71ed62d1-f2b4-4417-ac90-23258e5edf4e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {29e4a32b-87dc-4a7f-9d44-a9974e5cb1e3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 34, !- Name
  ,                                       !- Controller List Name
  {86f04b27-4d80-4503-b717-5a4b7e876ccd}, !- Availability Schedule
  {9d0de4c0-f892-4820-a6bd-ae983769801a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4125b203-3a6d-4fa6-9801-0baae03d3e23}, !- Supply Side Inlet Node Name
  {ad0585f2-f348-4c78-8a4b-8fa8bd834fb9}, !- Demand Side Outlet Node Name
  {41946aa1-c687-4334-b65b-3ba194db5d7c}, !- Demand Side Inlet Node A
  {4912749f-4325-476d-8ac0-129c6438a696}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e1088cd4-c1b9-42f3-888b-9041bc3bd7f7}, !- Demand Mixer Name
  {4b170a94-f1c0-4eda-9825-770b2951e2a1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {785565e1-d4c5-43de-a6cc-65a66a700d87}, !- Handle
  Node 692,                               !- Name
  {4125b203-3a6d-4fa6-9801-0baae03d3e23}, !- Inlet Port
  {7bc1a934-4f69-470a-b584-d17465df9fad}; !- Outlet Port

OS:Node,
  {b7a7d1ca-69fd-4876-8543-a9e5fe6bc36f}, !- Handle
  Node 693,                               !- Name
  {217eef2d-5aa5-4525-ab6e-4ea009c10be4}, !- Inlet Port
  {4912749f-4325-476d-8ac0-129c6438a696}; !- Outlet Port

OS:Connection,
  {4125b203-3a6d-4fa6-9801-0baae03d3e23}, !- Handle
  {29e4a32b-87dc-4a7f-9d44-a9974e5cb1e3}, !- Source Object
  9,                                      !- Outlet Port
  {785565e1-d4c5-43de-a6cc-65a66a700d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4912749f-4325-476d-8ac0-129c6438a696}, !- Handle
  {b7a7d1ca-69fd-4876-8543-a9e5fe6bc36f}, !- Source Object
  3,                                      !- Outlet Port
  {29e4a32b-87dc-4a7f-9d44-a9974e5cb1e3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cbaaae0d-895a-406d-aa84-40d1d062e6df}, !- Handle
  Node 694,                               !- Name
  {41946aa1-c687-4334-b65b-3ba194db5d7c}, !- Inlet Port
  {4d181324-e030-4859-99f5-e7041d8c9ce0}; !- Outlet Port

OS:Node,
  {2521853d-ea2c-4634-b1ef-76e564231123}, !- Handle
  Node 695,                               !- Name
  {0d141dec-9b39-4280-9447-e611d1b16620}, !- Inlet Port
  {ad0585f2-f348-4c78-8a4b-8fa8bd834fb9}; !- Outlet Port

OS:Node,
  {66a3e3c2-0ae2-42af-9071-6d3690377392}, !- Handle
  Node 696,                               !- Name
  {5f844f6a-560d-4cb2-894b-7eb2e5ee52d7}, !- Inlet Port
  {ae4ce014-a899-4458-9e45-cf053a3884fe}; !- Outlet Port

OS:Connection,
  {41946aa1-c687-4334-b65b-3ba194db5d7c}, !- Handle
  {29e4a32b-87dc-4a7f-9d44-a9974e5cb1e3}, !- Source Object
  11,                                     !- Outlet Port
  {cbaaae0d-895a-406d-aa84-40d1d062e6df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad0585f2-f348-4c78-8a4b-8fa8bd834fb9}, !- Handle
  {2521853d-ea2c-4634-b1ef-76e564231123}, !- Source Object
  3,                                      !- Outlet Port
  {29e4a32b-87dc-4a7f-9d44-a9974e5cb1e3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4b170a94-f1c0-4eda-9825-770b2951e2a1}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {4d181324-e030-4859-99f5-e7041d8c9ce0}, !- Inlet Node Name
  {da0b02b3-c748-4775-8efe-18e1b3cddf03}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e1088cd4-c1b9-42f3-888b-9041bc3bd7f7}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {0d141dec-9b39-4280-9447-e611d1b16620}, !- Outlet Node Name
  {e474a15d-9978-4c38-9242-168d3c9816c8}; !- Inlet Node Name 1

OS:Connection,
  {4d181324-e030-4859-99f5-e7041d8c9ce0}, !- Handle
  {cbaaae0d-895a-406d-aa84-40d1d062e6df}, !- Source Object
  3,                                      !- Outlet Port
  {4b170a94-f1c0-4eda-9825-770b2951e2a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d141dec-9b39-4280-9447-e611d1b16620}, !- Handle
  {e1088cd4-c1b9-42f3-888b-9041bc3bd7f7}, !- Source Object
  2,                                      !- Outlet Port
  {2521853d-ea2c-4634-b1ef-76e564231123}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {53e7a6d1-786c-4202-b937-5ab2975e3141}, !- Handle
  {29e4a32b-87dc-4a7f-9d44-a9974e5cb1e3}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9d0de4c0-f892-4820-a6bd-ae983769801a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {1b82d52b-26da-4e44-a4e5-06d025668e2d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {b5287731-e913-4f54-9555-65a82b85791b}, !- Handle
  Fan Constant Volume 69,                 !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f74cd891-f0e1-4c0e-9417-971dfc526ba9}, !- Air Inlet Node Name
  {217eef2d-5aa5-4525-ab6e-4ea009c10be4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {93ee720b-7beb-4413-a406-95a4217a4de1}, !- Handle
  Coil Heating Water 35,                  !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7feff239-5aea-4f37-b3cf-4fba45e18e6d}, !- Water Inlet Node Name
  {a52be651-be8c-4a2c-b4ff-a42d7bb23533}, !- Water Outlet Node Name
  {2b969aec-c202-48cb-9ebe-3853521c2a5a}, !- Air Inlet Node Name
  {3f3fd81d-8afb-466b-bf9c-d2e672252eef}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8fb8898e-73b9-45b8-b08d-2658eb92ed2e}, !- Handle
  Node 697,                               !- Name
  {d753e7b1-6429-4470-afb9-ed3ae621d900}, !- Inlet Port
  {7feff239-5aea-4f37-b3cf-4fba45e18e6d}; !- Outlet Port

OS:Connection,
  {d753e7b1-6429-4470-afb9-ed3ae621d900}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  71,                                     !- Outlet Port
  {8fb8898e-73b9-45b8-b08d-2658eb92ed2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d378e36-ce44-41e2-aeee-72aae11c9be1}, !- Handle
  Node 698,                               !- Name
  {a52be651-be8c-4a2c-b4ff-a42d7bb23533}, !- Inlet Port
  {3b9eced1-aaf5-4967-94ff-260b6bc8240e}; !- Outlet Port

OS:Connection,
  {7feff239-5aea-4f37-b3cf-4fba45e18e6d}, !- Handle
  {8fb8898e-73b9-45b8-b08d-2658eb92ed2e}, !- Source Object
  3,                                      !- Outlet Port
  {93ee720b-7beb-4413-a406-95a4217a4de1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a52be651-be8c-4a2c-b4ff-a42d7bb23533}, !- Handle
  {93ee720b-7beb-4413-a406-95a4217a4de1}, !- Source Object
  6,                                      !- Outlet Port
  {7d378e36-ce44-41e2-aeee-72aae11c9be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b9eced1-aaf5-4967-94ff-260b6bc8240e}, !- Handle
  {7d378e36-ce44-41e2-aeee-72aae11c9be1}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  71;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {982d8208-5daf-455f-ac4d-eae4a67f7336}, !- Handle
  Curve Biquadratic 137,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0d146774-7ec4-4692-a09e-b72bb2f3640c}, !- Handle
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3f9e645b-18e1-4123-bafb-b9a059e32ac3}, !- Handle
  Curve Biquadratic 138,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d3316092-609b-4be0-8c76-8024bec8d712}, !- Handle
  Curve Quadratic 138,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4bead5c2-4038-4e97-bbb2-f9657d358a7e}, !- Handle
  Curve Cubic 69,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {46589955-b86b-4e0f-94cf-51d5428bc277}, !- Handle
  CoilCoolingDXSingleSpeed_dx 34 1kBtu/hr 14.0SEER, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d5be5ce9-f0b3-41a9-a691-a0482afce93a}, !- Air Inlet Node Name
  {74b5054d-9ec9-4805-8ee8-c0a63f71ea22}, !- Air Outlet Node Name
  {90ef51ae-3596-4783-8b8b-c5ab6bd3d5a8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fbe79724-2c5c-4320-8728-8574103f5fa3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {533b703e-1525-4b24-965e-d7fe0e0b9c65}, !- Energy Input Ratio Function of Temperature Curve Name
  {593d1c17-fff1-4fb8-adcc-fdeef9631794}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {695e6713-8b08-46d4-8673-952d4b3eb389}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {1b79ef31-aa76-40c4-8df2-b8111beeb3e5}, !- Handle
  Controller Outdoor Air 35,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {86f04b27-4d80-4503-b717-5a4b7e876ccd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0f0d711d-8f2d-4830-bfbe-c9f1e417d20b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0f0d711d-8f2d-4830-bfbe-c9f1e417d20b}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {951dac0b-a651-4180-a62f-cea886b0cba6}, !- Handle
  Air Loop HVAC Outdoor Air System 35,    !- Name
  {1b79ef31-aa76-40c4-8df2-b8111beeb3e5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5a8eb4e0-71a2-4ed4-9311-e65f52991340}, !- Mixed Air Node Name
  {26f0c26d-1191-4abd-82b3-7805a9a368da}, !- Outdoor Air Stream Node Name
  {32ba84ab-06ed-44ce-936a-57731a176e5b}, !- Relief Air Stream Node Name
  {7bc1a934-4f69-470a-b584-d17465df9fad}; !- Return Air Stream Node Name

OS:Node,
  {0717e02a-19b9-4140-8cd9-80aa75d71536}, !- Handle
  Node 699,                               !- Name
  ,                                       !- Inlet Port
  {26f0c26d-1191-4abd-82b3-7805a9a368da}; !- Outlet Port

OS:Connection,
  {26f0c26d-1191-4abd-82b3-7805a9a368da}, !- Handle
  {0717e02a-19b9-4140-8cd9-80aa75d71536}, !- Source Object
  3,                                      !- Outlet Port
  {951dac0b-a651-4180-a62f-cea886b0cba6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a280fbf2-128f-4e4c-b443-9f7c3337dcc6}, !- Handle
  Node 700,                               !- Name
  {32ba84ab-06ed-44ce-936a-57731a176e5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32ba84ab-06ed-44ce-936a-57731a176e5b}, !- Handle
  {951dac0b-a651-4180-a62f-cea886b0cba6}, !- Source Object
  7,                                      !- Outlet Port
  {a280fbf2-128f-4e4c-b443-9f7c3337dcc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {217eef2d-5aa5-4525-ab6e-4ea009c10be4}, !- Handle
  {b5287731-e913-4f54-9555-65a82b85791b}, !- Source Object
  9,                                      !- Outlet Port
  {b7a7d1ca-69fd-4876-8543-a9e5fe6bc36f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5df3e3a-e6ac-4468-b3ab-7713fb8a90d6}, !- Handle
  Node 701,                               !- Name
  {3f3fd81d-8afb-466b-bf9c-d2e672252eef}, !- Inlet Port
  {f74cd891-f0e1-4c0e-9417-971dfc526ba9}; !- Outlet Port

OS:Connection,
  {3f3fd81d-8afb-466b-bf9c-d2e672252eef}, !- Handle
  {93ee720b-7beb-4413-a406-95a4217a4de1}, !- Source Object
  8,                                      !- Outlet Port
  {b5df3e3a-e6ac-4468-b3ab-7713fb8a90d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f74cd891-f0e1-4c0e-9417-971dfc526ba9}, !- Handle
  {b5df3e3a-e6ac-4468-b3ab-7713fb8a90d6}, !- Source Object
  3,                                      !- Outlet Port
  {b5287731-e913-4f54-9555-65a82b85791b}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9a35e15a-fd24-4a18-9555-3c372e2bb90f}, !- Handle
  Controller Water Coil 35,               !- Name
  {93ee720b-7beb-4413-a406-95a4217a4de1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {b189d745-7b4f-40e9-90a6-5dbb4a937ec6}, !- Handle
  Node 702,                               !- Name
  {74b5054d-9ec9-4805-8ee8-c0a63f71ea22}, !- Inlet Port
  {2b969aec-c202-48cb-9ebe-3853521c2a5a}; !- Outlet Port

OS:Connection,
  {74b5054d-9ec9-4805-8ee8-c0a63f71ea22}, !- Handle
  {46589955-b86b-4e0f-94cf-51d5428bc277}, !- Source Object
  9,                                      !- Outlet Port
  {b189d745-7b4f-40e9-90a6-5dbb4a937ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b969aec-c202-48cb-9ebe-3853521c2a5a}, !- Handle
  {b189d745-7b4f-40e9-90a6-5dbb4a937ec6}, !- Source Object
  3,                                      !- Outlet Port
  {93ee720b-7beb-4413-a406-95a4217a4de1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4cc1ab77-fb94-4a21-aafe-df5ea23a47e7}, !- Handle
  Node 703,                               !- Name
  {5a8eb4e0-71a2-4ed4-9311-e65f52991340}, !- Inlet Port
  {d5be5ce9-f0b3-41a9-a691-a0482afce93a}; !- Outlet Port

OS:Connection,
  {7bc1a934-4f69-470a-b584-d17465df9fad}, !- Handle
  {785565e1-d4c5-43de-a6cc-65a66a700d87}, !- Source Object
  3,                                      !- Outlet Port
  {951dac0b-a651-4180-a62f-cea886b0cba6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5a8eb4e0-71a2-4ed4-9311-e65f52991340}, !- Handle
  {951dac0b-a651-4180-a62f-cea886b0cba6}, !- Source Object
  5,                                      !- Outlet Port
  {4cc1ab77-fb94-4a21-aafe-df5ea23a47e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5be5ce9-f0b3-41a9-a691-a0482afce93a}, !- Handle
  {4cc1ab77-fb94-4a21-aafe-df5ea23a47e7}, !- Source Object
  3,                                      !- Outlet Port
  {46589955-b86b-4e0f-94cf-51d5428bc277}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c537f7b9-736f-4eeb-bd17-c960cdd65f88}, !- Handle
  Makeup-Air Unit Supply Air Temp 34,     !- Name
  {5d522d6b-7a2d-4de9-a7f1-d261f3223a96}, !- Schedule Type Limits Name
  {bbf4683f-0e1d-438b-828b-c8ff8b275a90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbf4683f-0e1d-438b-828b-c8ff8b275a90}, !- Handle
  Makeup Air Unit Supply Air Temp Default 34, !- Name
  {5d522d6b-7a2d-4de9-a7f1-d261f3223a96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1604bd82-b914-4548-adc5-34bb751d3aab}, !- Handle
  Setpoint Manager Scheduled 35,          !- Name
  Temperature,                            !- Control Variable
  {c537f7b9-736f-4eeb-bd17-c960cdd65f88}, !- Schedule Name
  {b7a7d1ca-69fd-4876-8543-a9e5fe6bc36f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {da762261-dd41-479b-b022-91a9ae39e5f0}, !- Handle
  Coil Heating Electric 35,               !- Name
  {20134a1d-baf7-4d1a-a64e-8b33cfc5189f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {528d4c24-6406-450b-ac80-9f6902008672}, !- Handle
  Curve Biquadratic 139,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7554d669-2772-48ac-8a69-64164158bd68}, !- Handle
  Curve Quadratic 139,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {48f44261-0db4-4a68-a986-94e9b565c50a}, !- Handle
  Curve Biquadratic 140,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {88c030d1-bfb6-40a7-9263-f7cf093b7ff9}, !- Handle
  Curve Quadratic 140,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c5e1f8d5-157e-47f9-8e4f-0a66cf656697}, !- Handle
  Curve Cubic 70,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a8096c3a-44a1-408c-86f1-aaae5e9a9ed8}, !- Handle
  Coil Cooling DX Single Speed 35 4kBtu/hr 11.0EER, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90ef51ae-3596-4783-8b8b-c5ab6bd3d5a8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fbe79724-2c5c-4320-8728-8574103f5fa3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {533b703e-1525-4b24-965e-d7fe0e0b9c65}, !- Energy Input Ratio Function of Temperature Curve Name
  {593d1c17-fff1-4fb8-adcc-fdeef9631794}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {695e6713-8b08-46d4-8673-952d4b3eb389}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0c3e4360-61ad-4a49-b17c-d184d540da23}, !- Handle
  Fan Constant Volume 70,                 !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d11872be-b432-4ca4-aaf3-d9a919775157}, !- Handle
  DU_BT=Space Function_ST=Hway lodging - rooms_FL=BuildingStory2_SCHF 9 PTAC, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {da8b0be2-cfb5-477b-84b0-35829d754fb6}, !- Air Inlet Node Name
  {b0b342e3-8af2-4375-a48e-cd4fab286e3b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0c3e4360-61ad-4a49-b17c-d184d540da23}, !- Supply Air Fan Name
  {da762261-dd41-479b-b022-91a9ae39e5f0}, !- Heating Coil Name
  {a8096c3a-44a1-408c-86f1-aaae5e9a9ed8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b3c29d24-809f-4170-85d2-02a34048e34c}, !- Handle
  Node 704,                               !- Name
  {a34d3a42-01d3-4616-96b8-da7c276d4739}, !- Inlet Port
  {da8b0be2-cfb5-477b-84b0-35829d754fb6}; !- Outlet Port

OS:Connection,
  {a34d3a42-01d3-4616-96b8-da7c276d4739}, !- Handle
  {9cc1cc4c-b225-493a-9252-c7607207bcdc}, !- Source Object
  2,                                      !- Outlet Port
  {b3c29d24-809f-4170-85d2-02a34048e34c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da8b0be2-cfb5-477b-84b0-35829d754fb6}, !- Handle
  {b3c29d24-809f-4170-85d2-02a34048e34c}, !- Source Object
  3,                                      !- Outlet Port
  {d11872be-b432-4ca4-aaf3-d9a919775157}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03abcf38-9df0-488c-a68c-e1bb780ee1c1}, !- Handle
  Node 705,                               !- Name
  {b0b342e3-8af2-4375-a48e-cd4fab286e3b}, !- Inlet Port
  {1d6349e7-8c17-4258-b192-bb608e695d63}; !- Outlet Port

OS:Connection,
  {1d6349e7-8c17-4258-b192-bb608e695d63}, !- Handle
  {03abcf38-9df0-488c-a68c-e1bb780ee1c1}, !- Source Object
  3,                                      !- Outlet Port
  {7f16e509-da31-462f-8b0a-2cd7594e229f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0b342e3-8af2-4375-a48e-cd4fab286e3b}, !- Handle
  {d11872be-b432-4ca4-aaf3-d9a919775157}, !- Source Object
  4,                                      !- Outlet Port
  {03abcf38-9df0-488c-a68c-e1bb780ee1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {477867f3-ceaa-4417-aeb6-eb7b18dfda97}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c6990c51-4a0e-4313-a493-28a83ce49db2}, !- Water Inlet Node Name
  {d9ba5193-37e3-4b02-99d3-2d70752d5c59}; !- Water Outlet Node Name

OS:Node,
  {22fc05e9-d4d2-4f89-971c-a33250b4cfbd}, !- Handle
  Node 706,                               !- Name
  {fae218b0-2125-475a-bc23-9cb88e1f10fe}, !- Inlet Port
  {c6990c51-4a0e-4313-a493-28a83ce49db2}; !- Outlet Port

OS:Connection,
  {fae218b0-2125-475a-bc23-9cb88e1f10fe}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  72,                                     !- Outlet Port
  {22fc05e9-d4d2-4f89-971c-a33250b4cfbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28070fad-cee0-4d0e-bea6-0fb5f3ea2087}, !- Handle
  Node 707,                               !- Name
  {d9ba5193-37e3-4b02-99d3-2d70752d5c59}, !- Inlet Port
  {d0fb6997-8207-48c9-ad5f-685b3d4c69cc}; !- Outlet Port

OS:Connection,
  {c6990c51-4a0e-4313-a493-28a83ce49db2}, !- Handle
  {22fc05e9-d4d2-4f89-971c-a33250b4cfbd}, !- Source Object
  3,                                      !- Outlet Port
  {477867f3-ceaa-4417-aeb6-eb7b18dfda97}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d9ba5193-37e3-4b02-99d3-2d70752d5c59}, !- Handle
  {477867f3-ceaa-4417-aeb6-eb7b18dfda97}, !- Source Object
  10,                                     !- Outlet Port
  {28070fad-cee0-4d0e-bea6-0fb5f3ea2087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0fb6997-8207-48c9-ad5f-685b3d4c69cc}, !- Handle
  {28070fad-cee0-4d0e-bea6-0fb5f3ea2087}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  72;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1c8385e7-d841-4cf9-913e-26be74ec6647}, !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {477867f3-ceaa-4417-aeb6-eb7b18dfda97}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d7f49997-2605-413e-b4fc-48dc4637277a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {bc8c86ee-dcf7-4ff9-8e7e-aca691ff2b4e}, !- Air Inlet Node Name
  {5f844f6a-560d-4cb2-894b-7eb2e5ee52d7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {00fc1859-9140-4b4f-b169-e08f579e9d14}, !- Handle
  Node 708,                               !- Name
  {25b2e52c-3a90-48a4-8d90-6c81800aaec3}, !- Inlet Port
  {e474a15d-9978-4c38-9242-168d3c9816c8}; !- Outlet Port

OS:Connection,
  {ae4ce014-a899-4458-9e45-cf053a3884fe}, !- Handle
  {66a3e3c2-0ae2-42af-9071-6d3690377392}, !- Source Object
  3,                                      !- Outlet Port
  {7f16e509-da31-462f-8b0a-2cd7594e229f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25b2e52c-3a90-48a4-8d90-6c81800aaec3}, !- Handle
  {05ebebc6-7be7-40fe-8050-4cfb387beb48}, !- Source Object
  2,                                      !- Outlet Port
  {00fc1859-9140-4b4f-b169-e08f579e9d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e474a15d-9978-4c38-9242-168d3c9816c8}, !- Handle
  {00fc1859-9140-4b4f-b169-e08f579e9d14}, !- Source Object
  3,                                      !- Outlet Port
  {e1088cd4-c1b9-42f3-888b-9041bc3bd7f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7df8583d-8a1b-41db-b25b-4a7447e19d05}, !- Handle
  Node 709,                               !- Name
  {da0b02b3-c748-4775-8efe-18e1b3cddf03}, !- Inlet Port
  {bc8c86ee-dcf7-4ff9-8e7e-aca691ff2b4e}; !- Outlet Port

OS:Connection,
  {da0b02b3-c748-4775-8efe-18e1b3cddf03}, !- Handle
  {4b170a94-f1c0-4eda-9825-770b2951e2a1}, !- Source Object
  3,                                      !- Outlet Port
  {7df8583d-8a1b-41db-b25b-4a7447e19d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc8c86ee-dcf7-4ff9-8e7e-aca691ff2b4e}, !- Handle
  {7df8583d-8a1b-41db-b25b-4a7447e19d05}, !- Source Object
  3,                                      !- Outlet Port
  {d7f49997-2605-413e-b4fc-48dc4637277a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f844f6a-560d-4cb2-894b-7eb2e5ee52d7}, !- Handle
  {d7f49997-2605-413e-b4fc-48dc4637277a}, !- Source Object
  4,                                      !- Outlet Port
  {66a3e3c2-0ae2-42af-9071-6d3690377392}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cf3f787b-c92a-4071-8f67-d57fea79ab39}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {ed07a405-c5d7-4339-9a10-22d39ce3126f}, !- Availability Schedule
  {e1410932-71b4-4ad0-ad18-dcfafbfc9399}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {393b60e1-3e47-4868-88ae-6c6045a6cb21}, !- Supply Side Inlet Node Name
  {975a8547-4dde-4e97-85f7-1e72a42f1fde}, !- Demand Side Outlet Node Name
  {91115a35-7f17-454c-8e55-34de2de3e269}, !- Demand Side Inlet Node A
  {f46ddd31-72b0-4ed9-aeab-a5a726120432}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9cd59eee-e821-4a27-8845-f937b3a5e984}, !- Demand Mixer Name
  {3013c301-f416-4843-80b1-f0f4266470bb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {abb00bd7-5bb3-469b-b831-2bfcfc97e532}, !- Handle
  Node 710,                               !- Name
  {393b60e1-3e47-4868-88ae-6c6045a6cb21}, !- Inlet Port
  {50b24795-ca98-4b28-bbca-f7f0dca045c5}; !- Outlet Port

OS:Node,
  {d26c2727-facd-4be0-b210-fd63d4dc4d41}, !- Handle
  Node 711,                               !- Name
  {55bd1a96-e823-470d-854f-04af8c4cd383}, !- Inlet Port
  {f46ddd31-72b0-4ed9-aeab-a5a726120432}; !- Outlet Port

OS:Connection,
  {393b60e1-3e47-4868-88ae-6c6045a6cb21}, !- Handle
  {cf3f787b-c92a-4071-8f67-d57fea79ab39}, !- Source Object
  9,                                      !- Outlet Port
  {abb00bd7-5bb3-469b-b831-2bfcfc97e532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f46ddd31-72b0-4ed9-aeab-a5a726120432}, !- Handle
  {d26c2727-facd-4be0-b210-fd63d4dc4d41}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f787b-c92a-4071-8f67-d57fea79ab39}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {351d0340-50ac-4235-92f6-adc2d24c683a}, !- Handle
  Node 712,                               !- Name
  {91115a35-7f17-454c-8e55-34de2de3e269}, !- Inlet Port
  {0db93842-c743-4126-90da-0901557d18f9}; !- Outlet Port

OS:Node,
  {b94816f4-ce8e-4f0a-b338-ea3c9573ede5}, !- Handle
  Node 713,                               !- Name
  {1d6bd16e-7e76-4d4c-b3aa-5830b09a8a7d}, !- Inlet Port
  {975a8547-4dde-4e97-85f7-1e72a42f1fde}; !- Outlet Port

OS:Node,
  {dc339fd2-7b41-470a-8039-766d3db61f1b}, !- Handle
  Node 714,                               !- Name
  {4e16a931-b108-434e-8b5f-e180694d5880}, !- Inlet Port
  {865aece1-e0e1-4bb0-86a9-526e43dfdc98}; !- Outlet Port

OS:Connection,
  {91115a35-7f17-454c-8e55-34de2de3e269}, !- Handle
  {cf3f787b-c92a-4071-8f67-d57fea79ab39}, !- Source Object
  11,                                     !- Outlet Port
  {351d0340-50ac-4235-92f6-adc2d24c683a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {975a8547-4dde-4e97-85f7-1e72a42f1fde}, !- Handle
  {b94816f4-ce8e-4f0a-b338-ea3c9573ede5}, !- Source Object
  3,                                      !- Outlet Port
  {cf3f787b-c92a-4071-8f67-d57fea79ab39}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3013c301-f416-4843-80b1-f0f4266470bb}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {0db93842-c743-4126-90da-0901557d18f9}, !- Inlet Node Name
  {5aa030f2-8775-4841-ae83-e154b92e231b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9cd59eee-e821-4a27-8845-f937b3a5e984}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {1d6bd16e-7e76-4d4c-b3aa-5830b09a8a7d}, !- Outlet Node Name
  {cef4abd3-f10f-4439-8de2-47e86bc54d6d}; !- Inlet Node Name 1

OS:Connection,
  {0db93842-c743-4126-90da-0901557d18f9}, !- Handle
  {351d0340-50ac-4235-92f6-adc2d24c683a}, !- Source Object
  3,                                      !- Outlet Port
  {3013c301-f416-4843-80b1-f0f4266470bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6bd16e-7e76-4d4c-b3aa-5830b09a8a7d}, !- Handle
  {9cd59eee-e821-4a27-8845-f937b3a5e984}, !- Source Object
  2,                                      !- Outlet Port
  {b94816f4-ce8e-4f0a-b338-ea3c9573ede5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {54eb0f5f-0175-4a5d-8772-83c794beb8db}, !- Handle
  {cf3f787b-c92a-4071-8f67-d57fea79ab39}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e1410932-71b4-4ad0-ad18-dcfafbfc9399}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {d00d5bad-1a27-4804-b024-e344f83b43ad}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {efbdca38-ca76-4d19-bd37-def5faeb7f9f}, !- Handle
  Fan Constant Volume 71,                 !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c42c4bd8-87cc-4939-890c-8f2cc0d4f4c0}, !- Air Inlet Node Name
  {55bd1a96-e823-470d-854f-04af8c4cd383}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {eb1f5b43-a1b0-4bca-a20d-0f6d263f8c98}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d1664728-9054-4c4d-be1d-7ac7c79971e5}, !- Air Inlet Node Name
  {3c1626d3-3488-4868-9c25-593507439fe5}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {1a741267-caa5-4544-930d-1875ab8fe49f}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {fabcd560-cd32-4421-8633-e0117d2b6131}, !- Handle
  Curve Biquadratic 141,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b6b1367d-0401-40f3-a9c6-ef71d382799c}, !- Handle
  Curve Quadratic 141,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {69cbdc3c-8f87-458c-bc58-aa9af7b5ed6e}, !- Handle
  Curve Biquadratic 142,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8cfc0466-060d-422b-b777-d2767ff414a5}, !- Handle
  Curve Quadratic 142,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {33d04bfe-4853-40f0-9a80-9f8215779dfb}, !- Handle
  Curve Cubic 71,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {78f1acc9-1d31-473e-8b46-7b3fa96add59}, !- Handle
  CoilCoolingDXSingleSpeed_dx 35 19kBtu/hr 14.0SEER, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3b9b47fd-b64f-4686-b148-229fac61b15d}, !- Air Inlet Node Name
  {d406b811-668d-4ac2-87b0-b063125b4501}, !- Air Outlet Node Name
  {90ef51ae-3596-4783-8b8b-c5ab6bd3d5a8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fbe79724-2c5c-4320-8728-8574103f5fa3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {533b703e-1525-4b24-965e-d7fe0e0b9c65}, !- Energy Input Ratio Function of Temperature Curve Name
  {593d1c17-fff1-4fb8-adcc-fdeef9631794}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {695e6713-8b08-46d4-8673-952d4b3eb389}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {90a4c44f-5962-4a70-a7d1-e790df17891d}, !- Handle
  Controller Outdoor Air 36,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ed07a405-c5d7-4339-9a10-22d39ce3126f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c38718e1-65a2-4681-a2e9-09547f5cb764}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c38718e1-65a2-4681-a2e9-09547f5cb764}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fbe46300-323c-4951-9874-4cca40afff66}, !- Handle
  Air Loop HVAC Outdoor Air System 36,    !- Name
  {90a4c44f-5962-4a70-a7d1-e790df17891d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {348b57a4-30fc-4e60-8da5-6966ee63aa8a}, !- Mixed Air Node Name
  {75663bb5-e588-4048-b4e2-f7bf8b02cee5}, !- Outdoor Air Stream Node Name
  {e2ac374f-bf2e-44f9-8b91-fec93cbad1fb}, !- Relief Air Stream Node Name
  {50b24795-ca98-4b28-bbca-f7f0dca045c5}; !- Return Air Stream Node Name

OS:Node,
  {3c89ed3b-2978-493e-bb52-9d0deb8f71bc}, !- Handle
  Node 715,                               !- Name
  ,                                       !- Inlet Port
  {75663bb5-e588-4048-b4e2-f7bf8b02cee5}; !- Outlet Port

OS:Connection,
  {75663bb5-e588-4048-b4e2-f7bf8b02cee5}, !- Handle
  {3c89ed3b-2978-493e-bb52-9d0deb8f71bc}, !- Source Object
  3,                                      !- Outlet Port
  {fbe46300-323c-4951-9874-4cca40afff66}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {77c40876-842a-470b-af17-c69cfea8ca4f}, !- Handle
  Node 716,                               !- Name
  {e2ac374f-bf2e-44f9-8b91-fec93cbad1fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2ac374f-bf2e-44f9-8b91-fec93cbad1fb}, !- Handle
  {fbe46300-323c-4951-9874-4cca40afff66}, !- Source Object
  7,                                      !- Outlet Port
  {77c40876-842a-470b-af17-c69cfea8ca4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55bd1a96-e823-470d-854f-04af8c4cd383}, !- Handle
  {efbdca38-ca76-4d19-bd37-def5faeb7f9f}, !- Source Object
  9,                                      !- Outlet Port
  {d26c2727-facd-4be0-b210-fd63d4dc4d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e8ff66d-3df0-4041-b7de-c2062b841727}, !- Handle
  Node 717,                               !- Name
  {3c1626d3-3488-4868-9c25-593507439fe5}, !- Inlet Port
  {c42c4bd8-87cc-4939-890c-8f2cc0d4f4c0}; !- Outlet Port

OS:Connection,
  {3c1626d3-3488-4868-9c25-593507439fe5}, !- Handle
  {eb1f5b43-a1b0-4bca-a20d-0f6d263f8c98}, !- Source Object
  6,                                      !- Outlet Port
  {0e8ff66d-3df0-4041-b7de-c2062b841727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c42c4bd8-87cc-4939-890c-8f2cc0d4f4c0}, !- Handle
  {0e8ff66d-3df0-4041-b7de-c2062b841727}, !- Source Object
  3,                                      !- Outlet Port
  {efbdca38-ca76-4d19-bd37-def5faeb7f9f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cb2b0a82-ddc1-4cde-b58a-b653f2af9702}, !- Handle
  Node 718,                               !- Name
  {d406b811-668d-4ac2-87b0-b063125b4501}, !- Inlet Port
  {d1664728-9054-4c4d-be1d-7ac7c79971e5}; !- Outlet Port

OS:Connection,
  {d406b811-668d-4ac2-87b0-b063125b4501}, !- Handle
  {78f1acc9-1d31-473e-8b46-7b3fa96add59}, !- Source Object
  9,                                      !- Outlet Port
  {cb2b0a82-ddc1-4cde-b58a-b653f2af9702}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1664728-9054-4c4d-be1d-7ac7c79971e5}, !- Handle
  {cb2b0a82-ddc1-4cde-b58a-b653f2af9702}, !- Source Object
  3,                                      !- Outlet Port
  {eb1f5b43-a1b0-4bca-a20d-0f6d263f8c98}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {21ca153b-e24c-42bb-9058-2840786f1518}, !- Handle
  Node 719,                               !- Name
  {348b57a4-30fc-4e60-8da5-6966ee63aa8a}, !- Inlet Port
  {3b9b47fd-b64f-4686-b148-229fac61b15d}; !- Outlet Port

OS:Connection,
  {50b24795-ca98-4b28-bbca-f7f0dca045c5}, !- Handle
  {abb00bd7-5bb3-469b-b831-2bfcfc97e532}, !- Source Object
  3,                                      !- Outlet Port
  {fbe46300-323c-4951-9874-4cca40afff66}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {348b57a4-30fc-4e60-8da5-6966ee63aa8a}, !- Handle
  {fbe46300-323c-4951-9874-4cca40afff66}, !- Source Object
  5,                                      !- Outlet Port
  {21ca153b-e24c-42bb-9058-2840786f1518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b9b47fd-b64f-4686-b148-229fac61b15d}, !- Handle
  {21ca153b-e24c-42bb-9058-2840786f1518}, !- Source Object
  3,                                      !- Outlet Port
  {78f1acc9-1d31-473e-8b46-7b3fa96add59}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e3b43d9b-9a5a-43ed-8ac6-82f7b59aee77}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7d196ea6-33e7-4a67-83e3-3f3779564ce7}, !- Control Zone Name
  {d26c2727-facd-4be0-b210-fd63d4dc4d41}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d39dda89-1ed6-4f11-bcc5-22f3ad9ce3c1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {ef85bcbd-655d-4ed6-9bbf-c49672236c54}, !- Air Inlet Node Name
  {4e16a931-b108-434e-8b5f-e180694d5880}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bef0480f-a446-45ac-be78-f4f9d97eb1fe}, !- Handle
  Node 720,                               !- Name
  {75013364-e1f6-43d4-881b-0424e58b668a}, !- Inlet Port
  {cef4abd3-f10f-4439-8de2-47e86bc54d6d}; !- Outlet Port

OS:Connection,
  {865aece1-e0e1-4bb0-86a9-526e43dfdc98}, !- Handle
  {dc339fd2-7b41-470a-8039-766d3db61f1b}, !- Source Object
  3,                                      !- Outlet Port
  {e7d453ee-338e-41f8-a138-0e487b3604b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75013364-e1f6-43d4-881b-0424e58b668a}, !- Handle
  {263ffaab-32e4-43c3-bae7-c69d2b2fdc9f}, !- Source Object
  2,                                      !- Outlet Port
  {bef0480f-a446-45ac-be78-f4f9d97eb1fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cef4abd3-f10f-4439-8de2-47e86bc54d6d}, !- Handle
  {bef0480f-a446-45ac-be78-f4f9d97eb1fe}, !- Source Object
  3,                                      !- Outlet Port
  {9cd59eee-e821-4a27-8845-f937b3a5e984}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e40a0447-ff77-45f9-80fb-2d8e8e565b49}, !- Handle
  Node 721,                               !- Name
  {5aa030f2-8775-4841-ae83-e154b92e231b}, !- Inlet Port
  {ef85bcbd-655d-4ed6-9bbf-c49672236c54}; !- Outlet Port

OS:Connection,
  {5aa030f2-8775-4841-ae83-e154b92e231b}, !- Handle
  {3013c301-f416-4843-80b1-f0f4266470bb}, !- Source Object
  3,                                      !- Outlet Port
  {e40a0447-ff77-45f9-80fb-2d8e8e565b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef85bcbd-655d-4ed6-9bbf-c49672236c54}, !- Handle
  {e40a0447-ff77-45f9-80fb-2d8e8e565b49}, !- Source Object
  3,                                      !- Outlet Port
  {d39dda89-1ed6-4f11-bcc5-22f3ad9ce3c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e16a931-b108-434e-8b5f-e180694d5880}, !- Handle
  {d39dda89-1ed6-4f11-bcc5-22f3ad9ce3c1}, !- Source Object
  4,                                      !- Outlet Port
  {dc339fd2-7b41-470a-8039-766d3db61f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2aab9492-eb7f-41ee-ba12-074793a6277b}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ceb3cd94-abda-4488-be3e-94e1d65d22b7}, !- Water Inlet Node Name
  {96cec0bc-8db5-42c1-8d0e-19408ec468bf}; !- Water Outlet Node Name

OS:Node,
  {3a7365ea-456d-4251-b110-a89df2144737}, !- Handle
  Node 722,                               !- Name
  {64e8f7f5-6c8b-4973-a1b5-1310375f0a4f}, !- Inlet Port
  {ceb3cd94-abda-4488-be3e-94e1d65d22b7}; !- Outlet Port

OS:Connection,
  {64e8f7f5-6c8b-4973-a1b5-1310375f0a4f}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  73,                                     !- Outlet Port
  {3a7365ea-456d-4251-b110-a89df2144737}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a90f6f09-affa-4625-a21a-28d65dfc2665}, !- Handle
  Node 723,                               !- Name
  {96cec0bc-8db5-42c1-8d0e-19408ec468bf}, !- Inlet Port
  {1bac9491-a890-4a61-b3e8-40102bb89026}; !- Outlet Port

OS:Connection,
  {ceb3cd94-abda-4488-be3e-94e1d65d22b7}, !- Handle
  {3a7365ea-456d-4251-b110-a89df2144737}, !- Source Object
  3,                                      !- Outlet Port
  {2aab9492-eb7f-41ee-ba12-074793a6277b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {96cec0bc-8db5-42c1-8d0e-19408ec468bf}, !- Handle
  {2aab9492-eb7f-41ee-ba12-074793a6277b}, !- Source Object
  10,                                     !- Outlet Port
  {a90f6f09-affa-4625-a21a-28d65dfc2665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bac9491-a890-4a61-b3e8-40102bb89026}, !- Handle
  {a90f6f09-affa-4625-a21a-28d65dfc2665}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  73;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cfd99469-e32f-4515-95a8-d0b1a6b1274d}, !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {2aab9492-eb7f-41ee-ba12-074793a6277b}; !- Heating Coil Name

OS:AirLoopHVAC,
  {8d4f8f0e-fe35-4e2b-b090-6c3ecb3e98ec}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {00a194d1-a629-4075-a248-f9490f9d561f}, !- Availability Schedule
  {b844ac9d-0520-4041-8acf-224c51032ab3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d00e4b11-eb39-4a0d-b83e-faded2e6fc33}, !- Supply Side Inlet Node Name
  {8da3e223-bfd2-4050-b266-2ece4bcf5bf4}, !- Demand Side Outlet Node Name
  {d2ad6e69-4c36-4900-9afa-bc2b5800ce6f}, !- Demand Side Inlet Node A
  {8e9a5c1a-32f4-405f-a487-afeabd8f3792}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {982776e1-6d50-4c55-9c61-512f72340f72}, !- Demand Mixer Name
  {c265352f-2cf0-4bb6-9336-7eeb72984ddd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {20c9734b-3e7f-45f9-8b57-ab6e35ea4a7d}, !- Handle
  Node 724,                               !- Name
  {d00e4b11-eb39-4a0d-b83e-faded2e6fc33}, !- Inlet Port
  {72de21bd-279f-4dd4-aabd-a6299317a568}; !- Outlet Port

OS:Node,
  {b18524a0-2f06-4193-bc30-17b71e73a018}, !- Handle
  Node 725,                               !- Name
  {93481e83-d2bd-4c32-9a35-fa9043ea1031}, !- Inlet Port
  {8e9a5c1a-32f4-405f-a487-afeabd8f3792}; !- Outlet Port

OS:Connection,
  {d00e4b11-eb39-4a0d-b83e-faded2e6fc33}, !- Handle
  {8d4f8f0e-fe35-4e2b-b090-6c3ecb3e98ec}, !- Source Object
  9,                                      !- Outlet Port
  {20c9734b-3e7f-45f9-8b57-ab6e35ea4a7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e9a5c1a-32f4-405f-a487-afeabd8f3792}, !- Handle
  {b18524a0-2f06-4193-bc30-17b71e73a018}, !- Source Object
  3,                                      !- Outlet Port
  {8d4f8f0e-fe35-4e2b-b090-6c3ecb3e98ec}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2d7010f0-8ae7-4f9e-8067-d6176afdd535}, !- Handle
  Node 726,                               !- Name
  {d2ad6e69-4c36-4900-9afa-bc2b5800ce6f}, !- Inlet Port
  {e4e9163c-ddff-407c-a60b-6adc71c35d7f}; !- Outlet Port

OS:Node,
  {efd51291-83e3-48c7-badd-c843173eb5fa}, !- Handle
  Node 727,                               !- Name
  {6d64b414-3163-492e-8a5f-daa525d00cc6}, !- Inlet Port
  {8da3e223-bfd2-4050-b266-2ece4bcf5bf4}; !- Outlet Port

OS:Node,
  {5bfdf984-a7f5-4351-b80c-8a54edccf18b}, !- Handle
  Node 728,                               !- Name
  {a8e9dafe-b1fe-4ce6-9802-c84b91c5cc80}, !- Inlet Port
  {33cdb83e-0c99-42b1-ad91-6f3a9d7af272}; !- Outlet Port

OS:Connection,
  {d2ad6e69-4c36-4900-9afa-bc2b5800ce6f}, !- Handle
  {8d4f8f0e-fe35-4e2b-b090-6c3ecb3e98ec}, !- Source Object
  11,                                     !- Outlet Port
  {2d7010f0-8ae7-4f9e-8067-d6176afdd535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8da3e223-bfd2-4050-b266-2ece4bcf5bf4}, !- Handle
  {efd51291-83e3-48c7-badd-c843173eb5fa}, !- Source Object
  3,                                      !- Outlet Port
  {8d4f8f0e-fe35-4e2b-b090-6c3ecb3e98ec}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c265352f-2cf0-4bb6-9336-7eeb72984ddd}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {e4e9163c-ddff-407c-a60b-6adc71c35d7f}, !- Inlet Node Name
  {b6f74cce-bf9b-4d78-b4fd-dc491885d8d1}, !- Outlet Node Name 1
  {e7bdb72b-119a-46ec-824e-76384a7062aa}, !- Outlet Node Name 2
  {1dc7204f-2718-4131-839e-1bf325a5bfca}, !- Outlet Node Name 3
  {673f2b1b-74cc-4142-837d-3466119c8dbb}, !- Outlet Node Name 4
  {52d577e8-7d33-4e55-af16-e9abc847ca38}, !- Outlet Node Name 5
  {3a795b90-a7a4-4cc2-bb94-71d3566a092e}, !- Outlet Node Name 6
  {32c2c34a-dcdf-4cc5-baf2-b5e94e4b2cf2}, !- Outlet Node Name 7
  {6fe257e6-4ece-43c9-a9e8-c3023bdace77}, !- Outlet Node Name 8
  {c487b112-f953-44c6-97b7-9588e757f966}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {982776e1-6d50-4c55-9c61-512f72340f72}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {6d64b414-3163-492e-8a5f-daa525d00cc6}, !- Outlet Node Name
  {4c220a8c-1865-41ea-9ac3-10923a2a3492}, !- Inlet Node Name 1
  {c7312b2f-c600-41b1-8322-a24af883c431}, !- Inlet Node Name 2
  {14392e2a-c6de-412e-be85-5da2dfb650b3}, !- Inlet Node Name 3
  {2afbd602-5b51-46e0-8ce0-f2e846ac2935}, !- Inlet Node Name 4
  {2f805b51-6be0-4746-821a-3def90283362}, !- Inlet Node Name 5
  {f3f018d1-ae2a-407f-a398-f08d5d77e51e}, !- Inlet Node Name 6
  {84694903-a25f-4ca5-bd57-e33919c4fbe0}, !- Inlet Node Name 7
  {3152ff40-3c04-47d1-a350-bf0b03f83cc8}, !- Inlet Node Name 8
  {ea208509-a19a-40b4-8060-a3b79f1f0be0}; !- Inlet Node Name 9

OS:Connection,
  {e4e9163c-ddff-407c-a60b-6adc71c35d7f}, !- Handle
  {2d7010f0-8ae7-4f9e-8067-d6176afdd535}, !- Source Object
  3,                                      !- Outlet Port
  {c265352f-2cf0-4bb6-9336-7eeb72984ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d64b414-3163-492e-8a5f-daa525d00cc6}, !- Handle
  {982776e1-6d50-4c55-9c61-512f72340f72}, !- Source Object
  2,                                      !- Outlet Port
  {efd51291-83e3-48c7-badd-c843173eb5fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a6a2de88-6a9c-45ac-8d0f-b829d90084e1}, !- Handle
  {8d4f8f0e-fe35-4e2b-b090-6c3ecb3e98ec}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b844ac9d-0520-4041-8acf-224c51032ab3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {e8269cf9-4366-404b-a70d-c456b81a3b09}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {357462c7-2208-4a4c-9ad6-a6b4413a4a42}, !- Handle
  Fan Constant Volume 72,                 !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {81fb598b-486f-413d-ab85-fa480d8682ec}, !- Air Inlet Node Name
  {93481e83-d2bd-4c32-9a35-fa9043ea1031}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {bf31f32a-d278-458d-8022-4fcbffa427fa}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {63f1623f-a464-4130-9053-d0a8c4232c86}, !- Air Inlet Node Name
  {a0d9be72-dba5-48e8-9508-2093d92a5e7d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {1a741267-caa5-4544-930d-1875ab8fe49f}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {88f1cc3f-100e-4ec5-bf03-b5253d8eefbe}, !- Handle
  Curve Biquadratic 143,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f972715d-85ea-4a36-9958-bfe1795c8f9e}, !- Handle
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {422f206f-14e1-404b-ada7-8948e838effc}, !- Handle
  Curve Biquadratic 144,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27dca6ed-8034-40f5-9db5-79c92fc5155e}, !- Handle
  Curve Quadratic 144,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {39be4603-6ae5-4a27-8022-e331501d28fa}, !- Handle
  Curve Cubic 72,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3eaf78eb-639e-4d48-ae03-3f4f01948d47}, !- Handle
  CoilCoolingDXSingleSpeed_dx 36 71kBtu/hr 9.7EER, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8117ab8a-2231-40d4-90f0-cd774c8d1b6d}, !- Air Inlet Node Name
  {da6fb721-d705-45da-82c1-8ead5c2cba00}, !- Air Outlet Node Name
  {90ef51ae-3596-4783-8b8b-c5ab6bd3d5a8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fbe79724-2c5c-4320-8728-8574103f5fa3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {533b703e-1525-4b24-965e-d7fe0e0b9c65}, !- Energy Input Ratio Function of Temperature Curve Name
  {593d1c17-fff1-4fb8-adcc-fdeef9631794}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {695e6713-8b08-46d4-8673-952d4b3eb389}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {d6e1755b-3830-40c7-a6a6-9fbb79710e11}, !- Handle
  Controller Outdoor Air 37,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {00a194d1-a629-4075-a248-f9490f9d561f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ebaf1c47-a04b-4b8c-8ceb-4dbbb42648a5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ebaf1c47-a04b-4b8c-8ceb-4dbbb42648a5}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f4817fdd-1092-4fbf-9668-0d188b234c2c}, !- Handle
  Air Loop HVAC Outdoor Air System 37,    !- Name
  {d6e1755b-3830-40c7-a6a6-9fbb79710e11}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {25108832-473b-498c-9dfe-e8dd45d940d3}, !- Mixed Air Node Name
  {e2b7a9b3-99d9-4781-aa16-4a35e17dd337}, !- Outdoor Air Stream Node Name
  {7d72f269-7f1b-487a-ac9b-a25e1c2aa3bb}, !- Relief Air Stream Node Name
  {72de21bd-279f-4dd4-aabd-a6299317a568}; !- Return Air Stream Node Name

OS:Node,
  {60026b8d-bdd0-492e-b9f2-cb088d979f06}, !- Handle
  Node 729,                               !- Name
  ,                                       !- Inlet Port
  {e2b7a9b3-99d9-4781-aa16-4a35e17dd337}; !- Outlet Port

OS:Connection,
  {e2b7a9b3-99d9-4781-aa16-4a35e17dd337}, !- Handle
  {60026b8d-bdd0-492e-b9f2-cb088d979f06}, !- Source Object
  3,                                      !- Outlet Port
  {f4817fdd-1092-4fbf-9668-0d188b234c2c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {17bb9ce5-3cae-46c4-a6c4-b4f91efb6399}, !- Handle
  Node 730,                               !- Name
  {7d72f269-7f1b-487a-ac9b-a25e1c2aa3bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d72f269-7f1b-487a-ac9b-a25e1c2aa3bb}, !- Handle
  {f4817fdd-1092-4fbf-9668-0d188b234c2c}, !- Source Object
  7,                                      !- Outlet Port
  {17bb9ce5-3cae-46c4-a6c4-b4f91efb6399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93481e83-d2bd-4c32-9a35-fa9043ea1031}, !- Handle
  {357462c7-2208-4a4c-9ad6-a6b4413a4a42}, !- Source Object
  9,                                      !- Outlet Port
  {b18524a0-2f06-4193-bc30-17b71e73a018}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e1653f0-325e-4a04-a32e-d29f5559ae30}, !- Handle
  Node 731,                               !- Name
  {a0d9be72-dba5-48e8-9508-2093d92a5e7d}, !- Inlet Port
  {81fb598b-486f-413d-ab85-fa480d8682ec}; !- Outlet Port

OS:Connection,
  {a0d9be72-dba5-48e8-9508-2093d92a5e7d}, !- Handle
  {bf31f32a-d278-458d-8022-4fcbffa427fa}, !- Source Object
  6,                                      !- Outlet Port
  {5e1653f0-325e-4a04-a32e-d29f5559ae30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81fb598b-486f-413d-ab85-fa480d8682ec}, !- Handle
  {5e1653f0-325e-4a04-a32e-d29f5559ae30}, !- Source Object
  3,                                      !- Outlet Port
  {357462c7-2208-4a4c-9ad6-a6b4413a4a42}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2a37fc33-bffc-4883-82f3-d97db0398645}, !- Handle
  Node 732,                               !- Name
  {da6fb721-d705-45da-82c1-8ead5c2cba00}, !- Inlet Port
  {63f1623f-a464-4130-9053-d0a8c4232c86}; !- Outlet Port

OS:Connection,
  {da6fb721-d705-45da-82c1-8ead5c2cba00}, !- Handle
  {3eaf78eb-639e-4d48-ae03-3f4f01948d47}, !- Source Object
  9,                                      !- Outlet Port
  {2a37fc33-bffc-4883-82f3-d97db0398645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63f1623f-a464-4130-9053-d0a8c4232c86}, !- Handle
  {2a37fc33-bffc-4883-82f3-d97db0398645}, !- Source Object
  3,                                      !- Outlet Port
  {bf31f32a-d278-458d-8022-4fcbffa427fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {de5b0d21-09c0-4c99-bb46-3993e06fb15b}, !- Handle
  Node 733,                               !- Name
  {25108832-473b-498c-9dfe-e8dd45d940d3}, !- Inlet Port
  {8117ab8a-2231-40d4-90f0-cd774c8d1b6d}; !- Outlet Port

OS:Connection,
  {72de21bd-279f-4dd4-aabd-a6299317a568}, !- Handle
  {20c9734b-3e7f-45f9-8b57-ab6e35ea4a7d}, !- Source Object
  3,                                      !- Outlet Port
  {f4817fdd-1092-4fbf-9668-0d188b234c2c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {25108832-473b-498c-9dfe-e8dd45d940d3}, !- Handle
  {f4817fdd-1092-4fbf-9668-0d188b234c2c}, !- Source Object
  5,                                      !- Outlet Port
  {de5b0d21-09c0-4c99-bb46-3993e06fb15b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8117ab8a-2231-40d4-90f0-cd774c8d1b6d}, !- Handle
  {de5b0d21-09c0-4c99-bb46-3993e06fb15b}, !- Source Object
  3,                                      !- Outlet Port
  {3eaf78eb-639e-4d48-ae03-3f4f01948d47}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {458c6a54-cf2d-4839-bce8-3412d60dca71}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7d416f14-3940-4f57-8890-0c9cabd69427}, !- Control Zone Name
  {b18524a0-2f06-4193-bc30-17b71e73a018}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1aa7fc60-69c0-4e9f-b627-32d3a15862e5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {166c889a-a92e-4806-8e4b-1bcf870dbb61}, !- Air Inlet Node Name
  {a8e9dafe-b1fe-4ce6-9802-c84b91c5cc80}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {be39a435-471f-4853-b0b0-b7d6a060980c}, !- Handle
  Node 734,                               !- Name
  {e85593a2-150c-4e39-8ace-acb976230bc8}, !- Inlet Port
  {4c220a8c-1865-41ea-9ac3-10923a2a3492}; !- Outlet Port

OS:Connection,
  {33cdb83e-0c99-42b1-ad91-6f3a9d7af272}, !- Handle
  {5bfdf984-a7f5-4351-b80c-8a54edccf18b}, !- Source Object
  3,                                      !- Outlet Port
  {cd210598-fe46-4c38-a9d5-a96f1123011d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85593a2-150c-4e39-8ace-acb976230bc8}, !- Handle
  {a6c90c92-d6b3-488f-99b4-d76d8697fa34}, !- Source Object
  2,                                      !- Outlet Port
  {be39a435-471f-4853-b0b0-b7d6a060980c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c220a8c-1865-41ea-9ac3-10923a2a3492}, !- Handle
  {be39a435-471f-4853-b0b0-b7d6a060980c}, !- Source Object
  3,                                      !- Outlet Port
  {982776e1-6d50-4c55-9c61-512f72340f72}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3ba587d8-b336-494f-9167-61c408185d80}, !- Handle
  Node 735,                               !- Name
  {b6f74cce-bf9b-4d78-b4fd-dc491885d8d1}, !- Inlet Port
  {166c889a-a92e-4806-8e4b-1bcf870dbb61}; !- Outlet Port

OS:Connection,
  {b6f74cce-bf9b-4d78-b4fd-dc491885d8d1}, !- Handle
  {c265352f-2cf0-4bb6-9336-7eeb72984ddd}, !- Source Object
  3,                                      !- Outlet Port
  {3ba587d8-b336-494f-9167-61c408185d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {166c889a-a92e-4806-8e4b-1bcf870dbb61}, !- Handle
  {3ba587d8-b336-494f-9167-61c408185d80}, !- Source Object
  3,                                      !- Outlet Port
  {1aa7fc60-69c0-4e9f-b627-32d3a15862e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8e9dafe-b1fe-4ce6-9802-c84b91c5cc80}, !- Handle
  {1aa7fc60-69c0-4e9f-b627-32d3a15862e5}, !- Source Object
  4,                                      !- Outlet Port
  {5bfdf984-a7f5-4351-b80c-8a54edccf18b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {71eec714-3bab-4094-a4fc-bc55b4d1e4ab}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c49ba36c-5270-4fbe-9c2d-fb204512e801}, !- Water Inlet Node Name
  {1889d39b-f79b-4435-8363-ff9c9ed24174}; !- Water Outlet Node Name

OS:Node,
  {7ad45559-1faa-4aeb-9c40-dbaf376db4b5}, !- Handle
  Node 736,                               !- Name
  {f347e6ed-4bd2-4501-a5b8-6f7d663eb3fa}, !- Inlet Port
  {c49ba36c-5270-4fbe-9c2d-fb204512e801}; !- Outlet Port

OS:Connection,
  {f347e6ed-4bd2-4501-a5b8-6f7d663eb3fa}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  74,                                     !- Outlet Port
  {7ad45559-1faa-4aeb-9c40-dbaf376db4b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {876e41e6-2188-4bd2-8c4f-e30cfd1b6bfc}, !- Handle
  Node 737,                               !- Name
  {1889d39b-f79b-4435-8363-ff9c9ed24174}, !- Inlet Port
  {12e1c492-c11e-494d-aa97-6a783bb1cd8f}; !- Outlet Port

OS:Connection,
  {c49ba36c-5270-4fbe-9c2d-fb204512e801}, !- Handle
  {7ad45559-1faa-4aeb-9c40-dbaf376db4b5}, !- Source Object
  3,                                      !- Outlet Port
  {71eec714-3bab-4094-a4fc-bc55b4d1e4ab}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1889d39b-f79b-4435-8363-ff9c9ed24174}, !- Handle
  {71eec714-3bab-4094-a4fc-bc55b4d1e4ab}, !- Source Object
  10,                                     !- Outlet Port
  {876e41e6-2188-4bd2-8c4f-e30cfd1b6bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12e1c492-c11e-494d-aa97-6a783bb1cd8f}, !- Handle
  {876e41e6-2188-4bd2-8c4f-e30cfd1b6bfc}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  74;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e6c48a78-33b9-4be1-bd40-092dcb563875}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {71eec714-3bab-4094-a4fc-bc55b4d1e4ab}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {49168fc7-cd59-45e9-a99d-49648c4f2157}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {3ad5bd4f-ea8a-4ea0-b76a-64d60305fce1}, !- Air Inlet Node Name
  {c742b064-dc50-4267-9305-2a04a95fb469}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b24f5595-2946-468f-95aa-725c26fcafa4}, !- Handle
  Node 738,                               !- Name
  {c742b064-dc50-4267-9305-2a04a95fb469}, !- Inlet Port
  {a91352ea-fa44-4838-b4ef-895fc1feffb8}; !- Outlet Port

OS:Node,
  {ba85f70b-8301-4fef-ae63-53fce023ee83}, !- Handle
  Node 739,                               !- Name
  {e6ad28af-d24e-4a7e-9e08-14e2627cd6ee}, !- Inlet Port
  {c7312b2f-c600-41b1-8322-a24af883c431}; !- Outlet Port

OS:Connection,
  {a91352ea-fa44-4838-b4ef-895fc1feffb8}, !- Handle
  {b24f5595-2946-468f-95aa-725c26fcafa4}, !- Source Object
  3,                                      !- Outlet Port
  {7c375924-839f-41ab-86b2-c7d463bd25c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6ad28af-d24e-4a7e-9e08-14e2627cd6ee}, !- Handle
  {0fdc9bde-bbc6-45df-8427-3928f54fa277}, !- Source Object
  2,                                      !- Outlet Port
  {ba85f70b-8301-4fef-ae63-53fce023ee83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7312b2f-c600-41b1-8322-a24af883c431}, !- Handle
  {ba85f70b-8301-4fef-ae63-53fce023ee83}, !- Source Object
  3,                                      !- Outlet Port
  {982776e1-6d50-4c55-9c61-512f72340f72}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3b112493-70db-4921-bef6-0485b70d6ed5}, !- Handle
  Node 740,                               !- Name
  {e7bdb72b-119a-46ec-824e-76384a7062aa}, !- Inlet Port
  {3ad5bd4f-ea8a-4ea0-b76a-64d60305fce1}; !- Outlet Port

OS:Connection,
  {e7bdb72b-119a-46ec-824e-76384a7062aa}, !- Handle
  {c265352f-2cf0-4bb6-9336-7eeb72984ddd}, !- Source Object
  4,                                      !- Outlet Port
  {3b112493-70db-4921-bef6-0485b70d6ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ad5bd4f-ea8a-4ea0-b76a-64d60305fce1}, !- Handle
  {3b112493-70db-4921-bef6-0485b70d6ed5}, !- Source Object
  3,                                      !- Outlet Port
  {49168fc7-cd59-45e9-a99d-49648c4f2157}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c742b064-dc50-4267-9305-2a04a95fb469}, !- Handle
  {49168fc7-cd59-45e9-a99d-49648c4f2157}, !- Source Object
  4,                                      !- Outlet Port
  {b24f5595-2946-468f-95aa-725c26fcafa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e3272b7b-2888-4d14-aaf9-20a43ac37054}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3b462d83-5e01-4808-91ec-bad453c8764c}, !- Water Inlet Node Name
  {966b8249-e040-46ec-86af-cb1b1ed69921}; !- Water Outlet Node Name

OS:Node,
  {83d7dbe8-135d-4332-ac14-301236ac0d0e}, !- Handle
  Node 741,                               !- Name
  {b53bd715-dba6-4dab-bd93-6759013f9b40}, !- Inlet Port
  {3b462d83-5e01-4808-91ec-bad453c8764c}; !- Outlet Port

OS:Connection,
  {b53bd715-dba6-4dab-bd93-6759013f9b40}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  75,                                     !- Outlet Port
  {83d7dbe8-135d-4332-ac14-301236ac0d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f98eb84-47a2-40f0-b119-48335abd729e}, !- Handle
  Node 742,                               !- Name
  {966b8249-e040-46ec-86af-cb1b1ed69921}, !- Inlet Port
  {b7a559f7-806f-4245-895d-a4f3710e72e6}; !- Outlet Port

OS:Connection,
  {3b462d83-5e01-4808-91ec-bad453c8764c}, !- Handle
  {83d7dbe8-135d-4332-ac14-301236ac0d0e}, !- Source Object
  3,                                      !- Outlet Port
  {e3272b7b-2888-4d14-aaf9-20a43ac37054}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {966b8249-e040-46ec-86af-cb1b1ed69921}, !- Handle
  {e3272b7b-2888-4d14-aaf9-20a43ac37054}, !- Source Object
  10,                                     !- Outlet Port
  {9f98eb84-47a2-40f0-b119-48335abd729e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7a559f7-806f-4245-895d-a4f3710e72e6}, !- Handle
  {9f98eb84-47a2-40f0-b119-48335abd729e}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  75;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f29fdcbd-5093-478a-b4b7-e0f78c4862ae}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {e3272b7b-2888-4d14-aaf9-20a43ac37054}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {88ce661c-153b-4e4b-9191-72bc64f0d4a1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {05e15ae9-30aa-4a88-a9a9-ab5e065e4091}, !- Air Inlet Node Name
  {436cc77a-f667-4721-baf3-d894838e6082}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7799eaaa-0e57-49e9-a956-1ba9eff27b9d}, !- Handle
  Node 743,                               !- Name
  {436cc77a-f667-4721-baf3-d894838e6082}, !- Inlet Port
  {82cc2b16-7ceb-4000-9402-8e0ba0379181}; !- Outlet Port

OS:Node,
  {af26f03f-75d5-4c0a-bec5-d265cc0b3660}, !- Handle
  Node 744,                               !- Name
  {30e7fea3-352e-4cd3-bb54-b93601611689}, !- Inlet Port
  {14392e2a-c6de-412e-be85-5da2dfb650b3}; !- Outlet Port

OS:Connection,
  {82cc2b16-7ceb-4000-9402-8e0ba0379181}, !- Handle
  {7799eaaa-0e57-49e9-a956-1ba9eff27b9d}, !- Source Object
  3,                                      !- Outlet Port
  {dc614d79-9f66-4643-90c9-dbc07275e384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30e7fea3-352e-4cd3-bb54-b93601611689}, !- Handle
  {0f5bf6ed-28d2-4969-9374-967850a49c55}, !- Source Object
  2,                                      !- Outlet Port
  {af26f03f-75d5-4c0a-bec5-d265cc0b3660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14392e2a-c6de-412e-be85-5da2dfb650b3}, !- Handle
  {af26f03f-75d5-4c0a-bec5-d265cc0b3660}, !- Source Object
  3,                                      !- Outlet Port
  {982776e1-6d50-4c55-9c61-512f72340f72}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {52367ff8-2ede-4256-b095-3fd74e1e1d5b}, !- Handle
  Node 745,                               !- Name
  {1dc7204f-2718-4131-839e-1bf325a5bfca}, !- Inlet Port
  {05e15ae9-30aa-4a88-a9a9-ab5e065e4091}; !- Outlet Port

OS:Connection,
  {1dc7204f-2718-4131-839e-1bf325a5bfca}, !- Handle
  {c265352f-2cf0-4bb6-9336-7eeb72984ddd}, !- Source Object
  5,                                      !- Outlet Port
  {52367ff8-2ede-4256-b095-3fd74e1e1d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05e15ae9-30aa-4a88-a9a9-ab5e065e4091}, !- Handle
  {52367ff8-2ede-4256-b095-3fd74e1e1d5b}, !- Source Object
  3,                                      !- Outlet Port
  {88ce661c-153b-4e4b-9191-72bc64f0d4a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {436cc77a-f667-4721-baf3-d894838e6082}, !- Handle
  {88ce661c-153b-4e4b-9191-72bc64f0d4a1}, !- Source Object
  4,                                      !- Outlet Port
  {7799eaaa-0e57-49e9-a956-1ba9eff27b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f1545727-1be1-471c-8f95-248846f4f0a7}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {687247a0-5c44-4aeb-869b-9c03c2dfef48}, !- Water Inlet Node Name
  {e47bf4d5-687c-45e0-8684-0d0645ee7b1f}; !- Water Outlet Node Name

OS:Node,
  {a5608d6c-3bcf-48bc-97c7-59176f321c53}, !- Handle
  Node 746,                               !- Name
  {f13fe516-79bd-4fc4-a73d-168eb211e9c9}, !- Inlet Port
  {687247a0-5c44-4aeb-869b-9c03c2dfef48}; !- Outlet Port

OS:Connection,
  {f13fe516-79bd-4fc4-a73d-168eb211e9c9}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  76,                                     !- Outlet Port
  {a5608d6c-3bcf-48bc-97c7-59176f321c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34d7a745-1542-4d86-abae-3b17e5c8c2e2}, !- Handle
  Node 747,                               !- Name
  {e47bf4d5-687c-45e0-8684-0d0645ee7b1f}, !- Inlet Port
  {83bcab3e-d96f-4081-aaaf-f821684c345f}; !- Outlet Port

OS:Connection,
  {687247a0-5c44-4aeb-869b-9c03c2dfef48}, !- Handle
  {a5608d6c-3bcf-48bc-97c7-59176f321c53}, !- Source Object
  3,                                      !- Outlet Port
  {f1545727-1be1-471c-8f95-248846f4f0a7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e47bf4d5-687c-45e0-8684-0d0645ee7b1f}, !- Handle
  {f1545727-1be1-471c-8f95-248846f4f0a7}, !- Source Object
  10,                                     !- Outlet Port
  {34d7a745-1542-4d86-abae-3b17e5c8c2e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83bcab3e-d96f-4081-aaaf-f821684c345f}, !- Handle
  {34d7a745-1542-4d86-abae-3b17e5c8c2e2}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  76;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {461960e5-d5ae-43c1-ba4d-da7945403c00}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {f1545727-1be1-471c-8f95-248846f4f0a7}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c4446589-d43c-4aa7-80b8-033cdecf3a9e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {fde3d62c-cbac-435f-a21d-435a8465352a}, !- Air Inlet Node Name
  {11976b8f-137a-4b14-82af-44d4a5dbef94}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bad8b0c4-1b9c-4103-aea9-028b7b51eafe}, !- Handle
  Node 748,                               !- Name
  {11976b8f-137a-4b14-82af-44d4a5dbef94}, !- Inlet Port
  {a791f301-952b-4fdc-85de-009a678da619}; !- Outlet Port

OS:Node,
  {78f1d69c-069e-4953-ad75-bd1d4a55cb5e}, !- Handle
  Node 749,                               !- Name
  {8f87ddba-879e-4a4b-9f22-50a5714783f8}, !- Inlet Port
  {2afbd602-5b51-46e0-8ce0-f2e846ac2935}; !- Outlet Port

OS:Connection,
  {a791f301-952b-4fdc-85de-009a678da619}, !- Handle
  {bad8b0c4-1b9c-4103-aea9-028b7b51eafe}, !- Source Object
  3,                                      !- Outlet Port
  {9aefd927-de31-48ad-86ca-f6c336863224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f87ddba-879e-4a4b-9f22-50a5714783f8}, !- Handle
  {e4d01f2f-1b93-4c32-9350-119f614f1801}, !- Source Object
  2,                                      !- Outlet Port
  {78f1d69c-069e-4953-ad75-bd1d4a55cb5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2afbd602-5b51-46e0-8ce0-f2e846ac2935}, !- Handle
  {78f1d69c-069e-4953-ad75-bd1d4a55cb5e}, !- Source Object
  3,                                      !- Outlet Port
  {982776e1-6d50-4c55-9c61-512f72340f72}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {078fe172-fc5a-4cf4-bc95-ae20768c9af3}, !- Handle
  Node 750,                               !- Name
  {673f2b1b-74cc-4142-837d-3466119c8dbb}, !- Inlet Port
  {fde3d62c-cbac-435f-a21d-435a8465352a}; !- Outlet Port

OS:Connection,
  {673f2b1b-74cc-4142-837d-3466119c8dbb}, !- Handle
  {c265352f-2cf0-4bb6-9336-7eeb72984ddd}, !- Source Object
  6,                                      !- Outlet Port
  {078fe172-fc5a-4cf4-bc95-ae20768c9af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde3d62c-cbac-435f-a21d-435a8465352a}, !- Handle
  {078fe172-fc5a-4cf4-bc95-ae20768c9af3}, !- Source Object
  3,                                      !- Outlet Port
  {c4446589-d43c-4aa7-80b8-033cdecf3a9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11976b8f-137a-4b14-82af-44d4a5dbef94}, !- Handle
  {c4446589-d43c-4aa7-80b8-033cdecf3a9e}, !- Source Object
  4,                                      !- Outlet Port
  {bad8b0c4-1b9c-4103-aea9-028b7b51eafe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {be839608-22a0-4987-9f19-a541dd2ec953}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4df52d39-4f4c-46f5-8d27-f879ca7f52b2}, !- Water Inlet Node Name
  {63395bfe-7fb7-4bc3-b3ee-db88d78f4bc1}; !- Water Outlet Node Name

OS:Node,
  {b88b0105-1111-42f4-8404-18e214aa7c4e}, !- Handle
  Node 751,                               !- Name
  {ea08443e-8e21-4b4a-a8ca-bec20d98b91c}, !- Inlet Port
  {4df52d39-4f4c-46f5-8d27-f879ca7f52b2}; !- Outlet Port

OS:Connection,
  {ea08443e-8e21-4b4a-a8ca-bec20d98b91c}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  77,                                     !- Outlet Port
  {b88b0105-1111-42f4-8404-18e214aa7c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70bf512e-7883-426f-bb52-5d16d4877274}, !- Handle
  Node 752,                               !- Name
  {63395bfe-7fb7-4bc3-b3ee-db88d78f4bc1}, !- Inlet Port
  {48ee36c2-e6c5-49a4-8433-499439ec391a}; !- Outlet Port

OS:Connection,
  {4df52d39-4f4c-46f5-8d27-f879ca7f52b2}, !- Handle
  {b88b0105-1111-42f4-8404-18e214aa7c4e}, !- Source Object
  3,                                      !- Outlet Port
  {be839608-22a0-4987-9f19-a541dd2ec953}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {63395bfe-7fb7-4bc3-b3ee-db88d78f4bc1}, !- Handle
  {be839608-22a0-4987-9f19-a541dd2ec953}, !- Source Object
  10,                                     !- Outlet Port
  {70bf512e-7883-426f-bb52-5d16d4877274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48ee36c2-e6c5-49a4-8433-499439ec391a}, !- Handle
  {70bf512e-7883-426f-bb52-5d16d4877274}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  77;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2e165ce8-bdc3-4d87-8416-92e6089fd6cb}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {be839608-22a0-4987-9f19-a541dd2ec953}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aae6f596-183c-4e43-a485-b3c43061cf71}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {e38f0a45-5df9-4a4a-a1ff-ff2e233848cd}, !- Air Inlet Node Name
  {c3cf2e01-74c6-4d68-bb21-1e427b1ece48}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4367e328-86bc-4066-a3aa-a2e7ab8a96b2}, !- Handle
  Node 753,                               !- Name
  {c3cf2e01-74c6-4d68-bb21-1e427b1ece48}, !- Inlet Port
  {ceef57be-d59e-4d1c-934d-45d3549f7f9b}; !- Outlet Port

OS:Node,
  {10d66b40-d727-4df0-b065-653d52dbd76b}, !- Handle
  Node 754,                               !- Name
  {8a87e68e-acf3-46c5-a6b5-f0ac9727ff2d}, !- Inlet Port
  {2f805b51-6be0-4746-821a-3def90283362}; !- Outlet Port

OS:Connection,
  {ceef57be-d59e-4d1c-934d-45d3549f7f9b}, !- Handle
  {4367e328-86bc-4066-a3aa-a2e7ab8a96b2}, !- Source Object
  3,                                      !- Outlet Port
  {449c8c90-b117-4a59-b905-1672f44f1a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a87e68e-acf3-46c5-a6b5-f0ac9727ff2d}, !- Handle
  {d3337ca9-a933-4bd2-a5c0-da2d5f13c638}, !- Source Object
  2,                                      !- Outlet Port
  {10d66b40-d727-4df0-b065-653d52dbd76b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f805b51-6be0-4746-821a-3def90283362}, !- Handle
  {10d66b40-d727-4df0-b065-653d52dbd76b}, !- Source Object
  3,                                      !- Outlet Port
  {982776e1-6d50-4c55-9c61-512f72340f72}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {88bd4b79-8c45-4763-b0d1-9a1d0048f096}, !- Handle
  Node 755,                               !- Name
  {52d577e8-7d33-4e55-af16-e9abc847ca38}, !- Inlet Port
  {e38f0a45-5df9-4a4a-a1ff-ff2e233848cd}; !- Outlet Port

OS:Connection,
  {52d577e8-7d33-4e55-af16-e9abc847ca38}, !- Handle
  {c265352f-2cf0-4bb6-9336-7eeb72984ddd}, !- Source Object
  7,                                      !- Outlet Port
  {88bd4b79-8c45-4763-b0d1-9a1d0048f096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e38f0a45-5df9-4a4a-a1ff-ff2e233848cd}, !- Handle
  {88bd4b79-8c45-4763-b0d1-9a1d0048f096}, !- Source Object
  3,                                      !- Outlet Port
  {aae6f596-183c-4e43-a485-b3c43061cf71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3cf2e01-74c6-4d68-bb21-1e427b1ece48}, !- Handle
  {aae6f596-183c-4e43-a485-b3c43061cf71}, !- Source Object
  4,                                      !- Outlet Port
  {4367e328-86bc-4066-a3aa-a2e7ab8a96b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9e3dc820-851f-4af1-bc55-c3d247459d50}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f5ceef30-49d9-4e5a-84a1-c5b54022438c}, !- Water Inlet Node Name
  {39b557a9-e15d-4d04-93d7-961e4c2ccfff}; !- Water Outlet Node Name

OS:Node,
  {a9fbaec0-8da4-499e-8c8b-19133847828f}, !- Handle
  Node 756,                               !- Name
  {d6a3a069-499b-48fb-8a94-0df75606fdd0}, !- Inlet Port
  {f5ceef30-49d9-4e5a-84a1-c5b54022438c}; !- Outlet Port

OS:Connection,
  {d6a3a069-499b-48fb-8a94-0df75606fdd0}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  78,                                     !- Outlet Port
  {a9fbaec0-8da4-499e-8c8b-19133847828f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3bc5a80e-e053-4337-a835-64b40800f019}, !- Handle
  Node 757,                               !- Name
  {39b557a9-e15d-4d04-93d7-961e4c2ccfff}, !- Inlet Port
  {078d55ad-63a6-479d-a4d5-d964330e1a4b}; !- Outlet Port

OS:Connection,
  {f5ceef30-49d9-4e5a-84a1-c5b54022438c}, !- Handle
  {a9fbaec0-8da4-499e-8c8b-19133847828f}, !- Source Object
  3,                                      !- Outlet Port
  {9e3dc820-851f-4af1-bc55-c3d247459d50}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {39b557a9-e15d-4d04-93d7-961e4c2ccfff}, !- Handle
  {9e3dc820-851f-4af1-bc55-c3d247459d50}, !- Source Object
  10,                                     !- Outlet Port
  {3bc5a80e-e053-4337-a835-64b40800f019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {078d55ad-63a6-479d-a4d5-d964330e1a4b}, !- Handle
  {3bc5a80e-e053-4337-a835-64b40800f019}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  78;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {09ac8403-4dcb-4568-aabc-4e85e83e0a4d}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {9e3dc820-851f-4af1-bc55-c3d247459d50}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4b9bce46-c27c-4646-8af8-97de4b33802b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {c9de7931-9b72-434e-8cde-86019d67fb36}, !- Air Inlet Node Name
  {d5f49fcc-e0ec-4f8c-9b05-8891f836ba5a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f1c70f43-a89a-4c4a-a104-9ca5fede028f}, !- Handle
  Node 758,                               !- Name
  {d5f49fcc-e0ec-4f8c-9b05-8891f836ba5a}, !- Inlet Port
  {ece1f120-d321-44e6-a924-9b2846ef54d6}; !- Outlet Port

OS:Node,
  {0dc9b402-0c58-4560-bd24-bbcd8d3dbf57}, !- Handle
  Node 759,                               !- Name
  {a0dea61a-a303-4097-b367-de93b12bfa24}, !- Inlet Port
  {f3f018d1-ae2a-407f-a398-f08d5d77e51e}; !- Outlet Port

OS:Connection,
  {ece1f120-d321-44e6-a924-9b2846ef54d6}, !- Handle
  {f1c70f43-a89a-4c4a-a104-9ca5fede028f}, !- Source Object
  3,                                      !- Outlet Port
  {055a5392-7f3b-4b3c-a71e-5b7c475b3590}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0dea61a-a303-4097-b367-de93b12bfa24}, !- Handle
  {47b757f3-1717-47b0-8e89-e5a3fb50afe3}, !- Source Object
  2,                                      !- Outlet Port
  {0dc9b402-0c58-4560-bd24-bbcd8d3dbf57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f018d1-ae2a-407f-a398-f08d5d77e51e}, !- Handle
  {0dc9b402-0c58-4560-bd24-bbcd8d3dbf57}, !- Source Object
  3,                                      !- Outlet Port
  {982776e1-6d50-4c55-9c61-512f72340f72}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9e7b6942-a3e8-4d5e-81db-86bd12aee09d}, !- Handle
  Node 760,                               !- Name
  {3a795b90-a7a4-4cc2-bb94-71d3566a092e}, !- Inlet Port
  {c9de7931-9b72-434e-8cde-86019d67fb36}; !- Outlet Port

OS:Connection,
  {3a795b90-a7a4-4cc2-bb94-71d3566a092e}, !- Handle
  {c265352f-2cf0-4bb6-9336-7eeb72984ddd}, !- Source Object
  8,                                      !- Outlet Port
  {9e7b6942-a3e8-4d5e-81db-86bd12aee09d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9de7931-9b72-434e-8cde-86019d67fb36}, !- Handle
  {9e7b6942-a3e8-4d5e-81db-86bd12aee09d}, !- Source Object
  3,                                      !- Outlet Port
  {4b9bce46-c27c-4646-8af8-97de4b33802b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5f49fcc-e0ec-4f8c-9b05-8891f836ba5a}, !- Handle
  {4b9bce46-c27c-4646-8af8-97de4b33802b}, !- Source Object
  4,                                      !- Outlet Port
  {f1c70f43-a89a-4c4a-a104-9ca5fede028f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {772a3a56-4245-491c-b8b2-729dd815a75a}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {59ed63a7-e932-47e9-a96d-689d286a6b73}, !- Water Inlet Node Name
  {87b071f7-8952-4162-93a0-0b71d049a478}; !- Water Outlet Node Name

OS:Node,
  {89cba757-a343-4496-8301-1d2f1e3c6286}, !- Handle
  Node 761,                               !- Name
  {ffb6b078-9b90-4cb8-9b2f-b578db3ea68e}, !- Inlet Port
  {59ed63a7-e932-47e9-a96d-689d286a6b73}; !- Outlet Port

OS:Connection,
  {ffb6b078-9b90-4cb8-9b2f-b578db3ea68e}, !- Handle
  {8fe83e8f-32a5-451e-8b2a-ffae20eb5f26}, !- Source Object
  79,                                     !- Outlet Port
  {89cba757-a343-4496-8301-1d2f1e3c6286}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0b131cf-d27d-4b89-a8da-18901f7c04cd}, !- Handle
  Node 762,                               !- Name
  {87b071f7-8952-4162-93a0-0b71d049a478}, !- Inlet Port
  {f2e8da0d-9b80-4290-bb0c-1ce3a0b56011}; !- Outlet Port

OS:Connection,
  {59ed63a7-e932-47e9-a96d-689d286a6b73}, !- Handle
  {89cba757-a343-4496-8301-1d2f1e3c6286}, !- Source Object
  3,                                      !- Outlet Port
  {772a3a56-4245-491c-b8b2-729dd815a75a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {87b071f7-8952-4162-93a0-0b71d049a478}, !- Handle
  {772a3a56-4245-491c-b8b2-729dd815a75a}, !- Source Object
  10,                                     !- Outlet Port
  {a0b131cf-d27d-4b89-a8da-18901f7c04cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e8da0d-9b80-4290-bb0c-1ce3a0b56011}, !- Handle
  {a0b131cf-d27d-4b89-a8da-18901f7c04cd}, !- Source Object
  3,                                      !- Outlet Port
  {cae13909-6e42-4e9b-b8c7-f9f00a43866b}, !- Target Object
  79;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a2c69e6b-9c70-4170-96e4-e8d9e9c935b8}, !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {772a3a56-4245-491c-b8b2-729dd815a75a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cf48ae82-7a9e-403f-813c-90b85edc55e2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {745aed39-6ca9-463e-8ab6-98049d849e21}, !- Availability Schedule Name
  {9c803e68-2c5a-40dd-b38b-2f8856475dbf}, !- Air Inlet Node Name
  {ce2be728-536d-4f31-9013-087fc067cdb1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8f4ab999-4d3e-454f-a17d-c46735d09b63}, !- Handle
  Node 763,                               !- Name
  {ce2be728-536d-4f31-9013-087fc067cdb1}, !- Inlet Port
  {cd86a143-fb18-4e61-8fac-2cc614034316}; !- Outlet Port

OS:Node,
