  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3e960ff2-8989-47f2-b55b-1a151958be13}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {3a954a38-e9c7-4dbc-b8fd-9fe36c5711be}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {115aad41-f4a1-4656-8f45-e152314aff87}, !- Handle
  Space Function - undefined - Thermostat 7; !- Name

OS:ThermalZone,
  {d640b009-62ee-4d12-91a1-db426de75221}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b7ccbca-cc6a-41d9-b3ac-3e05d6966b23}, !- Zone Air Inlet Port List
  {c7c12f34-7f84-40ff-81ee-c68df0affbd1}, !- Zone Air Exhaust Port List
  {5ae3bf40-09af-4786-acc8-f1c8962b355b}, !- Zone Air Node Name
  {d0d8a16b-6959-43c7-9353-f9c4b5e67a73}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9bebfa61-541f-4f85-a937-095588d53320}, !- Group Rendering Name
  {6756ecaf-ef2d-45dd-ae21-d695ba11474d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96b0b2ce-d70a-4191-bdeb-474a086ad9ef}, !- Handle
  Node 22,                                !- Name
  {5ae3bf40-09af-4786-acc8-f1c8962b355b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ae3bf40-09af-4786-acc8-f1c8962b355b}, !- Handle
  {77dd522f-5a71-4576-a441-070c5bc95f35}, !- Name
  {d640b009-62ee-4d12-91a1-db426de75221}, !- Source Object
  11,                                     !- Outlet Port
  {96b0b2ce-d70a-4191-bdeb-474a086ad9ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b7ccbca-cc6a-41d9-b3ac-3e05d6966b23}, !- Handle
  {7d27126b-61f1-4d72-9450-f22308253a01}, !- Name
  {d640b009-62ee-4d12-91a1-db426de75221}, !- HVAC Component
  {58478b5f-8763-40d6-baef-897822538cc1}; !- Port 1

OS:PortList,
  {c7c12f34-7f84-40ff-81ee-c68df0affbd1}, !- Handle
  {3216263d-04ba-46b9-a07e-cc55c4fbb2ae}, !- Name
  {d640b009-62ee-4d12-91a1-db426de75221}; !- HVAC Component

OS:PortList,
  {d0d8a16b-6959-43c7-9353-f9c4b5e67a73}, !- Handle
  {cfb57819-a72c-47d1-bc80-bfeda7e6c1f7}, !- Name
  {d640b009-62ee-4d12-91a1-db426de75221}, !- HVAC Component
  {245e3a92-07d3-4397-9f52-3349773f177c}; !- Port 1

OS:Sizing:Zone,
  {000af664-2a77-44c3-81ea-967648f47536}, !- Handle
  {d640b009-62ee-4d12-91a1-db426de75221}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c976862-8f93-4dbe-a545-b98c0cad4e5d}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {d640b009-62ee-4d12-91a1-db426de75221}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c184ab0-431b-4c02-9663-a55c4fc8cb2b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eccaceac-35e9-4424-b6cc-3fe269b688f7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6756ecaf-ef2d-45dd-ae21-d695ba11474d}, !- Handle
  Space Function Office open plan Thermostat 45, !- Name
  {83c4a378-108a-47ce-9580-b0c344bff70e}, !- Heating Setpoint Temperature Schedule Name
  {b11aa0c2-9b5f-488e-beff-df339b3a4c4b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3d298bf3-b759-401a-bd5c-0191f3670eb4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e27d017-c8e1-44ce-b230-ab89df3f12da}, !- Zone Air Inlet Port List
  {bfd6b39c-112a-4fba-a26c-37f87537d0e4}, !- Zone Air Exhaust Port List
  {6fca99c6-a958-4ed3-ba19-613d368167c9}, !- Zone Air Node Name
  {60b40a39-d36b-46d1-b6ac-ffd98f7eb38a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bd17b669-3bd7-4a38-9af1-c7c35507c4da}, !- Group Rendering Name
  {69722492-2ad6-42f3-a3d6-e82b907d5219}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6644ae5-3b0e-4999-b23e-b38a681d07d9}, !- Handle
  Node 25,                                !- Name
  {6fca99c6-a958-4ed3-ba19-613d368167c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fca99c6-a958-4ed3-ba19-613d368167c9}, !- Handle
  {ba152e13-5adc-4199-8de0-468664a98264}, !- Name
  {3d298bf3-b759-401a-bd5c-0191f3670eb4}, !- Source Object
  11,                                     !- Outlet Port
  {e6644ae5-3b0e-4999-b23e-b38a681d07d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e27d017-c8e1-44ce-b230-ab89df3f12da}, !- Handle
  {9cc1fb49-c372-48bd-89a4-bd06414aaf74}, !- Name
  {3d298bf3-b759-401a-bd5c-0191f3670eb4}, !- HVAC Component
  {6b8a8820-4efc-47db-a12b-9a2857cf4d40}; !- Port 1

OS:PortList,
  {bfd6b39c-112a-4fba-a26c-37f87537d0e4}, !- Handle
  {a250a650-6c2b-440b-9fa2-b74d1e7c565c}, !- Name
  {3d298bf3-b759-401a-bd5c-0191f3670eb4}; !- HVAC Component

OS:PortList,
  {60b40a39-d36b-46d1-b6ac-ffd98f7eb38a}, !- Handle
  {38e00531-12d7-4c70-80a9-cdd23bd697a7}, !- Name
  {3d298bf3-b759-401a-bd5c-0191f3670eb4}, !- HVAC Component
  {32c6bd79-fc9a-4722-b6b2-9e8cb88eaf60}; !- Port 1

OS:Sizing:Zone,
  {a9c1bb09-8854-4211-9496-a87e52d2c747}, !- Handle
  {3d298bf3-b759-401a-bd5c-0191f3670eb4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5c75a175-09f1-4688-93c1-53ffca4e98ab}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {3d298bf3-b759-401a-bd5c-0191f3670eb4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5cdfce4a-c550-4441-876a-2901c17f7f02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {59954364-5e15-492c-9608-dafb5e3eac58}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {69722492-2ad6-42f3-a3d6-e82b907d5219}, !- Handle
  Space Function Office open plan Thermostat 46, !- Name
  {83c4a378-108a-47ce-9580-b0c344bff70e}, !- Heating Setpoint Temperature Schedule Name
  {b11aa0c2-9b5f-488e-beff-df339b3a4c4b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fe9ca825-a1d1-4e0b-85ff-5f5a2c16cff4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3164f9df-a8b2-435c-9a17-7fd6e010a44e}, !- Zone Air Inlet Port List
  {e6ae7d1a-a32b-4542-8c2f-b2bfff7d63f3}, !- Zone Air Exhaust Port List
  {ddf82f72-6a49-4480-a781-2194fd0d8f24}, !- Zone Air Node Name
  {c6c41779-ba3a-4309-bbc5-5df31268d893}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {18524717-06b0-44e2-9ab4-ca47adb3a60e}, !- Group Rendering Name
  {b60d5468-0abd-4e7e-8ceb-36050b0fd72c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d6f59a6-5bf3-459f-95fc-50112336d12c}, !- Handle
  Node 28,                                !- Name
  {ddf82f72-6a49-4480-a781-2194fd0d8f24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddf82f72-6a49-4480-a781-2194fd0d8f24}, !- Handle
  {6da4acfa-7aa1-49fa-9b0e-159ff182d66d}, !- Name
  {fe9ca825-a1d1-4e0b-85ff-5f5a2c16cff4}, !- Source Object
  11,                                     !- Outlet Port
  {6d6f59a6-5bf3-459f-95fc-50112336d12c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3164f9df-a8b2-435c-9a17-7fd6e010a44e}, !- Handle
  {18f16921-dca4-4610-87dc-131ca48947e2}, !- Name
  {fe9ca825-a1d1-4e0b-85ff-5f5a2c16cff4}, !- HVAC Component
  {7d4a0f43-bf30-42d8-90aa-90aaa0587b9e}; !- Port 1

OS:PortList,
  {e6ae7d1a-a32b-4542-8c2f-b2bfff7d63f3}, !- Handle
  {800573f4-ecc5-4cdd-b7f9-a8c2ae8b4130}, !- Name
  {fe9ca825-a1d1-4e0b-85ff-5f5a2c16cff4}; !- HVAC Component

OS:PortList,
  {c6c41779-ba3a-4309-bbc5-5df31268d893}, !- Handle
  {3b6b6439-c787-48e6-943f-0ea1522e67b8}, !- Name
  {fe9ca825-a1d1-4e0b-85ff-5f5a2c16cff4}, !- HVAC Component
  {aa04bf73-0fcc-48e8-89b3-38eed6b3f992}; !- Port 1

OS:Sizing:Zone,
  {45d5c6e7-7b4b-41c2-b548-8a38145e8bd3}, !- Handle
  {fe9ca825-a1d1-4e0b-85ff-5f5a2c16cff4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {97278c84-a983-4fbb-8d88-d023bb82ad89}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {fe9ca825-a1d1-4e0b-85ff-5f5a2c16cff4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {907c9bf5-18e0-4563-a9cf-207931ce05be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a5db0ce4-03e7-4f28-950e-a70ce4094c40}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b60d5468-0abd-4e7e-8ceb-36050b0fd72c}, !- Handle
  Space Function Office open plan Thermostat 47, !- Name
  {83c4a378-108a-47ce-9580-b0c344bff70e}, !- Heating Setpoint Temperature Schedule Name
  {b11aa0c2-9b5f-488e-beff-df339b3a4c4b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {892166fa-68a3-43ce-b5e4-4dba815c7a4c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46d01024-4d51-45b9-b8c9-370f4aea1a62}, !- Zone Air Inlet Port List
  {8190d092-5e08-4406-85a7-3d447aa88725}, !- Zone Air Exhaust Port List
  {cffb5135-8aa5-4e23-8b1d-d84dc7a1f4e3}, !- Zone Air Node Name
  {9e8bab75-b42f-45c1-9075-1a8cc3cae747}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0ff2a970-db7e-4bf5-9dd0-c338694f8dbd}, !- Group Rendering Name
  {c21fcf96-8fc7-4e90-bf08-0a76414103b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b20a878-b4c2-4927-b0ba-93ff277c2aa1}, !- Handle
  Node 31,                                !- Name
  {cffb5135-8aa5-4e23-8b1d-d84dc7a1f4e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cffb5135-8aa5-4e23-8b1d-d84dc7a1f4e3}, !- Handle
  {8a944a3f-c26f-42b1-9c78-f29b4b0beae9}, !- Name
  {892166fa-68a3-43ce-b5e4-4dba815c7a4c}, !- Source Object
  11,                                     !- Outlet Port
  {8b20a878-b4c2-4927-b0ba-93ff277c2aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46d01024-4d51-45b9-b8c9-370f4aea1a62}, !- Handle
  {8be3fd2d-8607-4469-95bb-4e82bf16e54a}, !- Name
  {892166fa-68a3-43ce-b5e4-4dba815c7a4c}, !- HVAC Component
  {397de3f6-3dee-4dda-b82a-747bb01b4753}; !- Port 1

OS:PortList,
  {8190d092-5e08-4406-85a7-3d447aa88725}, !- Handle
  {1b5ea7d9-ddac-4399-a337-4af1b2d606e7}, !- Name
  {892166fa-68a3-43ce-b5e4-4dba815c7a4c}; !- HVAC Component

OS:PortList,
  {9e8bab75-b42f-45c1-9075-1a8cc3cae747}, !- Handle
  {8ca2a9b9-f03c-4cc7-86d0-173faa836618}, !- Name
  {892166fa-68a3-43ce-b5e4-4dba815c7a4c}, !- HVAC Component
  {9648c446-d7c3-4671-8f3c-6cd09f0234a9}; !- Port 1

OS:Sizing:Zone,
  {3dd74811-6f1d-4d99-9239-1c3537f1d23c}, !- Handle
  {892166fa-68a3-43ce-b5e4-4dba815c7a4c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c5345ed7-e4c7-43dd-ac58-bbaab82bd350}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {892166fa-68a3-43ce-b5e4-4dba815c7a4c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {294ff194-b2ad-423a-b0e6-9b4369d361d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {86440851-200c-4fc6-87e5-9969b3f187cb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c21fcf96-8fc7-4e90-bf08-0a76414103b4}, !- Handle
  Space Function Office open plan Thermostat 48, !- Name
  {83c4a378-108a-47ce-9580-b0c344bff70e}, !- Heating Setpoint Temperature Schedule Name
  {b11aa0c2-9b5f-488e-beff-df339b3a4c4b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {41806f5d-123d-4a14-aaf8-05853da2a2ae}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8cce90e-f692-4dab-ac05-49378c0168ae}, !- Zone Air Inlet Port List
  {e9d91f44-a6ec-4eb0-bf5a-be29055eb55e}, !- Zone Air Exhaust Port List
  {a4834e6c-420d-45ce-9e63-b858699e1a61}, !- Zone Air Node Name
  {a170a79a-2e7f-45d1-b036-3e0360bc6508}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a0108ce1-5b4e-4a61-8d05-a5a6fc46bf42}, !- Group Rendering Name
  {ced1e3ac-0505-460c-a08e-01b3e5932a72}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {762596ce-21a9-42ed-997c-c4d6f61ba169}, !- Handle
  Node 34,                                !- Name
  {a4834e6c-420d-45ce-9e63-b858699e1a61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4834e6c-420d-45ce-9e63-b858699e1a61}, !- Handle
  {51194f4b-3d17-40b9-b24c-3999b5ea1384}, !- Name
  {41806f5d-123d-4a14-aaf8-05853da2a2ae}, !- Source Object
  11,                                     !- Outlet Port
  {762596ce-21a9-42ed-997c-c4d6f61ba169}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8cce90e-f692-4dab-ac05-49378c0168ae}, !- Handle
  {2423f1e6-c025-4a8a-af47-86ad7330dde6}, !- Name
  {41806f5d-123d-4a14-aaf8-05853da2a2ae}, !- HVAC Component
  {a6ae3390-78ef-4400-9b54-25a466df5eaf}; !- Port 1

OS:PortList,
  {e9d91f44-a6ec-4eb0-bf5a-be29055eb55e}, !- Handle
  {4e79abe2-05bc-4250-90d7-4dc0c343688c}, !- Name
  {41806f5d-123d-4a14-aaf8-05853da2a2ae}; !- HVAC Component

OS:PortList,
  {a170a79a-2e7f-45d1-b036-3e0360bc6508}, !- Handle
  {b990a661-a227-4328-ad11-6c8f99ea9315}, !- Name
  {41806f5d-123d-4a14-aaf8-05853da2a2ae}, !- HVAC Component
  {7503a720-47b7-4329-87fb-02c2c9f6cd29}; !- Port 1

OS:Sizing:Zone,
  {e54d60b7-f881-41c5-b748-258df44b2ec9}, !- Handle
  {41806f5d-123d-4a14-aaf8-05853da2a2ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {36b92eac-6606-4a22-b631-17dd07889623}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {41806f5d-123d-4a14-aaf8-05853da2a2ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e12b154-ec6c-4891-982b-de89ace8c1f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3b621f59-e254-4716-96ca-130d0c796d50}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ced1e3ac-0505-460c-a08e-01b3e5932a72}, !- Handle
  Space Function Office open plan Thermostat 49, !- Name
  {83c4a378-108a-47ce-9580-b0c344bff70e}, !- Heating Setpoint Temperature Schedule Name
  {b11aa0c2-9b5f-488e-beff-df339b3a4c4b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5aca6cf3-32fc-4920-a280-41ec245bb421}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d686a8e2-ac7d-446f-b655-9e54a2ba35e3}, !- Zone Air Inlet Port List
  {122d8f81-9d6c-4bcd-b314-9aae5f17b264}, !- Zone Air Exhaust Port List
  {22ac6824-711c-434a-bc37-bf5273652076}, !- Zone Air Node Name
  {dbfecf50-557c-48f3-97c1-21e87124165b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2770c339-9cd7-4f25-9b26-cba2357fdc1f}, !- Group Rendering Name
  {651afb80-6021-4a1f-ab1b-2cd0a37d8378}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b8e60ca-eb9a-4f09-8bab-a5b690822d78}, !- Handle
  Node 37,                                !- Name
  {22ac6824-711c-434a-bc37-bf5273652076}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22ac6824-711c-434a-bc37-bf5273652076}, !- Handle
  {e0f6b72c-dc1b-4cbd-9e66-9598eb527980}, !- Name
  {5aca6cf3-32fc-4920-a280-41ec245bb421}, !- Source Object
  11,                                     !- Outlet Port
  {8b8e60ca-eb9a-4f09-8bab-a5b690822d78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d686a8e2-ac7d-446f-b655-9e54a2ba35e3}, !- Handle
  {0b512d64-b5bf-433c-b5c5-77e5d1021334}, !- Name
  {5aca6cf3-32fc-4920-a280-41ec245bb421}, !- HVAC Component
  {872f97e6-7941-4e9a-88ca-c85aeb7923e9}; !- Port 1

OS:PortList,
  {122d8f81-9d6c-4bcd-b314-9aae5f17b264}, !- Handle
  {eff55b26-917e-4e6a-9d59-bc3b71568643}, !- Name
  {5aca6cf3-32fc-4920-a280-41ec245bb421}; !- HVAC Component

OS:PortList,
  {dbfecf50-557c-48f3-97c1-21e87124165b}, !- Handle
  {f58631ee-8789-49f8-bd13-a74356d232be}, !- Name
  {5aca6cf3-32fc-4920-a280-41ec245bb421}, !- HVAC Component
  {e178da2d-6c0a-4f83-ab88-00ca0ac203d6}; !- Port 1

OS:Sizing:Zone,
  {f47ff44e-3b7c-4f6f-acb3-5162a8a7a6ad}, !- Handle
  {5aca6cf3-32fc-4920-a280-41ec245bb421}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b663c72-b363-405e-b8e5-61e16afc5fd6}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {5aca6cf3-32fc-4920-a280-41ec245bb421}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {270a9700-dc00-4bed-9be1-f111f6c32d2b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f02aa53b-838b-4cbb-bd3b-80806960fb6b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {651afb80-6021-4a1f-ab1b-2cd0a37d8378}, !- Handle
  Space Function Office open plan Thermostat 50, !- Name
  {83c4a378-108a-47ce-9580-b0c344bff70e}, !- Heating Setpoint Temperature Schedule Name
  {b11aa0c2-9b5f-488e-beff-df339b3a4c4b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3b766294-f77c-4457-a73e-fa541e4b01cf}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {661244d9-6b63-47f4-9446-f82dd4408187}, !- Zone Air Inlet Port List
  {88e27c8b-b45a-451c-a848-44297dc20dca}, !- Zone Air Exhaust Port List
  {5e1c2ab4-3f7c-4a34-967f-55f12c2663bf}, !- Zone Air Node Name
  {29d76fa0-8e1a-4b90-b2e2-59e0f77fbdcc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a26df50-9078-43b2-a287-3dc65984a466}, !- Group Rendering Name
  {27fb7025-c864-4f3d-a733-c429e1d4a1a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44c085da-9b9c-4325-87ed-0776e457559a}, !- Handle
  Node 40,                                !- Name
  {5e1c2ab4-3f7c-4a34-967f-55f12c2663bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e1c2ab4-3f7c-4a34-967f-55f12c2663bf}, !- Handle
  {4dbda712-6b0f-4908-a352-118df7ec757c}, !- Name
  {3b766294-f77c-4457-a73e-fa541e4b01cf}, !- Source Object
  11,                                     !- Outlet Port
  {44c085da-9b9c-4325-87ed-0776e457559a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {661244d9-6b63-47f4-9446-f82dd4408187}, !- Handle
  {87b18d3b-8172-4294-974a-64daa578960b}, !- Name
  {3b766294-f77c-4457-a73e-fa541e4b01cf}, !- HVAC Component
  {61938183-29b5-4aa9-8b5f-3472505ef64f}; !- Port 1

OS:PortList,
  {88e27c8b-b45a-451c-a848-44297dc20dca}, !- Handle
  {595c7da2-062d-45dc-8e34-7800088bf638}, !- Name
  {3b766294-f77c-4457-a73e-fa541e4b01cf}; !- HVAC Component

OS:PortList,
  {29d76fa0-8e1a-4b90-b2e2-59e0f77fbdcc}, !- Handle
  {967b9499-6f76-4f8f-9a9d-37052f30b507}, !- Name
  {3b766294-f77c-4457-a73e-fa541e4b01cf}, !- HVAC Component
  {4bdf819d-831f-4661-9941-a0257f638085}; !- Port 1

OS:Sizing:Zone,
  {c605bf67-c112-4daa-a604-10e82b01fef4}, !- Handle
  {3b766294-f77c-4457-a73e-fa541e4b01cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3d0cc69-31cc-45c1-96f9-c78057caa5b7}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {3b766294-f77c-4457-a73e-fa541e4b01cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cbc95f52-191e-4020-8750-56842b244c3b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {48aaefc9-117a-4055-b612-e221ebc17347}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {27fb7025-c864-4f3d-a733-c429e1d4a1a4}, !- Handle
  Space Function Office open plan Thermostat 51, !- Name
  {83c4a378-108a-47ce-9580-b0c344bff70e}, !- Heating Setpoint Temperature Schedule Name
  {b11aa0c2-9b5f-488e-beff-df339b3a4c4b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c4392182-533f-4659-8c82-876ccb2fcaab}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4253dd40-14ba-4d0f-9ec1-b49bafeaffac}, !- Zone Air Inlet Port List
  {fb6ca241-29ba-4a4b-a572-7ed2e0d7b0c9}, !- Zone Air Exhaust Port List
  {722c747e-a476-4269-bcec-0d07dc545c58}, !- Zone Air Node Name
  {82ed267f-1bff-41e6-b99b-0edab9bd6755}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {781274ff-6306-4b14-9a50-e391cb0e808e}, !- Group Rendering Name
  {f6b2a934-f502-4ff2-8bae-ba10fde3c785}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de5e7b8a-8553-4b71-a4b0-c52caff2a7f1}, !- Handle
  Node 43,                                !- Name
  {722c747e-a476-4269-bcec-0d07dc545c58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {722c747e-a476-4269-bcec-0d07dc545c58}, !- Handle
  {17315a3c-4b4a-4b4f-947d-82a2eaeb314b}, !- Name
  {c4392182-533f-4659-8c82-876ccb2fcaab}, !- Source Object
  11,                                     !- Outlet Port
  {de5e7b8a-8553-4b71-a4b0-c52caff2a7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4253dd40-14ba-4d0f-9ec1-b49bafeaffac}, !- Handle
  {4dadbf35-3b49-450e-8eb3-744e371e0316}, !- Name
  {c4392182-533f-4659-8c82-876ccb2fcaab}, !- HVAC Component
  {92d9567c-0140-4904-a075-841b514e4fdb}; !- Port 1

OS:PortList,
  {fb6ca241-29ba-4a4b-a572-7ed2e0d7b0c9}, !- Handle
  {f5e71f5a-b2bf-4050-a8ef-d98229902a7c}, !- Name
  {c4392182-533f-4659-8c82-876ccb2fcaab}; !- HVAC Component

OS:PortList,
  {82ed267f-1bff-41e6-b99b-0edab9bd6755}, !- Handle
  {13b10966-987b-4daa-a611-319c13138b7a}, !- Name
  {c4392182-533f-4659-8c82-876ccb2fcaab}, !- HVAC Component
  {be32e46f-cac1-4b47-851d-7005244c8de8}; !- Port 1

OS:Sizing:Zone,
  {f7f59ded-6c60-42b1-85d4-a3fda36cf496}, !- Handle
  {c4392182-533f-4659-8c82-876ccb2fcaab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed3c9c7f-b8c0-4fed-9c5d-b2ce446f9e24}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {c4392182-533f-4659-8c82-876ccb2fcaab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {31e64a9c-aac7-4552-adf6-69e7ff813a30}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {96fd5458-a89c-4b1a-9a2c-f825eb35428c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f6b2a934-f502-4ff2-8bae-ba10fde3c785}, !- Handle
  Space Function Office open plan Thermostat 52, !- Name
  {83c4a378-108a-47ce-9580-b0c344bff70e}, !- Heating Setpoint Temperature Schedule Name
  {b11aa0c2-9b5f-488e-beff-df339b3a4c4b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fbc429ae-4aa9-4b8b-8ce5-b2e5d009c629}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 3_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2f67770-3351-43f8-9361-d0bd0f49f852}, !- Zone Air Inlet Port List
  {4fd24573-909f-4b76-9154-63cd028bd2df}, !- Zone Air Exhaust Port List
  {9a929d87-bd17-463e-a57c-5f2893c3a13e}, !- Zone Air Node Name
  {d91f4f47-93af-427a-8721-314bf940a445}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4dddcdaf-2a2f-463e-b161-d3cf8039cbfa}, !- Group Rendering Name
  {0aedbac6-0a82-4f7a-aba5-facd0be237e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55617cc8-5898-4f48-93c7-5d6eddf11a25}, !- Handle
  Node 46,                                !- Name
  {9a929d87-bd17-463e-a57c-5f2893c3a13e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a929d87-bd17-463e-a57c-5f2893c3a13e}, !- Handle
  {670d4b55-40ef-4a23-a607-427836bb7ad4}, !- Name
  {fbc429ae-4aa9-4b8b-8ce5-b2e5d009c629}, !- Source Object
  11,                                     !- Outlet Port
  {55617cc8-5898-4f48-93c7-5d6eddf11a25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2f67770-3351-43f8-9361-d0bd0f49f852}, !- Handle
  {300bde17-90aa-4836-8310-48c3fde5b14a}, !- Name
  {fbc429ae-4aa9-4b8b-8ce5-b2e5d009c629}; !- HVAC Component

OS:PortList,
  {4fd24573-909f-4b76-9154-63cd028bd2df}, !- Handle
  {bf944eea-5cb3-4ec3-afa8-0135817908b2}, !- Name
  {fbc429ae-4aa9-4b8b-8ce5-b2e5d009c629}; !- HVAC Component

OS:PortList,
  {d91f4f47-93af-427a-8721-314bf940a445}, !- Handle
  {b7e8e139-8bc4-4dea-ad7b-f7725bc578e7}, !- Name
  {fbc429ae-4aa9-4b8b-8ce5-b2e5d009c629}; !- HVAC Component

OS:Sizing:Zone,
  {3d5cd599-9ea6-4d39-82b9-d5e7db40100a}, !- Handle
  {fbc429ae-4aa9-4b8b-8ce5-b2e5d009c629}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {032600e9-3768-4c97-83d4-b363d25db69a}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {fbc429ae-4aa9-4b8b-8ce5-b2e5d009c629}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {0aedbac6-0a82-4f7a-aba5-facd0be237e3}, !- Handle
  Space Function - undefined - Thermostat 8; !- Name

OS:ThermalZone,
  {6a2b72e7-9db0-42e4-bb1b-e8e7a734cde5}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a33fa3e-fad7-44b6-95f1-b5c12f11f8a6}, !- Zone Air Inlet Port List
  {7879ddda-d2ce-4bdf-ac59-5baf8a36877e}, !- Zone Air Exhaust Port List
  {0029f886-788b-41f0-b2af-06f2f433f77d}, !- Zone Air Node Name
  {8e0be9b5-66c7-41e3-83eb-c8f96d3d1f46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1658a780-5f08-4cf9-a0b9-5c891f95d14a}, !- Group Rendering Name
  {2b6fff38-bdb9-444d-85d0-1cc410d5f360}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {253acf7a-a861-425e-b519-d758a19c4853}, !- Handle
  Node 49,                                !- Name
  {0029f886-788b-41f0-b2af-06f2f433f77d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0029f886-788b-41f0-b2af-06f2f433f77d}, !- Handle
  {f95dc3af-2d3b-496b-8cfd-92db718980be}, !- Name
  {6a2b72e7-9db0-42e4-bb1b-e8e7a734cde5}, !- Source Object
  11,                                     !- Outlet Port
  {253acf7a-a861-425e-b519-d758a19c4853}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a33fa3e-fad7-44b6-95f1-b5c12f11f8a6}, !- Handle
  {485b648a-33e5-4689-a9e6-73da2b73d52f}, !- Name
  {6a2b72e7-9db0-42e4-bb1b-e8e7a734cde5}; !- HVAC Component

OS:PortList,
  {7879ddda-d2ce-4bdf-ac59-5baf8a36877e}, !- Handle
  {b61a179e-e5c3-4c83-a8d9-75f141b88469}, !- Name
  {6a2b72e7-9db0-42e4-bb1b-e8e7a734cde5}; !- HVAC Component

OS:PortList,
  {8e0be9b5-66c7-41e3-83eb-c8f96d3d1f46}, !- Handle
  {6084f0ea-c505-4681-8d4a-6027ea743f55}, !- Name
  {6a2b72e7-9db0-42e4-bb1b-e8e7a734cde5}; !- HVAC Component

OS:Sizing:Zone,
  {eb3d8fb9-c584-4b06-bb8b-18643fc55d1a}, !- Handle
  {6a2b72e7-9db0-42e4-bb1b-e8e7a734cde5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6c63032c-e613-4aa9-92d2-7c8c1150eac6}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {6a2b72e7-9db0-42e4-bb1b-e8e7a734cde5}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {2b6fff38-bdb9-444d-85d0-1cc410d5f360}, !- Handle
  Space Function - undefined - Thermostat 9; !- Name

OS:ThermalZone,
  {57f79210-08d9-4211-89a9-84521182ded8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14dd9bbc-5164-435b-8bb8-b5d54517a262}, !- Zone Air Inlet Port List
  {86fe452b-dec7-4567-99f8-1956f854f808}, !- Zone Air Exhaust Port List
  {83a4e7af-3eac-4bfc-88ae-cf68e57fe019}, !- Zone Air Node Name
  {87c0edae-7182-497a-bf8b-29c0a413050f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {853e0974-385c-4c3d-8e8f-fa9d82e46f85}, !- Group Rendering Name
  {e8944b51-9846-4e90-bbf5-a889b35752c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96e8b6ea-207e-4f69-99cb-52cb0ad29eb9}, !- Handle
  Node 52,                                !- Name
  {83a4e7af-3eac-4bfc-88ae-cf68e57fe019}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83a4e7af-3eac-4bfc-88ae-cf68e57fe019}, !- Handle
  {cc2cc80c-8902-466b-8bea-e7d3d406c1c2}, !- Name
  {57f79210-08d9-4211-89a9-84521182ded8}, !- Source Object
  11,                                     !- Outlet Port
  {96e8b6ea-207e-4f69-99cb-52cb0ad29eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14dd9bbc-5164-435b-8bb8-b5d54517a262}, !- Handle
  {3e31faf8-29be-4268-8bb1-bd7f82c59c14}, !- Name
  {57f79210-08d9-4211-89a9-84521182ded8}, !- HVAC Component
  {4fa967db-d669-4823-84d9-cb8ad7a647ca}; !- Port 1

OS:PortList,
  {86fe452b-dec7-4567-99f8-1956f854f808}, !- Handle
  {a616a90e-5057-4092-9d25-1694c474a3af}, !- Name
  {57f79210-08d9-4211-89a9-84521182ded8}; !- HVAC Component

OS:PortList,
  {87c0edae-7182-497a-bf8b-29c0a413050f}, !- Handle
  {9768f9e2-6736-4d94-a6f4-85f48289bb99}, !- Name
  {57f79210-08d9-4211-89a9-84521182ded8}, !- HVAC Component
  {4cd87f68-ef95-418e-93f2-076dbffcbc78}; !- Port 1

OS:Sizing:Zone,
  {6f4c5530-81b3-4e59-ae2b-fc413d4ae6e1}, !- Handle
  {57f79210-08d9-4211-89a9-84521182ded8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bae17a6a-8615-44f9-a3d1-12cba1e23f1d}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {57f79210-08d9-4211-89a9-84521182ded8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {566b194a-3034-4d49-b6d2-45dc482bbaed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {57a61bc9-c5dc-45ff-89a3-6d7bd2e2dcb3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e8944b51-9846-4e90-bbf5-a889b35752c5}, !- Handle
  Space Function Office open plan Thermostat 53, !- Name
  {83c4a378-108a-47ce-9580-b0c344bff70e}, !- Heating Setpoint Temperature Schedule Name
  {b11aa0c2-9b5f-488e-beff-df339b3a4c4b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4fe21c94-afff-4f02-9dfb-a7a36746cb29}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6956b19e-59a6-4b4c-bda4-502f127852ab}, !- Zone Air Inlet Port List
  {610a1fdc-be5b-47ff-9424-8f1690dd6ee4}, !- Zone Air Exhaust Port List
  {25b8689f-7021-4aa2-ad87-5cbc42c77be2}, !- Zone Air Node Name
  {58fb27e5-6987-4d81-aeab-a07a0326bb0e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {48bea463-3ef7-4176-8354-7b1f0d9f6331}, !- Group Rendering Name
  {1d82d302-ec09-43bb-af31-6b97528fc908}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab150896-504f-4ab2-83cd-8b7f9b41e972}, !- Handle
  Node 55,                                !- Name
  {25b8689f-7021-4aa2-ad87-5cbc42c77be2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25b8689f-7021-4aa2-ad87-5cbc42c77be2}, !- Handle
  {8f1f7dae-972e-4347-86b1-10a1ae551d45}, !- Name
  {4fe21c94-afff-4f02-9dfb-a7a36746cb29}, !- Source Object
  11,                                     !- Outlet Port
  {ab150896-504f-4ab2-83cd-8b7f9b41e972}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6956b19e-59a6-4b4c-bda4-502f127852ab}, !- Handle
  {5815e3a9-a92a-4fd1-996a-676c032265b8}, !- Name
  {4fe21c94-afff-4f02-9dfb-a7a36746cb29}, !- HVAC Component
  {72acd88a-dcd1-4ebe-9f9c-be2af7cbd632}; !- Port 1

OS:PortList,
  {610a1fdc-be5b-47ff-9424-8f1690dd6ee4}, !- Handle
  {b4adf453-411a-4ad2-b1cd-e2d7b5e0ffaf}, !- Name
  {4fe21c94-afff-4f02-9dfb-a7a36746cb29}; !- HVAC Component

OS:PortList,
  {58fb27e5-6987-4d81-aeab-a07a0326bb0e}, !- Handle
  {5be770bf-c757-4778-8d44-b8682e447b7c}, !- Name
  {4fe21c94-afff-4f02-9dfb-a7a36746cb29}, !- HVAC Component
  {cce94788-ec9e-4db3-aed7-d0e92095fb86}; !- Port 1

OS:Sizing:Zone,
  {8cae4dc9-5bd5-4340-ba00-f2f781f804e2}, !- Handle
  {4fe21c94-afff-4f02-9dfb-a7a36746cb29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {667865a4-d8b4-4a08-99f7-95f52dd8b838}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {4fe21c94-afff-4f02-9dfb-a7a36746cb29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b95b0151-f8b0-48c1-abd1-e262e6f4c5ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {086151b8-d1f7-490d-bb78-cf958dfa51f5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1d82d302-ec09-43bb-af31-6b97528fc908}, !- Handle
  Space Function Office open plan Thermostat 54, !- Name
  {83c4a378-108a-47ce-9580-b0c344bff70e}, !- Heating Setpoint Temperature Schedule Name
  {b11aa0c2-9b5f-488e-beff-df339b3a4c4b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f422759-8daa-4a00-a3c1-655196e1d9d3}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f59d3fd6-369f-45ff-8a5e-a08da513762b}, !- Zone Air Inlet Port List
  {b76b3a5a-2f2c-4930-a1e0-a72a032092f8}, !- Zone Air Exhaust Port List
  {e6f82fc9-3ab3-40b2-a5de-a5fdfa710ac4}, !- Zone Air Node Name
  {51777741-c429-4ea2-bb97-4a0a479c1bd5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {004ca358-5bfa-47d2-ad8a-8aa500219255}, !- Group Rendering Name
  {3d89d970-e8f1-4c03-9e5e-8e8e6a2e9cf6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {773fcada-9450-442e-853d-7b3dafe7fb7d}, !- Handle
  Node 58,                                !- Name
  {e6f82fc9-3ab3-40b2-a5de-a5fdfa710ac4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6f82fc9-3ab3-40b2-a5de-a5fdfa710ac4}, !- Handle
  {f3d08ec6-3dbe-4f7d-88ee-7e62bd2e2a74}, !- Name
  {2f422759-8daa-4a00-a3c1-655196e1d9d3}, !- Source Object
  11,                                     !- Outlet Port
  {773fcada-9450-442e-853d-7b3dafe7fb7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f59d3fd6-369f-45ff-8a5e-a08da513762b}, !- Handle
  {5cdad8b6-6a11-4bd1-9a68-0fd70dbffc38}, !- Name
  {2f422759-8daa-4a00-a3c1-655196e1d9d3}, !- HVAC Component
  {efa1e072-f8fe-4773-8a55-20e0061af35d}; !- Port 1

OS:PortList,
  {b76b3a5a-2f2c-4930-a1e0-a72a032092f8}, !- Handle
  {fb30662c-1e0d-4aa3-b710-dc253743383a}, !- Name
  {2f422759-8daa-4a00-a3c1-655196e1d9d3}; !- HVAC Component

OS:PortList,
  {51777741-c429-4ea2-bb97-4a0a479c1bd5}, !- Handle
  {a7be190f-66fc-48b6-9364-d21bcaff17e5}, !- Name
  {2f422759-8daa-4a00-a3c1-655196e1d9d3}, !- HVAC Component
  {4ad699c0-a923-49a2-a27f-4e3e2ea642d7}; !- Port 1

OS:Sizing:Zone,
  {c70fe1b8-bea8-40ab-a067-3cea3288d9d4}, !- Handle
  {2f422759-8daa-4a00-a3c1-655196e1d9d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ec243766-3d6b-4a01-afbf-ea724928aa43}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {2f422759-8daa-4a00-a3c1-655196e1d9d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c6f4239b-f787-4d50-8fd9-45d59c25e980}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c58ca545-4ade-4a80-b3bb-454f57cc52fc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3d89d970-e8f1-4c03-9e5e-8e8e6a2e9cf6}, !- Handle
  Space Function Office open plan Thermostat 55, !- Name
  {83c4a378-108a-47ce-9580-b0c344bff70e}, !- Heating Setpoint Temperature Schedule Name
  {b11aa0c2-9b5f-488e-beff-df339b3a4c4b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93e40cc7-9796-4dd5-a096-ee42b436a734}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3174a3cf-a8a8-451d-8273-4347bc9c4450}, !- Zone Air Inlet Port List
  {ffd6b77a-ffde-4240-86a9-b6e7bb6829c3}, !- Zone Air Exhaust Port List
  {9524246f-28cc-4491-9370-8ce15e8f060c}, !- Zone Air Node Name
  {0baab49b-e4f3-4d34-8c92-64ad118ec385}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4b9eccd1-57db-429f-9057-62edbcd340c0}, !- Group Rendering Name
  {a6606bd1-9720-40b7-aea8-3fd1b2090327}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb87b6da-3690-41d6-b83b-143809932ee2}, !- Handle
  Node 61,                                !- Name
  {9524246f-28cc-4491-9370-8ce15e8f060c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9524246f-28cc-4491-9370-8ce15e8f060c}, !- Handle
  {182d8598-fc4c-495f-b15e-78f31360e5ad}, !- Name
  {93e40cc7-9796-4dd5-a096-ee42b436a734}, !- Source Object
  11,                                     !- Outlet Port
  {bb87b6da-3690-41d6-b83b-143809932ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3174a3cf-a8a8-451d-8273-4347bc9c4450}, !- Handle
  {39a24053-f521-4537-9d7e-3b7e0c187f16}, !- Name
  {93e40cc7-9796-4dd5-a096-ee42b436a734}, !- HVAC Component
  {df3b1649-7bf1-4629-87ef-3182e048b7c5}; !- Port 1

OS:PortList,
  {ffd6b77a-ffde-4240-86a9-b6e7bb6829c3}, !- Handle
  {e6641cd9-0025-4e48-a80c-fda4eb841b0c}, !- Name
  {93e40cc7-9796-4dd5-a096-ee42b436a734}; !- HVAC Component

OS:PortList,
  {0baab49b-e4f3-4d34-8c92-64ad118ec385}, !- Handle
  {4e4b6417-3564-4468-9d45-8d68afee9243}, !- Name
  {93e40cc7-9796-4dd5-a096-ee42b436a734}, !- HVAC Component
  {a9dc7379-2de4-4170-8c62-bfc5f7b74718}; !- Port 1

OS:Sizing:Zone,
  {b373dbad-994d-46a1-b877-b16878259c9d}, !- Handle
  {93e40cc7-9796-4dd5-a096-ee42b436a734}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c29db12-4a4a-4e6b-81e1-6e8841c1714d}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {93e40cc7-9796-4dd5-a096-ee42b436a734}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29ce98cc-ea3d-44d2-a5f2-d615b259c206}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1bf65484-d2e4-44bb-9f0c-d72b1e7f08d1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a6606bd1-9720-40b7-aea8-3fd1b2090327}, !- Handle
  Space Function Office open plan Thermostat 56, !- Name
  {83c4a378-108a-47ce-9580-b0c344bff70e}, !- Heating Setpoint Temperature Schedule Name
  {b11aa0c2-9b5f-488e-beff-df339b3a4c4b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {02c932ff-4d7a-418c-beda-759701cf567f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c387c90-9ca4-4d21-901e-80a1f850f7fa}, !- Zone Air Inlet Port List
  {0a062b8c-d743-4309-96e8-cde03715baf4}, !- Zone Air Exhaust Port List
  {24341897-34a6-4d02-85a3-ca38e4596228}, !- Zone Air Node Name
  {a79397fc-1808-4ae6-a619-03611af0c8f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f13a0f71-a4b9-4f2c-b844-b6c4196e1d6e}, !- Group Rendering Name
  {5008ec2f-d9e4-40dd-b727-38c4d5b81dd4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3407565a-c6f5-4488-8a13-422c8d00bfda}, !- Handle
  Node 64,                                !- Name
  {24341897-34a6-4d02-85a3-ca38e4596228}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24341897-34a6-4d02-85a3-ca38e4596228}, !- Handle
  {abc8d416-f1a5-4dc4-bb55-eb448e796e3a}, !- Name
  {02c932ff-4d7a-418c-beda-759701cf567f}, !- Source Object
  11,                                     !- Outlet Port
  {3407565a-c6f5-4488-8a13-422c8d00bfda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c387c90-9ca4-4d21-901e-80a1f850f7fa}, !- Handle
  {a3d492e4-e7cf-4f15-926a-8e43e0b5f151}, !- Name
  {02c932ff-4d7a-418c-beda-759701cf567f}, !- HVAC Component
  {e37bfc7f-6158-42db-b530-c92797bfed3a}; !- Port 1

OS:PortList,
  {0a062b8c-d743-4309-96e8-cde03715baf4}, !- Handle
  {bb52ce94-f106-4c84-b08e-5577d8580973}, !- Name
  {02c932ff-4d7a-418c-beda-759701cf567f}; !- HVAC Component

OS:PortList,
  {a79397fc-1808-4ae6-a619-03611af0c8f2}, !- Handle
  {ad148195-ae1d-40aa-873e-2ea280cdf30c}, !- Name
  {02c932ff-4d7a-418c-beda-759701cf567f}, !- HVAC Component
  {11c18879-8187-42e7-a756-fe117b3a71af}; !- Port 1

OS:Sizing:Zone,
  {53e056e6-bda3-49c8-b77c-a365459f8998}, !- Handle
  {02c932ff-4d7a-418c-beda-759701cf567f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb3e61f9-287b-4a70-995c-f3518438aca3}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {02c932ff-4d7a-418c-beda-759701cf567f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {92469d3a-9d7f-4d52-96ce-801a8205591a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bf3e88dc-55ce-4380-b3b4-c19eb7dc457f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5008ec2f-d9e4-40dd-b727-38c4d5b81dd4}, !- Handle
  Space Function Office open plan Thermostat 57, !- Name
  {83c4a378-108a-47ce-9580-b0c344bff70e}, !- Heating Setpoint Temperature Schedule Name
  {b11aa0c2-9b5f-488e-beff-df339b3a4c4b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a293393a-1b4e-485e-94eb-d57cfbf884f7}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d0a158b-d8d1-4f22-829b-1766da465e46}, !- Zone Air Inlet Port List
  {fb6da697-eed2-4212-9fc7-92e5294490bb}, !- Zone Air Exhaust Port List
  {df767487-08f5-4ac1-a987-d7e5adeeda28}, !- Zone Air Node Name
  {1227563e-2f99-4aff-a36a-8bad4b317319}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a534f980-6908-4fe1-8397-e3582c868a50}, !- Group Rendering Name
  {4a5f6c55-a475-4764-b258-fc995c5e359b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ba2acd9-afc7-4e1a-8ea5-daf66fa29b57}, !- Handle
  Node 67,                                !- Name
  {df767487-08f5-4ac1-a987-d7e5adeeda28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df767487-08f5-4ac1-a987-d7e5adeeda28}, !- Handle
  {1f7ef034-8494-47c0-a58c-d7b6eea52654}, !- Name
  {a293393a-1b4e-485e-94eb-d57cfbf884f7}, !- Source Object
  11,                                     !- Outlet Port
  {2ba2acd9-afc7-4e1a-8ea5-daf66fa29b57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d0a158b-d8d1-4f22-829b-1766da465e46}, !- Handle
  {8c5c7f86-496f-4f73-93d3-dc35df9c1026}, !- Name
  {a293393a-1b4e-485e-94eb-d57cfbf884f7}, !- HVAC Component
  {839d3c78-0b6d-4d88-a3cb-7cf849892537}; !- Port 1

OS:PortList,
  {fb6da697-eed2-4212-9fc7-92e5294490bb}, !- Handle
  {8f3f3f6b-efe6-4cca-a9a8-e15da174bda3}, !- Name
  {a293393a-1b4e-485e-94eb-d57cfbf884f7}; !- HVAC Component

OS:PortList,
  {1227563e-2f99-4aff-a36a-8bad4b317319}, !- Handle
  {18392a83-8922-47d0-8eef-e7368db6070a}, !- Name
  {a293393a-1b4e-485e-94eb-d57cfbf884f7}, !- HVAC Component
  {8b0131e8-1d68-4a0e-ba24-07b8869ecd2c}; !- Port 1

OS:Sizing:Zone,
  {c0439dda-68d9-458f-b2ba-cd192ac54698}, !- Handle
  {a293393a-1b4e-485e-94eb-d57cfbf884f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d048eb3-9ed4-4871-9977-4bc080309616}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {a293393a-1b4e-485e-94eb-d57cfbf884f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6343255c-c1ad-4bc7-bdf9-c4f4af7cb089}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d7a1b266-ca55-459f-af32-243cabfeb0a7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4a5f6c55-a475-4764-b258-fc995c5e359b}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Thermostat 3, !- Name
  {83c4a378-108a-47ce-9580-b0c344bff70e}, !- Heating Setpoint Temperature Schedule Name
  {b11aa0c2-9b5f-488e-beff-df339b3a4c4b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1658a780-5f08-4cf9-a0b9-5c891f95d14a}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 1_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7ec46842-cc4d-4a1b-96da-55cd39db5042}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4dddcdaf-2a2f-463e-b161-d3cf8039cbfa}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 3_SCH=A, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48bea463-3ef7-4176-8354-7b1f0d9f6331}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9bebfa61-541f-4f85-a937-095588d53320}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ff2a970-db7e-4bf5-9dd0-c338694f8dbd}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0108ce1-5b4e-4a61-8d05-a5a6fc46bf42}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {004ca358-5bfa-47d2-ad8a-8aa500219255}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b9eccd1-57db-429f-9057-62edbcd340c0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f13a0f71-a4b9-4f2c-b844-b6c4196e1d6e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6dc862d4-00e8-4c8d-b721-cc71fae112bc}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da7e8ef2-b4cb-4015-9098-d83058ade8cf}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {046a6064-11d2-455a-bdf3-5b06e3a498f4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35bf4c85-8d46-40cd-97d9-484e4d8e4ef6}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd17b669-3bd7-4a38-9af1-c7c35507c4da}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {781274ff-6306-4b14-9a50-e391cb0e808e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0d9e4a9a-b0b2-4213-af8f-c124ebaf35b7}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a173f32-d146-423a-bf9e-b5b38cfd6810}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18524717-06b0-44e2-9ab4-ca47adb3a60e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2770c339-9cd7-4f25-9b26-cba2357fdc1f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4a26df50-9078-43b2-a287-3dc65984a466}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {853e0974-385c-4c3d-8e8f-fa9d82e46f85}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a534f980-6908-4fe1-8397-e3582c868a50}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7574e589-416d-4917-8bd0-c74dbf1a2336}, !- Handle
  Space Function - undefined - 2,         !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7642d89c-d9ab-4671-8faa-240f7a2bcb75}, !- Handle
  Space Function Electrical/Mechanical room-sch-A 1, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a27f47cf-a2fd-498a-9d00-f0b135b42d69}, !- Handle
  Space Function Office open plan 1,      !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:PlantLoop,
  {83239f1e-c460-41ec-8e2c-84e41c4a606e}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8bd29ce0-325d-4a73-8908-0eaeb197f7ed}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4d42ce09-a8f1-4913-8113-603bdca97902}, !- Plant Side Inlet Node Name
  {08636f38-1269-41f7-8c9c-2167338a740f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {792c3e13-0871-4de3-a4aa-9ce03b3f1480}, !- Demand Side Inlet Node Name
  {dfb8dfe8-be6e-429c-96ac-40033092b779}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {948fa87a-f28e-4eb5-b7f3-fc47a99d5790}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Demand Mixer Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Demand Splitter Name
  {c0ca6a7a-dd2b-4cb7-9519-cab94a229743}, !- Supply Mixer Name
  {9e0ea3ed-bf99-4cd7-867a-05d12f1d60da}; !- Supply Splitter Name

OS:Node,
  {a25ee354-f390-440a-9d80-81e347b08c18}, !- Handle
  Node 2,                                 !- Name
  {4d42ce09-a8f1-4913-8113-603bdca97902}, !- Inlet Port
  {85f401d1-5642-4dbc-88a0-4cd7aab18120}; !- Outlet Port

OS:Node,
  {8bd29ce0-325d-4a73-8908-0eaeb197f7ed}, !- Handle
  Node 3,                                 !- Name
  {311ad738-28b9-45a0-a771-10d6c9fb3163}, !- Inlet Port
  {08636f38-1269-41f7-8c9c-2167338a740f}; !- Outlet Port

OS:Node,
  {34c62a37-f422-4c08-abf8-f9379afdc314}, !- Handle
  Node 5,                                 !- Name
  {3cdbf1ac-8816-4457-853a-f52d920e8a65}, !- Inlet Port
  {1b211c8a-40b4-4929-b31a-5c6742f4d087}; !- Outlet Port

OS:Connector:Mixer,
  {c0ca6a7a-dd2b-4cb7-9519-cab94a229743}, !- Handle
  Connector Mixer 1,                      !- Name
  {f93962e5-ff49-4c9d-a3ff-f4e4d7384444}, !- Outlet Branch Name
  {c7c70651-38d4-4b81-aaf4-6de11fdef97c}, !- Inlet Branch Name 1
  {3663a14b-1305-490d-a6a0-b75ffe39d7b0}, !- Inlet Branch Name 2
  {cf302fa9-b839-4668-a14e-167d0c5cb02b}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {9e0ea3ed-bf99-4cd7-867a-05d12f1d60da}, !- Handle
  Connector Splitter 1,                   !- Name
  {7436ec04-eca8-4a62-9728-9851e9262122}, !- Inlet Branch Name
  {3cdbf1ac-8816-4457-853a-f52d920e8a65}, !- Outlet Branch Name 1
  {0c409a63-874e-4336-928c-22cb8bdffaca}, !- Outlet Branch Name 2
  {dc970e1f-4038-4b42-985e-fda445b39fe6}; !- Outlet Branch Name 3

OS:Connection,
  {4d42ce09-a8f1-4913-8113-603bdca97902}, !- Handle
  {df71e2f0-748e-4b51-b53c-a4d606601c09}, !- Name
  {83239f1e-c460-41ec-8e2c-84e41c4a606e}, !- Source Object
  14,                                     !- Outlet Port
  {a25ee354-f390-440a-9d80-81e347b08c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cdbf1ac-8816-4457-853a-f52d920e8a65}, !- Handle
  {fb411051-a8d9-41ad-9011-72885558bfae}, !- Name
  {9e0ea3ed-bf99-4cd7-867a-05d12f1d60da}, !- Source Object
  3,                                      !- Outlet Port
  {34c62a37-f422-4c08-abf8-f9379afdc314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08636f38-1269-41f7-8c9c-2167338a740f}, !- Handle
  {c84cba2b-4390-4d48-a810-1219f6c761d5}, !- Name
  {8bd29ce0-325d-4a73-8908-0eaeb197f7ed}, !- Source Object
  3,                                      !- Outlet Port
  {83239f1e-c460-41ec-8e2c-84e41c4a606e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {08c4c3ea-9102-4334-9627-635b7e57694c}, !- Handle
  Node 6,                                 !- Name
  {792c3e13-0871-4de3-a4aa-9ce03b3f1480}, !- Inlet Port
  {3957345c-a74e-4d33-86a1-df896e5b155f}; !- Outlet Port

OS:Node,
  {c379924a-c64c-4ad2-af87-1a43263a79a4}, !- Handle
  Node 8,                                 !- Name
  {06785a83-a85d-4945-9d4e-ccae97dafbd2}, !- Inlet Port
  {dfb8dfe8-be6e-429c-96ac-40033092b779}; !- Outlet Port

OS:Node,
  {1b2b2819-4e57-467b-b930-9969300ee256}, !- Handle
  Node 9,                                 !- Name
  {c10d742f-a470-446a-b732-145c99fa13b2}, !- Inlet Port
  {a2e0d7ca-af28-4d9a-bcd5-952a3a622cd5}; !- Outlet Port

OS:Connector:Mixer,
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Handle
  Connector Mixer 2,                      !- Name
  {06785a83-a85d-4945-9d4e-ccae97dafbd2}, !- Outlet Branch Name
  {2e5eaa57-3fba-4430-96d9-2f856b072fe7}, !- Inlet Branch Name 1
  {7a0e3751-e7f8-4449-9dd8-9a620e56d604}, !- Inlet Branch Name 2
  {62b8e726-62dc-4f1e-a455-0e265bb62364}, !- Inlet Branch Name 3
  {99c0b543-0489-40b5-819f-c6146f5bf170}, !- Inlet Branch Name 4
  {b360c90b-6169-416a-8880-5740d3c09331}, !- Inlet Branch Name 5
  {5c33aeb4-e9bb-415a-bb8f-7a3cff264ebe}, !- Inlet Branch Name 6
  {9cfa27cf-7fba-4957-9c0b-1f791bcd0b31}, !- Inlet Branch Name 7
  {05a41b4d-7c56-48d4-b0cb-9c930ef506df}, !- Inlet Branch Name 8
  {83402bf9-1536-4f64-a424-d1c290e1a187}, !- Inlet Branch Name 9
  {a0e479a2-71ce-4008-a221-91e0874ece57}, !- Inlet Branch Name 10
  {91b95797-366f-4f81-a361-648154f61d3a}, !- Inlet Branch Name 11
  {0336c990-1447-4168-ba09-45235b0f22f6}, !- Inlet Branch Name 12
  {82ccafdc-df0f-41db-9822-8a0c8330dea8}, !- Inlet Branch Name 13
  {e341eef0-f86c-4769-b9b7-de588a3a5a60}, !- Inlet Branch Name 14
  {52fa27af-1c01-4371-a1f1-1783772afd83}, !- Inlet Branch Name 15
  {cdcd11fd-e111-437e-870a-54b2280a6dcf}, !- Inlet Branch Name 16
  {351a42fb-0f35-4401-9306-d8c10e031a6c}, !- Inlet Branch Name 17
  {f259efa6-a2a9-4b87-ae44-7f46baabe18e}, !- Inlet Branch Name 18
  {b681d04d-7a40-4595-bb6a-5cf2dd89cee9}, !- Inlet Branch Name 19
  {768a035f-13d1-44ae-bb7c-bb9fedb41e59}, !- Inlet Branch Name 20
  {a5cb8aae-72ba-4e6f-a1cd-41a2ecd71543}, !- Inlet Branch Name 21
  {0fd25767-fc85-4d3a-82d8-7b429a31a762}, !- Inlet Branch Name 22
  {d4ea1f97-1f9a-44ab-b130-38c6aaf43800}, !- Inlet Branch Name 23
  {a0adab93-7b29-48d6-9600-6807de3e9360}, !- Inlet Branch Name 24
  {acab9e6f-6ee3-4a64-82e0-b8679df1d874}, !- Inlet Branch Name 25
  {937344d3-d66c-4f5a-b53c-14a5ea88c540}, !- Inlet Branch Name 26
  {fde62f53-a709-41bd-8243-cbceb5de424d}, !- Inlet Branch Name 27
  {d515de96-6146-418a-b5b3-407f646811f9}, !- Inlet Branch Name 28
  {b21956c7-33ba-481f-84c6-1f65600ecfd8}, !- Inlet Branch Name 29
  {8a4cb60d-180c-4182-9f43-a0c25e158619}, !- Inlet Branch Name 30
  {7f4bdd7b-a114-4ccd-97c6-a49dfaf0d0cf}, !- Inlet Branch Name 31
  {6bf52a1c-c53c-4b9e-ac9a-f196727c9fe0}, !- Inlet Branch Name 32
  {2c666c18-04db-4901-a4c4-ecbc7a3ecf47}, !- Inlet Branch Name 33
  {d8ef01ec-cd6a-4447-b9ff-a61e56586b17}, !- Inlet Branch Name 34
  {13c7bf4e-edd2-4358-8d14-658b3d19b018}, !- Inlet Branch Name 35
  {154ba0e7-7c19-4410-b329-d1f95bc334cc}, !- Inlet Branch Name 36
  {671fdb49-c2c6-4759-b4ff-4ee2cb238a83}, !- Inlet Branch Name 37
  {4bd488f1-9484-46ed-bb51-ca1ac8aa1c48}, !- Inlet Branch Name 38
  {8a0a92cd-b49a-41ee-ba41-3defe93f5786}, !- Inlet Branch Name 39
  {1f0cecc8-3aa3-4e7e-a069-009e137a4ddb}, !- Inlet Branch Name 40
  {67d54d33-7d62-42dd-bb36-8891e37c8a21}, !- Inlet Branch Name 41
  {f301ac74-8fe3-4813-b18c-d9fcd1decb0a}, !- Inlet Branch Name 42
  {c387b65e-a5ad-4dd7-a4be-bdca2555ecbc}; !- Inlet Branch Name 43

OS:Connector:Splitter,
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Handle
  Connector Splitter 2,                   !- Name
  {3957345c-a74e-4d33-86a1-df896e5b155f}, !- Inlet Branch Name
  {c10d742f-a470-446a-b732-145c99fa13b2}, !- Outlet Branch Name 1
  {c385fd47-03cc-4579-89b3-b76ddde4d41b}, !- Outlet Branch Name 2
  {ef19d187-a588-4c9a-9b00-4239def6e94a}, !- Outlet Branch Name 3
  {c9cababe-006b-4b4c-9cc4-a6463b1c3891}, !- Outlet Branch Name 4
  {bf9e37f4-89ba-40a7-b81d-28be3c4a4ce5}, !- Outlet Branch Name 5
  {12a39523-b88d-44d9-addc-f3baa5dcccec}, !- Outlet Branch Name 6
  {3ee3700d-a3bc-4b0f-8521-51f2b066b83c}, !- Outlet Branch Name 7
  {6fda1099-7f88-48f3-ad0e-c261bbd1855a}, !- Outlet Branch Name 8
  {2bb117a5-a63b-4a0c-b23c-ee7e87a7574e}, !- Outlet Branch Name 9
  {31bc3cb3-b5de-40b5-bd9d-156f839d5482}, !- Outlet Branch Name 10
  {6e4d8a51-74f5-4555-9517-699640f62030}, !- Outlet Branch Name 11
  {5cad7c49-3f69-4ba8-985d-9380c14e5cf8}, !- Outlet Branch Name 12
  {6f8ad4e1-b53d-47a6-8af2-ccc8e0707c87}, !- Outlet Branch Name 13
  {82fbea8a-ced2-44e8-9812-82e0ac7a4491}, !- Outlet Branch Name 14
  {9aefc183-4d09-48f9-be72-4a342834956f}, !- Outlet Branch Name 15
  {3b0a0944-a4ca-4833-b058-40010788f67c}, !- Outlet Branch Name 16
  {36579b39-9b82-4ee4-a51d-c2fc96552405}, !- Outlet Branch Name 17
  {a2dd6171-bcd6-4a6e-bfea-1e168d6ca996}, !- Outlet Branch Name 18
  {445daf81-909e-4ee5-96a2-e2aa05ee4452}, !- Outlet Branch Name 19
  {0f36bcf9-b13e-4fb2-8f73-4668fdc98d32}, !- Outlet Branch Name 20
  {8c38951a-15ff-470f-a56c-80e8a2934c82}, !- Outlet Branch Name 21
  {174376fa-92ea-4fee-8e0f-c6bc13d6540d}, !- Outlet Branch Name 22
  {47fa4c33-0e0d-4a1a-af86-8d133e48aedb}, !- Outlet Branch Name 23
  {32e42f35-22d5-4318-b51f-43d9626341c5}, !- Outlet Branch Name 24
  {bcca93b5-f1ad-489e-8cf6-ef4a5dbcd50d}, !- Outlet Branch Name 25
  {935fc722-e535-4516-8c5c-b1799a047034}, !- Outlet Branch Name 26
  {ba8b3261-16ba-4e95-8ec4-54ee29782555}, !- Outlet Branch Name 27
  {1df29897-a269-4897-8b47-82b5f5353244}, !- Outlet Branch Name 28
  {a7bbfc5a-40aa-47ed-81b4-5512b6c7b1dc}, !- Outlet Branch Name 29
  {6dd0848d-7d38-4b08-98a2-f50bdc4e7997}, !- Outlet Branch Name 30
  {fa14fe4f-5c0c-43cf-885a-0c5c80884862}, !- Outlet Branch Name 31
  {743f925a-9699-4a0e-89dd-067467b6ae05}, !- Outlet Branch Name 32
  {3dea0a1b-a6ad-4b29-a21b-d9fd56efd8ce}, !- Outlet Branch Name 33
  {b410410e-b92d-46ac-8f4c-17710bc889a0}, !- Outlet Branch Name 34
  {44a58ed9-4c4c-4a46-89e5-8bdf470ef7b8}, !- Outlet Branch Name 35
  {8220bd5c-82ae-4352-b563-db765143313e}, !- Outlet Branch Name 36
  {88ab4c0f-45e6-4836-972c-93ccac0ae619}, !- Outlet Branch Name 37
  {4817ac03-479b-4068-b103-918cb18a56f9}, !- Outlet Branch Name 38
  {ecdf961a-658d-4814-94a3-11772897d4e5}, !- Outlet Branch Name 39
  {e37524d2-7a2d-418c-8b09-661f0524d641}, !- Outlet Branch Name 40
  {151603a0-d1ca-48ef-b78f-c9388c90c0e0}, !- Outlet Branch Name 41
  {f4d75f69-6443-47d5-947b-a6bd2e422b96}, !- Outlet Branch Name 42
  {8b5660d8-3614-47db-9e2b-2ed07f489df1}; !- Outlet Branch Name 43

OS:Connection,
  {792c3e13-0871-4de3-a4aa-9ce03b3f1480}, !- Handle
  {e67bcf13-9d07-4014-bf95-f4e62e7c2698}, !- Name
  {83239f1e-c460-41ec-8e2c-84e41c4a606e}, !- Source Object
  17,                                     !- Outlet Port
  {08c4c3ea-9102-4334-9627-635b7e57694c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3957345c-a74e-4d33-86a1-df896e5b155f}, !- Handle
  {bb351443-820d-4336-a7a6-32a7990bfb05}, !- Name
  {08c4c3ea-9102-4334-9627-635b7e57694c}, !- Source Object
  3,                                      !- Outlet Port
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c10d742f-a470-446a-b732-145c99fa13b2}, !- Handle
  {fdd6aaa4-1c64-4754-b020-3a85deb06a80}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  3,                                      !- Outlet Port
  {1b2b2819-4e57-467b-b930-9969300ee256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06785a83-a85d-4945-9d4e-ccae97dafbd2}, !- Handle
  {32987ee1-7d7c-47c7-9637-b6fbeb753095}, !- Name
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Source Object
  2,                                      !- Outlet Port
  {c379924a-c64c-4ad2-af87-1a43263a79a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfb8dfe8-be6e-429c-96ac-40033092b779}, !- Handle
  {c8531652-7ff5-4be0-a6f8-4b8f62bd627f}, !- Name
  {c379924a-c64c-4ad2-af87-1a43263a79a4}, !- Source Object
  3,                                      !- Outlet Port
  {83239f1e-c460-41ec-8e2c-84e41c4a606e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3d8c9eb0-10e9-494a-8cef-201cb4833838}, !- Handle
  {83239f1e-c460-41ec-8e2c-84e41c4a606e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {948fa87a-f28e-4eb5-b7f3-fc47a99d5790}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {69e7482f-fcd1-42a0-8358-f33c7caaabf7}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {85f401d1-5642-4dbc-88a0-4cd7aab18120}, !- Inlet Node Name
  {0aaedd6e-67e4-43fe-bb31-cb8c1d97e129}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.55050989868218,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {b6357bfc-8bfd-46b5-942c-c04bbc4c3125}, !- Handle
  Primary Boiler 8612kBtu/hr 0.833 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  2523921.18220698,                       !- Nominal Capacity {W}
  0.826,                                  !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {79eefeac-4f3c-4ebf-80ae-dd6a66d75af5}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {1b211c8a-40b4-4929-b31a-5c6742f4d087}, !- Boiler Water Inlet Node Name
  {58f46993-e8af-4bc9-9b0c-adc5c9af5bdf}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {83e07cb1-ea73-40a2-98dc-0285d5e45fc9}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {79eefeac-4f3c-4ebf-80ae-dd6a66d75af5}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {184290c2-9f2c-4da4-acb9-431cde820cb5}, !- Boiler Water Inlet Node Name
  {a3bb1e20-6568-4042-826e-5712af0bdc7e}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {64efd929-f455-481b-b631-f52df618aee1}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {049a2815-f97e-42a9-9e19-e97f66d4149c}, !- Inlet Node Name
  {d20a4cfd-5549-4585-89db-f235e1c5692e}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {8e6cdf18-089d-4291-bee4-d9e142b6c7dd}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {f039f330-1c93-4b63-a657-bf91c8d79886}, !- Inlet Node Name
  {311ad738-28b9-45a0-a771-10d6c9fb3163}; !- Outlet Node Name

OS:Node,
  {465f8c66-1746-4371-93bc-d279ef25cec2}, !- Handle
  Node 11,                                !- Name
  {0aaedd6e-67e4-43fe-bb31-cb8c1d97e129}, !- Inlet Port
  {7436ec04-eca8-4a62-9728-9851e9262122}; !- Outlet Port

OS:Connection,
  {85f401d1-5642-4dbc-88a0-4cd7aab18120}, !- Handle
  {f8920cc5-6157-4509-9f5c-4b37f77ca720}, !- Name
  {a25ee354-f390-440a-9d80-81e347b08c18}, !- Source Object
  3,                                      !- Outlet Port
  {69e7482f-fcd1-42a0-8358-f33c7caaabf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aaedd6e-67e4-43fe-bb31-cb8c1d97e129}, !- Handle
  {d7ed804b-d49f-41ab-b430-20d0a4ba8e42}, !- Name
  {69e7482f-fcd1-42a0-8358-f33c7caaabf7}, !- Source Object
  3,                                      !- Outlet Port
  {465f8c66-1746-4371-93bc-d279ef25cec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7436ec04-eca8-4a62-9728-9851e9262122}, !- Handle
  {be0a3f0d-5fbf-46d9-bfca-c55851a9c1bd}, !- Name
  {465f8c66-1746-4371-93bc-d279ef25cec2}, !- Source Object
  3,                                      !- Outlet Port
  {9e0ea3ed-bf99-4cd7-867a-05d12f1d60da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1cbccc2-545d-4e71-9894-e8bf8aeb66a5}, !- Handle
  Node 12,                                !- Name
  {58f46993-e8af-4bc9-9b0c-adc5c9af5bdf}, !- Inlet Port
  {c7c70651-38d4-4b81-aaf4-6de11fdef97c}; !- Outlet Port

OS:Connection,
  {1b211c8a-40b4-4929-b31a-5c6742f4d087}, !- Handle
  {b6ed32dc-c616-4e65-8b6e-587ab6ee2858}, !- Name
  {34c62a37-f422-4c08-abf8-f9379afdc314}, !- Source Object
  3,                                      !- Outlet Port
  {b6357bfc-8bfd-46b5-942c-c04bbc4c3125}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {58f46993-e8af-4bc9-9b0c-adc5c9af5bdf}, !- Handle
  {026070d1-a30f-4968-84b9-ac3c67bf8899}, !- Name
  {b6357bfc-8bfd-46b5-942c-c04bbc4c3125}, !- Source Object
  12,                                     !- Outlet Port
  {f1cbccc2-545d-4e71-9894-e8bf8aeb66a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7c70651-38d4-4b81-aaf4-6de11fdef97c}, !- Handle
  {4d879931-2b16-4819-8227-2594c5c6160c}, !- Name
  {f1cbccc2-545d-4e71-9894-e8bf8aeb66a5}, !- Source Object
  3,                                      !- Outlet Port
  {c0ca6a7a-dd2b-4cb7-9519-cab94a229743}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7c23bb63-60d9-43ef-a054-9c3b2e491b94}, !- Handle
  Node 14,                                !- Name
  {0c409a63-874e-4336-928c-22cb8bdffaca}, !- Inlet Port
  {184290c2-9f2c-4da4-acb9-431cde820cb5}; !- Outlet Port

OS:Connection,
  {0c409a63-874e-4336-928c-22cb8bdffaca}, !- Handle
  {3ff2e319-af34-424c-95f2-e20fb8949c6d}, !- Name
  {9e0ea3ed-bf99-4cd7-867a-05d12f1d60da}, !- Source Object
  4,                                      !- Outlet Port
  {7c23bb63-60d9-43ef-a054-9c3b2e491b94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {511c6d3d-c4c9-42ad-bfb4-726a699e46fc}, !- Handle
  Node 15,                                !- Name
  {a3bb1e20-6568-4042-826e-5712af0bdc7e}, !- Inlet Port
  {3663a14b-1305-490d-a6a0-b75ffe39d7b0}; !- Outlet Port

OS:Connection,
  {184290c2-9f2c-4da4-acb9-431cde820cb5}, !- Handle
  {5d46336d-beed-47d4-bc51-5f54eddcff89}, !- Name
  {7c23bb63-60d9-43ef-a054-9c3b2e491b94}, !- Source Object
  3,                                      !- Outlet Port
  {83e07cb1-ea73-40a2-98dc-0285d5e45fc9}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {a3bb1e20-6568-4042-826e-5712af0bdc7e}, !- Handle
  {412014ee-8958-4d7d-86f7-b80102830d0e}, !- Name
  {83e07cb1-ea73-40a2-98dc-0285d5e45fc9}, !- Source Object
  12,                                     !- Outlet Port
  {511c6d3d-c4c9-42ad-bfb4-726a699e46fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3663a14b-1305-490d-a6a0-b75ffe39d7b0}, !- Handle
  {e813e620-2ebd-437b-ab9d-a6c4819ac872}, !- Name
  {511c6d3d-c4c9-42ad-bfb4-726a699e46fc}, !- Source Object
  3,                                      !- Outlet Port
  {c0ca6a7a-dd2b-4cb7-9519-cab94a229743}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {77dd58da-233a-4562-ada7-c7739fb4b30c}, !- Handle
  Node 17,                                !- Name
  {dc970e1f-4038-4b42-985e-fda445b39fe6}, !- Inlet Port
  {049a2815-f97e-42a9-9e19-e97f66d4149c}; !- Outlet Port

OS:Connection,
  {dc970e1f-4038-4b42-985e-fda445b39fe6}, !- Handle
  {b536dea8-8417-4bb0-86e3-cbc833fc9446}, !- Name
  {9e0ea3ed-bf99-4cd7-867a-05d12f1d60da}, !- Source Object
  5,                                      !- Outlet Port
  {77dd58da-233a-4562-ada7-c7739fb4b30c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0aac7a2-9962-43e7-afe8-254ef5e231db}, !- Handle
  Node 18,                                !- Name
  {d20a4cfd-5549-4585-89db-f235e1c5692e}, !- Inlet Port
  {cf302fa9-b839-4668-a14e-167d0c5cb02b}; !- Outlet Port

OS:Connection,
  {049a2815-f97e-42a9-9e19-e97f66d4149c}, !- Handle
  {fae6d182-86b3-4631-b6f7-eff08060c709}, !- Name
  {77dd58da-233a-4562-ada7-c7739fb4b30c}, !- Source Object
  3,                                      !- Outlet Port
  {64efd929-f455-481b-b631-f52df618aee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d20a4cfd-5549-4585-89db-f235e1c5692e}, !- Handle
  {904ca42b-8df3-4e54-99cb-9ab28bd96cd9}, !- Name
  {64efd929-f455-481b-b631-f52df618aee1}, !- Source Object
  3,                                      !- Outlet Port
  {b0aac7a2-9962-43e7-afe8-254ef5e231db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf302fa9-b839-4668-a14e-167d0c5cb02b}, !- Handle
  {dcbbaeab-5e24-4c1a-8836-29cf5ef26bd9}, !- Name
  {b0aac7a2-9962-43e7-afe8-254ef5e231db}, !- Source Object
  3,                                      !- Outlet Port
  {c0ca6a7a-dd2b-4cb7-9519-cab94a229743}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2c2167ef-6aee-4b4a-bdf1-fc4d67bf1a0d}, !- Handle
  Node 20,                                !- Name
  {f93962e5-ff49-4c9d-a3ff-f4e4d7384444}, !- Inlet Port
  {f039f330-1c93-4b63-a657-bf91c8d79886}; !- Outlet Port

OS:Connection,
  {f93962e5-ff49-4c9d-a3ff-f4e4d7384444}, !- Handle
  {3acb8b7b-6a67-4870-a60c-96f641968eb0}, !- Name
  {c0ca6a7a-dd2b-4cb7-9519-cab94a229743}, !- Source Object
  2,                                      !- Outlet Port
  {2c2167ef-6aee-4b4a-bdf1-fc4d67bf1a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f039f330-1c93-4b63-a657-bf91c8d79886}, !- Handle
  {98079bf9-9d12-4771-9397-4cb69d007371}, !- Name
  {2c2167ef-6aee-4b4a-bdf1-fc4d67bf1a0d}, !- Source Object
  3,                                      !- Outlet Port
  {8e6cdf18-089d-4291-bee4-d9e142b6c7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {311ad738-28b9-45a0-a771-10d6c9fb3163}, !- Handle
  {d8a773a0-5541-4ef7-b1da-fbf344c580c3}, !- Name
  {8e6cdf18-089d-4291-bee4-d9e142b6c7dd}, !- Source Object
  3,                                      !- Outlet Port
  {8bd29ce0-325d-4a73-8908-0eaeb197f7ed}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {1b54c6df-2988-4063-a114-0785df4d23b9}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {8bd29ce0-325d-4a73-8908-0eaeb197f7ed}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {5d8085f3-9b7d-469a-bd21-fdb13fa01d04}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {9449657c-20a1-493b-96b8-09a01132690a}, !- Availability Schedule
  {2eabddf1-24ee-4d71-aaf9-c6160df8faef}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ca21c97e-c1bd-4832-b452-e257c1c7f2e7}, !- Supply Side Inlet Node Name
  {67478006-8f05-4d85-8ea6-5b5ab9fea029}, !- Demand Side Outlet Node Name
  {927e358f-de5d-4674-b09d-640b523b302a}, !- Demand Side Inlet Node A
  {293ee197-012b-4756-84ec-96493811c10c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f4414795-14f5-4892-abdb-3e8b09921ff4}, !- Demand Mixer Name
  {5d79c7ef-083c-4418-adea-51412b93d40b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a637b136-c876-48e7-a338-5548415c0153}, !- Handle
  Node 21,                                !- Name
  {ca21c97e-c1bd-4832-b452-e257c1c7f2e7}, !- Inlet Port
  {6734c891-be5a-424d-9e17-4acb9ad58a60}; !- Outlet Port

OS:Node,
  {13d92a8e-3e56-40c3-9679-c5b88b60638a}, !- Handle
  Node 23,                                !- Name
  {7324c9dd-653e-4821-a565-e89a10c247ab}, !- Inlet Port
  {293ee197-012b-4756-84ec-96493811c10c}; !- Outlet Port

OS:Connection,
  {ca21c97e-c1bd-4832-b452-e257c1c7f2e7}, !- Handle
  {12aa0380-2fde-4ab1-9702-d940710eb958}, !- Name
  {5d8085f3-9b7d-469a-bd21-fdb13fa01d04}, !- Source Object
  8,                                      !- Outlet Port
  {a637b136-c876-48e7-a338-5548415c0153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {293ee197-012b-4756-84ec-96493811c10c}, !- Handle
  {79621999-2cbc-446c-afa8-49bd563d9b01}, !- Name
  {13d92a8e-3e56-40c3-9679-c5b88b60638a}, !- Source Object
  3,                                      !- Outlet Port
  {5d8085f3-9b7d-469a-bd21-fdb13fa01d04}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ea52357e-541a-4fce-b137-7aa0209ce1f3}, !- Handle
  Node 24,                                !- Name
  {927e358f-de5d-4674-b09d-640b523b302a}, !- Inlet Port
  {aa5460f2-3b87-446a-bc0a-61ee2872d454}; !- Outlet Port

OS:Node,
  {2cf6da5a-ec4f-41fd-887a-0e0370833179}, !- Handle
  Node 26,                                !- Name
  {fde516b1-6a13-4735-9d68-63d03edcbafb}, !- Inlet Port
  {67478006-8f05-4d85-8ea6-5b5ab9fea029}; !- Outlet Port

OS:Node,
  {9fe5593d-277b-4c88-93d4-fb3b1e9463bf}, !- Handle
  Node 27,                                !- Name
  {6fda8455-e610-4bf6-ba2f-6b2008ef26e9}, !- Inlet Port
  {839d3c78-0b6d-4d88-a3cb-7cf849892537}; !- Outlet Port

OS:Connection,
  {927e358f-de5d-4674-b09d-640b523b302a}, !- Handle
  {eada8cda-e2fd-4071-84a4-95d3321c6c1a}, !- Name
  {5d8085f3-9b7d-469a-bd21-fdb13fa01d04}, !- Source Object
  10,                                     !- Outlet Port
  {ea52357e-541a-4fce-b137-7aa0209ce1f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67478006-8f05-4d85-8ea6-5b5ab9fea029}, !- Handle
  {71943ab3-293f-4a82-8748-3b40841c78e9}, !- Name
  {2cf6da5a-ec4f-41fd-887a-0e0370833179}, !- Source Object
  3,                                      !- Outlet Port
  {5d8085f3-9b7d-469a-bd21-fdb13fa01d04}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5d79c7ef-083c-4418-adea-51412b93d40b}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {aa5460f2-3b87-446a-bc0a-61ee2872d454}, !- Inlet Node Name
  {ae116c33-2149-49b1-b64d-2e11c097272f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f4414795-14f5-4892-abdb-3e8b09921ff4}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {fde516b1-6a13-4735-9d68-63d03edcbafb}, !- Outlet Node Name
  {4d04a1a1-d250-43ac-b141-2eade7348bf9}; !- Inlet Node Name 1

OS:Connection,
  {aa5460f2-3b87-446a-bc0a-61ee2872d454}, !- Handle
  {981513cb-b29e-4ec5-8ad9-acb878422a9a}, !- Name
  {ea52357e-541a-4fce-b137-7aa0209ce1f3}, !- Source Object
  3,                                      !- Outlet Port
  {5d79c7ef-083c-4418-adea-51412b93d40b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde516b1-6a13-4735-9d68-63d03edcbafb}, !- Handle
  {34e6667d-7632-4b9b-abdd-26b83f4e2593}, !- Name
  {f4414795-14f5-4892-abdb-3e8b09921ff4}, !- Source Object
  2,                                      !- Outlet Port
  {2cf6da5a-ec4f-41fd-887a-0e0370833179}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5ec97898-6c2b-4a63-b2e7-d9e813252395}, !- Handle
  {5d8085f3-9b7d-469a-bd21-fdb13fa01d04}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2eabddf1-24ee-4d71-aaf9-c6160df8faef}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {68c250dd-ce5c-4fa3-a49e-bd0b9ec5272b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {82f82791-2427-4e95-8579-c1c0726f40c6}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ea0967b8-5a4b-46eb-ae90-5adcb85614cf}, !- Air Inlet Node Name
  {7324c9dd-653e-4821-a565-e89a10c247ab}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9dd76bde-2f5f-469e-9c6f-3280a42b55b0}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {11979525-f228-4e73-97b7-a0fb942a0d01}, !- Air Inlet Node Name
  {4b32fbe1-413d-411d-94a1-b021a963b13d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cef16a87-d56e-4a79-b07d-fddb31e89a19}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {424c6bb9-512a-47c4-a1b9-e90c26aaf584}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {264a458f-2a8c-4c8f-804d-9ea1df56c2b2}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b5cb48fd-0a36-434c-b730-41b0103d6d54}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc8d670f-4800-4c62-bba4-764028e12d60}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f1f2ae1a-fac2-41e4-996b-b25b6c1c5c2d}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {00f5b69c-c769-4273-8003-917d3b6460b7}, !- Handle
  CoilCoolingDXSingleSpeed_dx 114kBtu/hr 9.26EER, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8b47c4b7-2a0c-41fd-8f66-eb16632e292e}, !- Air Inlet Node Name
  {e379f2a0-dfff-43fd-8068-e486e95cd084}, !- Air Outlet Node Name
  {6abc61e3-3c4a-476b-b756-207e804f74cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5b9bfc16-d04c-47c2-9a1d-32d28dc64f3b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e98ca9ed-a2b2-4679-a89b-f4573c96ab7e}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a65d7ed-ab63-4171-bc28-10b7ee267a7a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {df77d87a-a27e-4a9f-857d-cad81306b2dc}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {fb19d3c8-b433-4242-ac10-ac1ae1824bad}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9449657c-20a1-493b-96b8-09a01132690a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {eee7e32b-d7b8-452d-980c-353c1bd20a67}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {eee7e32b-d7b8-452d-980c-353c1bd20a67}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {86f87130-4192-4511-ab17-d69bc1450690}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {fb19d3c8-b433-4242-ac10-ac1ae1824bad}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {94eb568a-c84f-47ff-bc86-59856b6982b9}, !- Mixed Air Node Name
  {905c45b9-36d5-4e4b-bee5-6ca296a01bbf}, !- Outdoor Air Stream Node Name
  {f593df7f-08e7-4d0d-8b13-349d59e48434}, !- Relief Air Stream Node Name
  {6734c891-be5a-424d-9e17-4acb9ad58a60}; !- Return Air Stream Node Name

OS:Node,
  {18fc430c-e448-47bd-a178-0b7a0db173ff}, !- Handle
  Node 29,                                !- Name
  ,                                       !- Inlet Port
  {905c45b9-36d5-4e4b-bee5-6ca296a01bbf}; !- Outlet Port

OS:Connection,
  {905c45b9-36d5-4e4b-bee5-6ca296a01bbf}, !- Handle
  {85510c37-41bc-484d-b835-2bb06f5fa4b6}, !- Name
  {18fc430c-e448-47bd-a178-0b7a0db173ff}, !- Source Object
  3,                                      !- Outlet Port
  {86f87130-4192-4511-ab17-d69bc1450690}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {37b2d3af-b5d6-4bb5-b6e7-3fd1a0061a3d}, !- Handle
  Node 30,                                !- Name
  {f593df7f-08e7-4d0d-8b13-349d59e48434}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f593df7f-08e7-4d0d-8b13-349d59e48434}, !- Handle
  {a25bab62-9177-4185-bf71-deafbe7226e5}, !- Name
  {86f87130-4192-4511-ab17-d69bc1450690}, !- Source Object
  7,                                      !- Outlet Port
  {37b2d3af-b5d6-4bb5-b6e7-3fd1a0061a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7324c9dd-653e-4821-a565-e89a10c247ab}, !- Handle
  {93fb8d14-ac08-4f1d-885a-2b2383c6db52}, !- Name
  {82f82791-2427-4e95-8579-c1c0726f40c6}, !- Source Object
  9,                                      !- Outlet Port
  {13d92a8e-3e56-40c3-9679-c5b88b60638a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9036ba54-7e0b-4791-8977-a852d9cf7c47}, !- Handle
  Node 32,                                !- Name
  {4b32fbe1-413d-411d-94a1-b021a963b13d}, !- Inlet Port
  {ea0967b8-5a4b-46eb-ae90-5adcb85614cf}; !- Outlet Port

OS:Connection,
  {4b32fbe1-413d-411d-94a1-b021a963b13d}, !- Handle
  {43156de7-5344-4fc7-b051-4516bb2d0b60}, !- Name
  {9dd76bde-2f5f-469e-9c6f-3280a42b55b0}, !- Source Object
  6,                                      !- Outlet Port
  {9036ba54-7e0b-4791-8977-a852d9cf7c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea0967b8-5a4b-46eb-ae90-5adcb85614cf}, !- Handle
  {fc0e3adb-62d9-44f5-96fe-1f939adc5526}, !- Name
  {9036ba54-7e0b-4791-8977-a852d9cf7c47}, !- Source Object
  3,                                      !- Outlet Port
  {82f82791-2427-4e95-8579-c1c0726f40c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0fb4b955-22b1-4431-880a-a72ca14a823b}, !- Handle
  Node 33,                                !- Name
  {e379f2a0-dfff-43fd-8068-e486e95cd084}, !- Inlet Port
  {11979525-f228-4e73-97b7-a0fb942a0d01}; !- Outlet Port

OS:Connection,
  {e379f2a0-dfff-43fd-8068-e486e95cd084}, !- Handle
  {3a938cb7-3894-417a-9445-007f5c03695f}, !- Name
  {00f5b69c-c769-4273-8003-917d3b6460b7}, !- Source Object
  9,                                      !- Outlet Port
  {0fb4b955-22b1-4431-880a-a72ca14a823b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11979525-f228-4e73-97b7-a0fb942a0d01}, !- Handle
  {5ccb0397-5008-4dc6-92ae-835041a27243}, !- Name
  {0fb4b955-22b1-4431-880a-a72ca14a823b}, !- Source Object
  3,                                      !- Outlet Port
  {9dd76bde-2f5f-469e-9c6f-3280a42b55b0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {844c3cc9-e8cb-48cf-89e8-c2013ba5687e}, !- Handle
  Node 35,                                !- Name
  {94eb568a-c84f-47ff-bc86-59856b6982b9}, !- Inlet Port
  {8b47c4b7-2a0c-41fd-8f66-eb16632e292e}; !- Outlet Port

OS:Connection,
  {6734c891-be5a-424d-9e17-4acb9ad58a60}, !- Handle
  {025fce98-952b-4947-8028-50ba8a0630cc}, !- Name
  {a637b136-c876-48e7-a338-5548415c0153}, !- Source Object
  3,                                      !- Outlet Port
  {86f87130-4192-4511-ab17-d69bc1450690}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {94eb568a-c84f-47ff-bc86-59856b6982b9}, !- Handle
  {88dbceeb-c5a8-4a17-95f0-cba90abbf3c1}, !- Name
  {86f87130-4192-4511-ab17-d69bc1450690}, !- Source Object
  5,                                      !- Outlet Port
  {844c3cc9-e8cb-48cf-89e8-c2013ba5687e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b47c4b7-2a0c-41fd-8f66-eb16632e292e}, !- Handle
  {10f54a14-e202-4e84-b1db-066d2e21067f}, !- Name
  {844c3cc9-e8cb-48cf-89e8-c2013ba5687e}, !- Source Object
  3,                                      !- Outlet Port
  {00f5b69c-c769-4273-8003-917d3b6460b7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6a09d4a6-8f11-453d-9c0a-bfe9bf2f2822}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a293393a-1b4e-485e-94eb-d57cfbf884f7}, !- Control Zone Name
  {13d92a8e-3e56-40c3-9679-c5b88b60638a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6343255c-c1ad-4bc7-bdf9-c4f4af7cb089}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {6744b12d-58b5-49ba-b01d-93fcb68bee64}, !- Air Inlet Node Name
  {6fda8455-e610-4bf6-ba2f-6b2008ef26e9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fd6c3748-2154-465b-a197-c383ec846f7f}, !- Handle
  Node 36,                                !- Name
  {8b0131e8-1d68-4a0e-ba24-07b8869ecd2c}, !- Inlet Port
  {4d04a1a1-d250-43ac-b141-2eade7348bf9}; !- Outlet Port

OS:Connection,
  {839d3c78-0b6d-4d88-a3cb-7cf849892537}, !- Handle
  {4523d123-18cf-4e85-a54e-9b1bca76adae}, !- Name
  {9fe5593d-277b-4c88-93d4-fb3b1e9463bf}, !- Source Object
  3,                                      !- Outlet Port
  {2d0a158b-d8d1-4f22-829b-1766da465e46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b0131e8-1d68-4a0e-ba24-07b8869ecd2c}, !- Handle
  {4cf2383f-78df-42f4-b1ec-59577ecb0e0d}, !- Name
  {1227563e-2f99-4aff-a36a-8bad4b317319}, !- Source Object
  3,                                      !- Outlet Port
  {fd6c3748-2154-465b-a197-c383ec846f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d04a1a1-d250-43ac-b141-2eade7348bf9}, !- Handle
  {4c94e13c-b4f7-4930-8d7b-90484b1ea9fc}, !- Name
  {fd6c3748-2154-465b-a197-c383ec846f7f}, !- Source Object
  3,                                      !- Outlet Port
  {f4414795-14f5-4892-abdb-3e8b09921ff4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {47cf7abb-1927-44a8-9551-e2fd3bbff93c}, !- Handle
  Node 38,                                !- Name
  {ae116c33-2149-49b1-b64d-2e11c097272f}, !- Inlet Port
  {6744b12d-58b5-49ba-b01d-93fcb68bee64}; !- Outlet Port

OS:Connection,
  {ae116c33-2149-49b1-b64d-2e11c097272f}, !- Handle
  {8a9521f0-607f-4bd7-be49-7db2fc3b0271}, !- Name
  {5d79c7ef-083c-4418-adea-51412b93d40b}, !- Source Object
  3,                                      !- Outlet Port
  {47cf7abb-1927-44a8-9551-e2fd3bbff93c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6744b12d-58b5-49ba-b01d-93fcb68bee64}, !- Handle
  {ebe25ff5-62e6-49ef-aa83-9a10ea39dbdd}, !- Name
  {47cf7abb-1927-44a8-9551-e2fd3bbff93c}, !- Source Object
  3,                                      !- Outlet Port
  {6343255c-c1ad-4bc7-bdf9-c4f4af7cb089}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fda8455-e610-4bf6-ba2f-6b2008ef26e9}, !- Handle
  {9260a997-327f-407f-b878-5a04718694de}, !- Name
  {6343255c-c1ad-4bc7-bdf9-c4f4af7cb089}, !- Source Object
  4,                                      !- Outlet Port
  {9fe5593d-277b-4c88-93d4-fb3b1e9463bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {027e2a74-5de5-4c82-9991-821c3967dbf0}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a2e0d7ca-af28-4d9a-bcd5-952a3a622cd5}, !- Water Inlet Node Name
  {26f3d948-2cb3-4f4b-afbf-b62d20d2cab9}; !- Water Outlet Node Name

OS:Node,
  {98063a83-eca5-498e-8aa0-e3ef52ca89bd}, !- Handle
  Node 39,                                !- Name
  {26f3d948-2cb3-4f4b-afbf-b62d20d2cab9}, !- Inlet Port
  {2e5eaa57-3fba-4430-96d9-2f856b072fe7}; !- Outlet Port

OS:Connection,
  {a2e0d7ca-af28-4d9a-bcd5-952a3a622cd5}, !- Handle
  {04e4e632-af4a-4334-9afc-520449687e4c}, !- Name
  {1b2b2819-4e57-467b-b930-9969300ee256}, !- Source Object
  3,                                      !- Outlet Port
  {027e2a74-5de5-4c82-9991-821c3967dbf0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {26f3d948-2cb3-4f4b-afbf-b62d20d2cab9}, !- Handle
  {513019bd-a16c-43f3-8fd2-8f112a150df6}, !- Name
  {027e2a74-5de5-4c82-9991-821c3967dbf0}, !- Source Object
  10,                                     !- Outlet Port
  {98063a83-eca5-498e-8aa0-e3ef52ca89bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e5eaa57-3fba-4430-96d9-2f856b072fe7}, !- Handle
  {d5b19e24-84ba-4614-830c-0f8792ea28cc}, !- Name
  {98063a83-eca5-498e-8aa0-e3ef52ca89bd}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d7a1b266-ca55-459f-af32-243cabfeb0a7}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {027e2a74-5de5-4c82-9991-821c3967dbf0}; !- Heating Coil Name

OS:PlantLoop,
  {9b5f0d44-991b-4215-93f5-5973cf760d55}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c70d1d93-b039-44ea-a008-5ab4a8be13b9}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5733f2bb-d2d0-4ac6-b541-3b27a86a85d5}, !- Plant Side Inlet Node Name
  {a6ac1302-ff57-44ce-bfe0-d98cd3d3afe0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b0ae9cac-b2d4-46f2-89a4-f64dab82dfef}, !- Demand Side Inlet Node Name
  {466da2df-8ed8-4401-9200-2f3c2c3e364b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f5cc7fa6-838d-49d8-baac-cf0f97e4cd75}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0f92612f-6ba0-41d2-bab2-b01167031374}, !- Demand Mixer Name
  {566a5506-95f3-46c3-9139-fc85e7a9ca46}, !- Demand Splitter Name
  {07d975b3-4ac5-4772-add9-fa27e0912f35}, !- Supply Mixer Name
  {4ac0c49f-ebe3-49ba-a344-e1ad392442a2}; !- Supply Splitter Name

OS:Node,
  {b8db7d1d-9c21-4858-8051-d1cd61c3e3b5}, !- Handle
  Node 41,                                !- Name
  {5733f2bb-d2d0-4ac6-b541-3b27a86a85d5}, !- Inlet Port
  {2c48e6f4-49dc-4730-bc2f-f5b22376e6f0}; !- Outlet Port

OS:Node,
  {c70d1d93-b039-44ea-a008-5ab4a8be13b9}, !- Handle
  Node 42,                                !- Name
  {a1c76ea4-97fd-48fc-a1f3-435b28804b08}, !- Inlet Port
  {a6ac1302-ff57-44ce-bfe0-d98cd3d3afe0}; !- Outlet Port

OS:Node,
  {e347cd8d-b0c4-43f0-b7db-85bbb6d10f20}, !- Handle
  Node 44,                                !- Name
  {f27bb3db-834c-4269-b715-7453f6110b46}, !- Inlet Port
  {68afadcd-637a-4292-84b4-09666eba0235}; !- Outlet Port

OS:Connector:Mixer,
  {07d975b3-4ac5-4772-add9-fa27e0912f35}, !- Handle
  Connector Mixer 3,                      !- Name
  {c207d9c9-a4dd-4180-a0a5-0fe492a05244}, !- Outlet Branch Name
  {8646da76-d8ae-42f9-8c48-4eb54bd6ee36}, !- Inlet Branch Name 1
  {ee68a22b-8a90-4b55-9ccb-ebe54537e70c}, !- Inlet Branch Name 2
  {d023894f-ad12-4a9d-9a26-f2f6ef145ff4}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {4ac0c49f-ebe3-49ba-a344-e1ad392442a2}, !- Handle
  Connector Splitter 3,                   !- Name
  {0f2bdac7-a13f-4b56-997d-ae6ca49b73bb}, !- Inlet Branch Name
  {f27bb3db-834c-4269-b715-7453f6110b46}, !- Outlet Branch Name 1
  {9a43f4a1-d273-4ee7-bf48-2c3862a4816b}, !- Outlet Branch Name 2
  {d709a1c6-1d26-4163-acf4-394a18bdbe75}; !- Outlet Branch Name 3

OS:Connection,
  {5733f2bb-d2d0-4ac6-b541-3b27a86a85d5}, !- Handle
  {62c66cb3-2cf1-43ae-8477-71449498d161}, !- Name
  {9b5f0d44-991b-4215-93f5-5973cf760d55}, !- Source Object
  14,                                     !- Outlet Port
  {b8db7d1d-9c21-4858-8051-d1cd61c3e3b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f27bb3db-834c-4269-b715-7453f6110b46}, !- Handle
  {969ca34d-d6f4-4e87-8b22-0b0af5572787}, !- Name
  {4ac0c49f-ebe3-49ba-a344-e1ad392442a2}, !- Source Object
  3,                                      !- Outlet Port
  {e347cd8d-b0c4-43f0-b7db-85bbb6d10f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6ac1302-ff57-44ce-bfe0-d98cd3d3afe0}, !- Handle
  {a5600056-9744-42d3-bf69-1caf8acf75e6}, !- Name
  {c70d1d93-b039-44ea-a008-5ab4a8be13b9}, !- Source Object
  3,                                      !- Outlet Port
  {9b5f0d44-991b-4215-93f5-5973cf760d55}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {89d69aba-bd03-41dd-bdd3-8be2101d3adf}, !- Handle
  Node 45,                                !- Name
  {b0ae9cac-b2d4-46f2-89a4-f64dab82dfef}, !- Inlet Port
  {d3be239d-340c-472c-b567-f1dfb735985e}; !- Outlet Port

OS:Node,
  {66d1cf0c-6caa-4895-a806-4f23ae88f84e}, !- Handle
  Node 47,                                !- Name
  {5c8b6fc1-b31e-4b8c-bc6e-ced139bd746a}, !- Inlet Port
  {466da2df-8ed8-4401-9200-2f3c2c3e364b}; !- Outlet Port

OS:Node,
  {0599d3e9-93ba-4896-83ab-c553a6db7b2f}, !- Handle
  Node 48,                                !- Name
  {ab5d9987-d89a-45b3-ad5a-1cff8d9e2c13}, !- Inlet Port
  {f11ac027-a82d-4dec-b633-44e35215c031}; !- Outlet Port

OS:Connector:Mixer,
  {0f92612f-6ba0-41d2-bab2-b01167031374}, !- Handle
  Connector Mixer 4,                      !- Name
  {5c8b6fc1-b31e-4b8c-bc6e-ced139bd746a}, !- Outlet Branch Name
  {0a022192-7e81-487f-a171-49a52ad4682c}, !- Inlet Branch Name 1
  {a7c39cfc-6788-4259-a18c-caee36d94c8b}, !- Inlet Branch Name 2
  {1d8de304-3f81-4cb0-90c6-822628fd596c}, !- Inlet Branch Name 3
  {aa226b39-35aa-4f60-a20f-4550a480ec06}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {566a5506-95f3-46c3-9139-fc85e7a9ca46}, !- Handle
  Connector Splitter 4,                   !- Name
  {d3be239d-340c-472c-b567-f1dfb735985e}, !- Inlet Branch Name
  {ab5d9987-d89a-45b3-ad5a-1cff8d9e2c13}, !- Outlet Branch Name 1
  {ca8c9817-f82a-446e-b9e9-8ca0268190b4}, !- Outlet Branch Name 2
  {bbdc3344-ed3a-4fbe-9f98-02695cb9579b}, !- Outlet Branch Name 3
  {9c5203af-5a85-4abc-bc65-673d5949ff2b}; !- Outlet Branch Name 4

OS:Connection,
  {b0ae9cac-b2d4-46f2-89a4-f64dab82dfef}, !- Handle
  {4cf3be88-13bc-4309-a152-3fdcb8571d88}, !- Name
  {9b5f0d44-991b-4215-93f5-5973cf760d55}, !- Source Object
  17,                                     !- Outlet Port
  {89d69aba-bd03-41dd-bdd3-8be2101d3adf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3be239d-340c-472c-b567-f1dfb735985e}, !- Handle
  {23a8f92c-0a53-4911-a290-0bf46fc35b54}, !- Name
  {89d69aba-bd03-41dd-bdd3-8be2101d3adf}, !- Source Object
  3,                                      !- Outlet Port
  {566a5506-95f3-46c3-9139-fc85e7a9ca46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab5d9987-d89a-45b3-ad5a-1cff8d9e2c13}, !- Handle
  {c382866d-dec9-414b-8dbd-5bec4e928d47}, !- Name
  {566a5506-95f3-46c3-9139-fc85e7a9ca46}, !- Source Object
  3,                                      !- Outlet Port
  {0599d3e9-93ba-4896-83ab-c553a6db7b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c8b6fc1-b31e-4b8c-bc6e-ced139bd746a}, !- Handle
  {2d977a47-74cc-45d5-8ccf-ae75db5c539d}, !- Name
  {0f92612f-6ba0-41d2-bab2-b01167031374}, !- Source Object
  2,                                      !- Outlet Port
  {66d1cf0c-6caa-4895-a806-4f23ae88f84e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {466da2df-8ed8-4401-9200-2f3c2c3e364b}, !- Handle
  {ff039b36-75b2-4e44-99d1-abf8245fa101}, !- Name
  {66d1cf0c-6caa-4895-a806-4f23ae88f84e}, !- Source Object
  3,                                      !- Outlet Port
  {9b5f0d44-991b-4215-93f5-5973cf760d55}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bf76aa4a-131e-4bdc-885a-359f9505697f}, !- Handle
  {9b5f0d44-991b-4215-93f5-5973cf760d55}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f5cc7fa6-838d-49d8-baac-cf0f97e4cd75}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:ConstantSpeed,
  {9310d1f3-8ccd-48a3-8631-1bf45d24ca8d}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {2c48e6f4-49dc-4730-bc2f-f5b22376e6f0}, !- Inlet Node Name
  {05a117bc-4575-42ab-b1d1-5749327b030c}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.83242066559055,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {2dcd90a5-7d32-414c-a802-c88b416e3917}, !- Handle
  Primary Chiller WaterCooled Scroll 331tons 0.6kW/ton, !- Name
  1165614.37113933,                       !- Reference Capacity {W}
  5.67258064516129,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {bbbe044b-e5a0-43d1-817b-774e385e2070}, !- Cooling Capacity Function of Temperature Curve Name
  {5644e4c8-fa73-41b9-bfd7-ab5e07e34123}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {59a52bd0-87da-490e-ae7f-2d546238fc6d}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {68afadcd-637a-4292-84b4-09666eba0235}, !- Chilled Water Inlet Node Name
  {4a435f78-ddc8-441d-a662-680fdd99adb8}, !- Chilled Water Outlet Node Name
  {ef2a951f-34ba-4fbe-a007-ed7a13c4c377}, !- Condenser Inlet Node Name
  {59ef12e0-40de-4b8a-b446-b5a099378f2a}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {c56676c4-72fc-4875-bccb-011bd8e837c9}, !- Handle
  Curve Biquadratic 3,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c4fd97eb-2880-413e-9094-ee1ff6608543}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7957eed0-591e-4c23-aa63-c8288f447f5b}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {98a4d647-cf94-4eab-b0c0-20e45d3d80c8}, !- Handle
  Secondary Chiller WaterCooled Scroll 331tons 0.6kW/ton, !- Name
  1165614.37113933,                       !- Reference Capacity {W}
  5.67258064516129,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {bbbe044b-e5a0-43d1-817b-774e385e2070}, !- Cooling Capacity Function of Temperature Curve Name
  {5644e4c8-fa73-41b9-bfd7-ab5e07e34123}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {59a52bd0-87da-490e-ae7f-2d546238fc6d}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {e3ef4ffe-50da-4566-9c2a-7d8624c4d3c2}, !- Chilled Water Inlet Node Name
  {eea9e2ca-a3eb-4d53-9976-29efd49d6bb8}, !- Chilled Water Outlet Node Name
  {1b8994b8-8731-4640-9f46-24655fa77efc}, !- Condenser Inlet Node Name
  {67d0f668-f46e-435e-a58d-d2de7b51824b}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {e89530f7-27ee-423e-ba79-56e0843a8c9a}, !- Handle
  Curve Biquadratic 5,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c0252398-5cc5-45a0-b03b-e7da718424de}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {88fe740f-61ef-4e8f-8dcf-3eeb07034fb8}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {d906ee6b-6f2a-409c-ba2d-57b484250f8f}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {1ed3b683-11eb-4444-9223-bf55de4e91ac}, !- Inlet Node Name
  {a84e516c-7c09-4bb5-8be3-37948f8b597a}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {04b4b82e-cf1f-4959-b16a-b3cac13cd845}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7b325bd4-8d72-4fe9-a321-516bd1948687}, !- Inlet Node Name
  {a1c76ea4-97fd-48fc-a1f3-435b28804b08}; !- Outlet Node Name

OS:Node,
  {58ef9692-4d0b-48b4-a6b9-98b07c0688c4}, !- Handle
  Node 50,                                !- Name
  {05a117bc-4575-42ab-b1d1-5749327b030c}, !- Inlet Port
  {0f2bdac7-a13f-4b56-997d-ae6ca49b73bb}; !- Outlet Port

OS:Connection,
  {2c48e6f4-49dc-4730-bc2f-f5b22376e6f0}, !- Handle
  {7673c76f-cbda-4298-81ca-8f3ca9416feb}, !- Name
  {b8db7d1d-9c21-4858-8051-d1cd61c3e3b5}, !- Source Object
  3,                                      !- Outlet Port
  {9310d1f3-8ccd-48a3-8631-1bf45d24ca8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05a117bc-4575-42ab-b1d1-5749327b030c}, !- Handle
  {02ac19b0-b9b1-4ef2-b7ec-e20696bd88d1}, !- Name
  {9310d1f3-8ccd-48a3-8631-1bf45d24ca8d}, !- Source Object
  3,                                      !- Outlet Port
  {58ef9692-4d0b-48b4-a6b9-98b07c0688c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f2bdac7-a13f-4b56-997d-ae6ca49b73bb}, !- Handle
  {3c75807b-4f71-4d82-9e5f-9d20a6a2c487}, !- Name
  {58ef9692-4d0b-48b4-a6b9-98b07c0688c4}, !- Source Object
  3,                                      !- Outlet Port
  {4ac0c49f-ebe3-49ba-a344-e1ad392442a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de618646-d593-4d1f-849d-5340a70fa421}, !- Handle
  Node 51,                                !- Name
  {4a435f78-ddc8-441d-a662-680fdd99adb8}, !- Inlet Port
  {8646da76-d8ae-42f9-8c48-4eb54bd6ee36}; !- Outlet Port

OS:Connection,
  {68afadcd-637a-4292-84b4-09666eba0235}, !- Handle
  {f84635e7-78f0-4fdc-9b8f-d7fe8ecc4399}, !- Name
  {e347cd8d-b0c4-43f0-b7db-85bbb6d10f20}, !- Source Object
  3,                                      !- Outlet Port
  {2dcd90a5-7d32-414c-a802-c88b416e3917}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {4a435f78-ddc8-441d-a662-680fdd99adb8}, !- Handle
  {4b41c510-f54c-4856-b723-90ac1b75e553}, !- Name
  {2dcd90a5-7d32-414c-a802-c88b416e3917}, !- Source Object
  16,                                     !- Outlet Port
  {de618646-d593-4d1f-849d-5340a70fa421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8646da76-d8ae-42f9-8c48-4eb54bd6ee36}, !- Handle
  {b5101fbb-c8b2-4ad0-87fe-9ee3b75e6aa1}, !- Name
  {de618646-d593-4d1f-849d-5340a70fa421}, !- Source Object
  3,                                      !- Outlet Port
  {07d975b3-4ac5-4772-add9-fa27e0912f35}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f350228a-6419-4650-bba1-ebf6d5cf25c8}, !- Handle
  Node 53,                                !- Name
  {9a43f4a1-d273-4ee7-bf48-2c3862a4816b}, !- Inlet Port
  {e3ef4ffe-50da-4566-9c2a-7d8624c4d3c2}; !- Outlet Port

OS:Connection,
  {9a43f4a1-d273-4ee7-bf48-2c3862a4816b}, !- Handle
  {fce59e3d-f816-448a-ae56-446ce8ff2cde}, !- Name
  {4ac0c49f-ebe3-49ba-a344-e1ad392442a2}, !- Source Object
  4,                                      !- Outlet Port
  {f350228a-6419-4650-bba1-ebf6d5cf25c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce783773-3fde-4168-9a35-9662d77d12ee}, !- Handle
  Node 54,                                !- Name
  {eea9e2ca-a3eb-4d53-9976-29efd49d6bb8}, !- Inlet Port
  {ee68a22b-8a90-4b55-9ccb-ebe54537e70c}; !- Outlet Port

OS:Connection,
  {e3ef4ffe-50da-4566-9c2a-7d8624c4d3c2}, !- Handle
  {a1196232-36b4-485d-a407-601754285963}, !- Name
  {f350228a-6419-4650-bba1-ebf6d5cf25c8}, !- Source Object
  3,                                      !- Outlet Port
  {98a4d647-cf94-4eab-b0c0-20e45d3d80c8}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {eea9e2ca-a3eb-4d53-9976-29efd49d6bb8}, !- Handle
  {4b011f5b-63b2-419e-9b3c-845df7d423be}, !- Name
  {98a4d647-cf94-4eab-b0c0-20e45d3d80c8}, !- Source Object
  16,                                     !- Outlet Port
  {ce783773-3fde-4168-9a35-9662d77d12ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee68a22b-8a90-4b55-9ccb-ebe54537e70c}, !- Handle
  {bb2a9ce4-7de1-4aea-9451-f606024b38e8}, !- Name
  {ce783773-3fde-4168-9a35-9662d77d12ee}, !- Source Object
  3,                                      !- Outlet Port
  {07d975b3-4ac5-4772-add9-fa27e0912f35}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0f7e14c1-c393-4425-9fbd-dcff276dfeaa}, !- Handle
  Node 56,                                !- Name
  {d709a1c6-1d26-4163-acf4-394a18bdbe75}, !- Inlet Port
  {1ed3b683-11eb-4444-9223-bf55de4e91ac}; !- Outlet Port

OS:Connection,
  {d709a1c6-1d26-4163-acf4-394a18bdbe75}, !- Handle
  {e87b2332-a60f-4922-a05f-e9898c623782}, !- Name
  {4ac0c49f-ebe3-49ba-a344-e1ad392442a2}, !- Source Object
  5,                                      !- Outlet Port
  {0f7e14c1-c393-4425-9fbd-dcff276dfeaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81e69a80-43d3-4971-a30d-15be1582ff84}, !- Handle
  Node 57,                                !- Name
  {a84e516c-7c09-4bb5-8be3-37948f8b597a}, !- Inlet Port
  {d023894f-ad12-4a9d-9a26-f2f6ef145ff4}; !- Outlet Port

OS:Connection,
  {1ed3b683-11eb-4444-9223-bf55de4e91ac}, !- Handle
  {d5092405-851d-4708-9a38-6680f01a1883}, !- Name
  {0f7e14c1-c393-4425-9fbd-dcff276dfeaa}, !- Source Object
  3,                                      !- Outlet Port
  {d906ee6b-6f2a-409c-ba2d-57b484250f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a84e516c-7c09-4bb5-8be3-37948f8b597a}, !- Handle
  {80a3d8f2-4e8d-481d-afdf-f9c4c42d2766}, !- Name
  {d906ee6b-6f2a-409c-ba2d-57b484250f8f}, !- Source Object
  3,                                      !- Outlet Port
  {81e69a80-43d3-4971-a30d-15be1582ff84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d023894f-ad12-4a9d-9a26-f2f6ef145ff4}, !- Handle
  {3826089b-adc0-4062-8452-7d1693495c02}, !- Name
  {81e69a80-43d3-4971-a30d-15be1582ff84}, !- Source Object
  3,                                      !- Outlet Port
  {07d975b3-4ac5-4772-add9-fa27e0912f35}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bcc80c52-bed5-49cc-965c-b3e14c15790f}, !- Handle
  Node 59,                                !- Name
  {c207d9c9-a4dd-4180-a0a5-0fe492a05244}, !- Inlet Port
  {7b325bd4-8d72-4fe9-a321-516bd1948687}; !- Outlet Port

OS:Connection,
  {c207d9c9-a4dd-4180-a0a5-0fe492a05244}, !- Handle
  {d19b5cd5-4a48-4d15-b313-8f057c457458}, !- Name
  {07d975b3-4ac5-4772-add9-fa27e0912f35}, !- Source Object
  2,                                      !- Outlet Port
  {bcc80c52-bed5-49cc-965c-b3e14c15790f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b325bd4-8d72-4fe9-a321-516bd1948687}, !- Handle
  {4d7959af-a7bc-4340-ae48-fe6fb8a3514b}, !- Name
  {bcc80c52-bed5-49cc-965c-b3e14c15790f}, !- Source Object
  3,                                      !- Outlet Port
  {04b4b82e-cf1f-4959-b16a-b3cac13cd845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1c76ea4-97fd-48fc-a1f3-435b28804b08}, !- Handle
  {b78fa10f-beee-4a69-b677-ad3df9ed3260}, !- Name
  {04b4b82e-cf1f-4959-b16a-b3cac13cd845}, !- Source Object
  3,                                      !- Outlet Port
  {c70d1d93-b039-44ea-a008-5ab4a8be13b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {83f15874-e437-4362-ad86-5cc44864d6b1}, !- Handle
  CHW Temp,                               !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  {bacacf65-6bb9-417b-9bcc-a49882e4fdc3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bacacf65-6bb9-417b-9bcc-a49882e4fdc3}, !- Handle
  Schedule Day 3,                         !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ddfe2d03-e5bf-4dff-873a-58055111f7f0}, !- Handle
  wkdCHW Temp,                            !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {182d267f-51a3-4462-92a5-8b8f3f5a600d}, !- Handle
  satCHW Temp,                            !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3e4b19c0-30dc-405e-8e92-320551b5e60c}, !- Handle
  sunCHW Temp,                            !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {aff7a9e6-3a99-48ad-8d6b-35e601997733}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {83f15874-e437-4362-ad86-5cc44864d6b1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f3f0d242-2a72-4c64-87cb-cb093ccc67d7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3f0d242-2a72-4c64-87cb-cb093ccc67d7}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d75b56a4-e112-42db-8fdd-54b4d6cd69db}, !- Handle
  satCHW Temprule,                        !- Name
  {83f15874-e437-4362-ad86-5cc44864d6b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {384e6907-260a-408a-aac9-6eb596470750}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {384e6907-260a-408a-aac9-6eb596470750}, !- Handle
  satCHW Temp 1,                          !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {86dbb372-cef2-4222-a9af-856bf8da25b1}, !- Handle
  sunCHW Temprule,                        !- Name
  {83f15874-e437-4362-ad86-5cc44864d6b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3036609b-8688-4352-9acb-9470e747fbff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3036609b-8688-4352-9acb-9470e747fbff}, !- Handle
  sunCHW Temp 1,                          !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {c73e0fa0-f644-4c26-84bd-6b0f3ada1d7d}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {83f15874-e437-4362-ad86-5cc44864d6b1}, !- Schedule Name
  {c70d1d93-b039-44ea-a008-5ab4a8be13b9}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {75aca56e-d1de-47d5-a640-e4322a441b2d}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7ff696ad-1098-4cfb-aafb-baa7fa2dae5a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {850b1a31-0d28-442d-9114-38cf319229e2}, !- Plant Side Inlet Node Name
  {f26704e0-e4b9-4662-b598-2e7439179548}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {69c6eae6-99d3-4af4-898e-0e12c68e9676}, !- Demand Side Inlet Node Name
  {20bb896d-9ed2-494e-9331-7f03196f0ce8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0757664f-2997-4c45-ac61-695979606eae}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a31f4d17-3e26-4d99-bdf9-0d1c91a6d635}, !- Demand Mixer Name
  {a8e949b9-c4e1-4f04-8959-3340979f2c52}, !- Demand Splitter Name
  {f3f1f4e6-4e20-40d0-8fa9-afbbd568813b}, !- Supply Mixer Name
  {d6c0703a-8af1-4d82-ac84-928fcecf6f2a}; !- Supply Splitter Name

OS:Node,
  {87ac06ae-49b2-4ed3-a926-30c1840a7932}, !- Handle
  Node 60,                                !- Name
  {850b1a31-0d28-442d-9114-38cf319229e2}, !- Inlet Port
  {ec8eca54-ed0c-4e52-8a74-f8e2342fb3ee}; !- Outlet Port

OS:Node,
  {7ff696ad-1098-4cfb-aafb-baa7fa2dae5a}, !- Handle
  Node 62,                                !- Name
  {3cbea742-bf59-4140-bd54-f8b33700f45a}, !- Inlet Port
  {f26704e0-e4b9-4662-b598-2e7439179548}; !- Outlet Port

OS:Node,
  {b842fb77-5cc9-4b08-a2bc-7019e3d25f81}, !- Handle
  Node 63,                                !- Name
  {525f913a-7469-488e-9476-e72d7b62c079}, !- Inlet Port
  {c7901647-b36b-4a76-801b-fd8ea67c7eb0}; !- Outlet Port

OS:Connector:Mixer,
  {f3f1f4e6-4e20-40d0-8fa9-afbbd568813b}, !- Handle
  Connector Mixer 5,                      !- Name
  {eada816a-7ef3-43b5-9ab2-a360d33af6d6}, !- Outlet Branch Name
  {bed0b664-7851-464b-91f6-026cc0a0ebd5}, !- Inlet Branch Name 1
  {6dd1e999-cdb4-42bf-96af-df5167387d64}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d6c0703a-8af1-4d82-ac84-928fcecf6f2a}, !- Handle
  Connector Splitter 5,                   !- Name
  {dea950ba-1245-41c7-902b-015b5edb7597}, !- Inlet Branch Name
  {525f913a-7469-488e-9476-e72d7b62c079}, !- Outlet Branch Name 1
  {31760f9e-90c1-4cad-aa22-4628f51a5ba7}; !- Outlet Branch Name 2

OS:Connection,
  {850b1a31-0d28-442d-9114-38cf319229e2}, !- Handle
  {f5380800-a794-455d-9118-2ce1a481bc6a}, !- Name
  {75aca56e-d1de-47d5-a640-e4322a441b2d}, !- Source Object
  14,                                     !- Outlet Port
  {87ac06ae-49b2-4ed3-a926-30c1840a7932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {525f913a-7469-488e-9476-e72d7b62c079}, !- Handle
  {ed4634d9-eb8f-4448-bb6b-f19119a9ee43}, !- Name
  {d6c0703a-8af1-4d82-ac84-928fcecf6f2a}, !- Source Object
  3,                                      !- Outlet Port
  {b842fb77-5cc9-4b08-a2bc-7019e3d25f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f26704e0-e4b9-4662-b598-2e7439179548}, !- Handle
  {57e7b2d3-2f09-4b73-87db-821ed46dc9c7}, !- Name
  {7ff696ad-1098-4cfb-aafb-baa7fa2dae5a}, !- Source Object
  3,                                      !- Outlet Port
  {75aca56e-d1de-47d5-a640-e4322a441b2d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {75762be6-9033-4924-be81-a2ee35a68347}, !- Handle
  Node 65,                                !- Name
  {69c6eae6-99d3-4af4-898e-0e12c68e9676}, !- Inlet Port
  {d3590ff0-37bc-4192-935e-842726668fc6}; !- Outlet Port

OS:Node,
  {d34818e7-7f12-415d-a8b9-01c000e7fdbf}, !- Handle
  Node 66,                                !- Name
  {c1462adb-58b8-4daf-8c15-1754f3bc33e2}, !- Inlet Port
  {20bb896d-9ed2-494e-9331-7f03196f0ce8}; !- Outlet Port

OS:Node,
  {dc5a18a6-13bb-44b3-8a3a-b171be2768d5}, !- Handle
  Node 68,                                !- Name
  {46fa1dae-a170-4f6c-9122-75215d9f3b4f}, !- Inlet Port
  {ef2a951f-34ba-4fbe-a007-ed7a13c4c377}; !- Outlet Port

OS:Connector:Mixer,
  {a31f4d17-3e26-4d99-bdf9-0d1c91a6d635}, !- Handle
  Connector Mixer 6,                      !- Name
  {c1462adb-58b8-4daf-8c15-1754f3bc33e2}, !- Outlet Branch Name
  {0976b472-5a0e-455e-b35b-a8c3e999c4c1}, !- Inlet Branch Name 1
  {14d29de4-b478-4d66-be20-d5559371f6f4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a8e949b9-c4e1-4f04-8959-3340979f2c52}, !- Handle
  Connector Splitter 6,                   !- Name
  {d3590ff0-37bc-4192-935e-842726668fc6}, !- Inlet Branch Name
  {46fa1dae-a170-4f6c-9122-75215d9f3b4f}, !- Outlet Branch Name 1
  {b295c0ae-b50a-4fb3-ae9f-a7adac7a0e6f}; !- Outlet Branch Name 2

OS:Connection,
  {69c6eae6-99d3-4af4-898e-0e12c68e9676}, !- Handle
  {b6233847-5653-4825-a6b8-178592d87b01}, !- Name
  {75aca56e-d1de-47d5-a640-e4322a441b2d}, !- Source Object
  17,                                     !- Outlet Port
  {75762be6-9033-4924-be81-a2ee35a68347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3590ff0-37bc-4192-935e-842726668fc6}, !- Handle
  {404230ac-aa2b-468a-bc3e-1dc914e554b7}, !- Name
  {75762be6-9033-4924-be81-a2ee35a68347}, !- Source Object
  3,                                      !- Outlet Port
  {a8e949b9-c4e1-4f04-8959-3340979f2c52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46fa1dae-a170-4f6c-9122-75215d9f3b4f}, !- Handle
  {611a0efd-07fc-417f-a8c8-4a55a3df0785}, !- Name
  {a8e949b9-c4e1-4f04-8959-3340979f2c52}, !- Source Object
  3,                                      !- Outlet Port
  {dc5a18a6-13bb-44b3-8a3a-b171be2768d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1462adb-58b8-4daf-8c15-1754f3bc33e2}, !- Handle
  {426f6d97-a377-4973-a4a4-9ab06b37b6a5}, !- Name
  {a31f4d17-3e26-4d99-bdf9-0d1c91a6d635}, !- Source Object
  2,                                      !- Outlet Port
  {d34818e7-7f12-415d-a8b9-01c000e7fdbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20bb896d-9ed2-494e-9331-7f03196f0ce8}, !- Handle
  {57507149-5e34-4fb4-9186-9f164982a201}, !- Name
  {d34818e7-7f12-415d-a8b9-01c000e7fdbf}, !- Source Object
  3,                                      !- Outlet Port
  {75aca56e-d1de-47d5-a640-e4322a441b2d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9d39debc-f397-47cf-bcfd-423669656b12}, !- Handle
  {75aca56e-d1de-47d5-a640-e4322a441b2d}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0757664f-2997-4c45-ac61-695979606eae}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:ConstantSpeed,
  {5e3303d3-6cb2-4ec3-b4f9-3f99cdd52327}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {ec8eca54-ed0c-4e52-8a74-f8e2342fb3ee}, !- Inlet Node Name
  {e372f7ee-6d9d-4382-afe7-1230dd33fc22}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.954,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.60085101406508,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {9d139e56-6cfc-4185-8960-d7ff5834ed0f}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {c7901647-b36b-4a76-801b-fd8ea67c7eb0}, !- Water Inlet Node Name
  {bb1975ef-376e-4107-8c3d-9919977fcd70}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  35648.5109435565,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  2,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {f4d4aa31-69bc-426c-be24-f3dd79d6211f}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {c42ea926-818e-4329-9ba2-f1aefafcbf54}, !- Inlet Node Name
  {3cdab10c-7100-4f2d-8cbf-340bbae15a31}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {89c74098-1d07-48c7-a04d-a6e52fa6923f}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {3c347f8e-3b8b-4ff8-b49e-38868aef27f3}, !- Inlet Node Name
  {3cbea742-bf59-4140-bd54-f8b33700f45a}; !- Outlet Node Name

OS:Node,
  {5c19a127-ae06-41c7-b518-9a6bdbba5b4a}, !- Handle
  Node 69,                                !- Name
  {e372f7ee-6d9d-4382-afe7-1230dd33fc22}, !- Inlet Port
  {dea950ba-1245-41c7-902b-015b5edb7597}; !- Outlet Port

OS:Connection,
  {ec8eca54-ed0c-4e52-8a74-f8e2342fb3ee}, !- Handle
  {641938f8-fe72-4e26-a648-0313952d66d8}, !- Name
  {87ac06ae-49b2-4ed3-a926-30c1840a7932}, !- Source Object
  3,                                      !- Outlet Port
  {5e3303d3-6cb2-4ec3-b4f9-3f99cdd52327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e372f7ee-6d9d-4382-afe7-1230dd33fc22}, !- Handle
  {aeb7b1e5-c5e1-4de9-b7cb-224959ee80db}, !- Name
  {5e3303d3-6cb2-4ec3-b4f9-3f99cdd52327}, !- Source Object
  3,                                      !- Outlet Port
  {5c19a127-ae06-41c7-b518-9a6bdbba5b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea950ba-1245-41c7-902b-015b5edb7597}, !- Handle
  {7f17a394-10d7-4def-8380-70c73636442b}, !- Name
  {5c19a127-ae06-41c7-b518-9a6bdbba5b4a}, !- Source Object
  3,                                      !- Outlet Port
  {d6c0703a-8af1-4d82-ac84-928fcecf6f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84ff3d73-8990-4580-b55e-47dbffc5adc9}, !- Handle
  Node 70,                                !- Name
  {bb1975ef-376e-4107-8c3d-9919977fcd70}, !- Inlet Port
  {bed0b664-7851-464b-91f6-026cc0a0ebd5}; !- Outlet Port

OS:Connection,
  {c7901647-b36b-4a76-801b-fd8ea67c7eb0}, !- Handle
  {5e56ae2a-df92-4648-af1b-902e03421518}, !- Name
  {b842fb77-5cc9-4b08-a2bc-7019e3d25f81}, !- Source Object
  3,                                      !- Outlet Port
  {9d139e56-6cfc-4185-8960-d7ff5834ed0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb1975ef-376e-4107-8c3d-9919977fcd70}, !- Handle
  {7d3db478-607b-4843-9c5a-2be738377556}, !- Name
  {9d139e56-6cfc-4185-8960-d7ff5834ed0f}, !- Source Object
  3,                                      !- Outlet Port
  {84ff3d73-8990-4580-b55e-47dbffc5adc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bed0b664-7851-464b-91f6-026cc0a0ebd5}, !- Handle
  {52f0095c-3ef5-4d85-8741-3c9ee1fe7e75}, !- Name
  {84ff3d73-8990-4580-b55e-47dbffc5adc9}, !- Source Object
  3,                                      !- Outlet Port
  {f3f1f4e6-4e20-40d0-8fa9-afbbd568813b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c6fafe32-6a29-4211-9679-5c298808ca11}, !- Handle
  Node 71,                                !- Name
  {31760f9e-90c1-4cad-aa22-4628f51a5ba7}, !- Inlet Port
  {c42ea926-818e-4329-9ba2-f1aefafcbf54}; !- Outlet Port

OS:Connection,
  {31760f9e-90c1-4cad-aa22-4628f51a5ba7}, !- Handle
  {2febddf7-e13c-4e22-8b43-d599b9ac4d4d}, !- Name
  {d6c0703a-8af1-4d82-ac84-928fcecf6f2a}, !- Source Object
  4,                                      !- Outlet Port
  {c6fafe32-6a29-4211-9679-5c298808ca11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8ccd58b-13ef-4d00-ba2b-2b90f684087b}, !- Handle
  Node 72,                                !- Name
  {3cdab10c-7100-4f2d-8cbf-340bbae15a31}, !- Inlet Port
  {6dd1e999-cdb4-42bf-96af-df5167387d64}; !- Outlet Port

OS:Connection,
  {c42ea926-818e-4329-9ba2-f1aefafcbf54}, !- Handle
  {8a68d5ac-d4c9-43ab-a636-f58ed5323dba}, !- Name
  {c6fafe32-6a29-4211-9679-5c298808ca11}, !- Source Object
  3,                                      !- Outlet Port
  {f4d4aa31-69bc-426c-be24-f3dd79d6211f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cdab10c-7100-4f2d-8cbf-340bbae15a31}, !- Handle
  {cb8ea949-3200-4349-87d7-43ac6e5ae998}, !- Name
  {f4d4aa31-69bc-426c-be24-f3dd79d6211f}, !- Source Object
  3,                                      !- Outlet Port
  {d8ccd58b-13ef-4d00-ba2b-2b90f684087b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dd1e999-cdb4-42bf-96af-df5167387d64}, !- Handle
  {5b1d9d93-42e2-420c-a69d-a05c805886f0}, !- Name
  {d8ccd58b-13ef-4d00-ba2b-2b90f684087b}, !- Source Object
  3,                                      !- Outlet Port
  {f3f1f4e6-4e20-40d0-8fa9-afbbd568813b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {99d0d097-67e3-4bd5-9da8-59844ab5baff}, !- Handle
  Node 73,                                !- Name
  {eada816a-7ef3-43b5-9ab2-a360d33af6d6}, !- Inlet Port
  {3c347f8e-3b8b-4ff8-b49e-38868aef27f3}; !- Outlet Port

OS:Connection,
  {eada816a-7ef3-43b5-9ab2-a360d33af6d6}, !- Handle
  {d4f1947d-c12d-4b63-ac9f-f0a511696c12}, !- Name
  {f3f1f4e6-4e20-40d0-8fa9-afbbd568813b}, !- Source Object
  2,                                      !- Outlet Port
  {99d0d097-67e3-4bd5-9da8-59844ab5baff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c347f8e-3b8b-4ff8-b49e-38868aef27f3}, !- Handle
  {68b20efe-c0ae-44bc-aff7-bc4f4ca176b9}, !- Name
  {99d0d097-67e3-4bd5-9da8-59844ab5baff}, !- Source Object
  3,                                      !- Outlet Port
  {89c74098-1d07-48c7-a04d-a6e52fa6923f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cbea742-bf59-4140-bd54-f8b33700f45a}, !- Handle
  {a3dec7ac-3b2e-4b61-b5fc-acafa42b0f58}, !- Name
  {89c74098-1d07-48c7-a04d-a6e52fa6923f}, !- Source Object
  3,                                      !- Outlet Port
  {7ff696ad-1098-4cfb-aafb-baa7fa2dae5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbb78a4d-e47d-4b0f-9ae3-4bf3d4ea8a6d}, !- Handle
  Node 74,                                !- Name
  {59ef12e0-40de-4b8a-b446-b5a099378f2a}, !- Inlet Port
  {0976b472-5a0e-455e-b35b-a8c3e999c4c1}; !- Outlet Port

OS:Connection,
  {ef2a951f-34ba-4fbe-a007-ed7a13c4c377}, !- Handle
  {fefdc351-78aa-4a0d-950e-676933816d16}, !- Name
  {dc5a18a6-13bb-44b3-8a3a-b171be2768d5}, !- Source Object
  3,                                      !- Outlet Port
  {2dcd90a5-7d32-414c-a802-c88b416e3917}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {59ef12e0-40de-4b8a-b446-b5a099378f2a}, !- Handle
  {8825c901-ac64-4fad-8f69-a4b7359c9b94}, !- Name
  {2dcd90a5-7d32-414c-a802-c88b416e3917}, !- Source Object
  18,                                     !- Outlet Port
  {cbb78a4d-e47d-4b0f-9ae3-4bf3d4ea8a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0976b472-5a0e-455e-b35b-a8c3e999c4c1}, !- Handle
  {32e9070e-98d9-4cb3-8cf9-1038e7c8f150}, !- Name
  {cbb78a4d-e47d-4b0f-9ae3-4bf3d4ea8a6d}, !- Source Object
  3,                                      !- Outlet Port
  {a31f4d17-3e26-4d99-bdf9-0d1c91a6d635}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ad7b69f0-50d4-4138-8775-c4e79be23eaf}, !- Handle
  Node 75,                                !- Name
  {b295c0ae-b50a-4fb3-ae9f-a7adac7a0e6f}, !- Inlet Port
  {1b8994b8-8731-4640-9f46-24655fa77efc}; !- Outlet Port

OS:Connection,
  {b295c0ae-b50a-4fb3-ae9f-a7adac7a0e6f}, !- Handle
  {3ea43e6b-4d60-474e-b2ab-4d0c1916fbdb}, !- Name
  {a8e949b9-c4e1-4f04-8959-3340979f2c52}, !- Source Object
  4,                                      !- Outlet Port
  {ad7b69f0-50d4-4138-8775-c4e79be23eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48eef60e-7160-430a-b4bc-c9ad6bfe7ee2}, !- Handle
  Node 76,                                !- Name
  {67d0f668-f46e-435e-a58d-d2de7b51824b}, !- Inlet Port
  {14d29de4-b478-4d66-be20-d5559371f6f4}; !- Outlet Port

OS:Connection,
  {1b8994b8-8731-4640-9f46-24655fa77efc}, !- Handle
  {2b9a265f-6fec-4c37-bc68-1577e321ef64}, !- Name
  {ad7b69f0-50d4-4138-8775-c4e79be23eaf}, !- Source Object
  3,                                      !- Outlet Port
  {98a4d647-cf94-4eab-b0c0-20e45d3d80c8}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {67d0f668-f46e-435e-a58d-d2de7b51824b}, !- Handle
  {ce47a958-6b02-4e04-b0be-7222b1589aa6}, !- Name
  {98a4d647-cf94-4eab-b0c0-20e45d3d80c8}, !- Source Object
  18,                                     !- Outlet Port
  {48eef60e-7160-430a-b4bc-c9ad6bfe7ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14d29de4-b478-4d66-be20-d5559371f6f4}, !- Handle
  {d9cd783b-0a77-4e28-a96d-e416be550131}, !- Name
  {48eef60e-7160-430a-b4bc-c9ad6bfe7ee2}, !- Source Object
  3,                                      !- Outlet Port
  {a31f4d17-3e26-4d99-bdf9-0d1c91a6d635}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c788bcdf-63b9-47e8-bc09-ab3092f96ced}, !- Handle
  CW Temp,                                !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  {a4532cb2-96ca-48b4-a787-8b0c292d530c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4532cb2-96ca-48b4-a787-8b0c292d530c}, !- Handle
  Schedule Day 4,                         !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {27404ce3-702d-48f6-8732-6e5e9feff052}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {8bff7a64-2d0e-415b-bc1b-bd00b3aab4b9}, !- Handle
  wkdCW Temp,                             !- Name
  {27404ce3-702d-48f6-8732-6e5e9feff052}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {8e0104c1-8cae-4e43-be9a-1e94266c6c6f}, !- Handle
  satCW Temp,                             !- Name
  {27404ce3-702d-48f6-8732-6e5e9feff052}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {b8502f82-42ba-437c-8b4e-dd2045afd6cf}, !- Handle
  sunCW Temp,                             !- Name
  {27404ce3-702d-48f6-8732-6e5e9feff052}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {ca777a31-86d3-43d0-90f7-e103830a6c23}, !- Handle
  wkdCW Temp rule,                        !- Name
  {c788bcdf-63b9-47e8-bc09-ab3092f96ced}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {74792c76-75cd-485f-9c5f-b109428ef370}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74792c76-75cd-485f-9c5f-b109428ef370}, !- Handle
  wkdCW Temp 1,                           !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {df1c99aa-be11-498a-bbb7-405fc9749ce3}, !- Handle
  satCW Temprule,                         !- Name
  {c788bcdf-63b9-47e8-bc09-ab3092f96ced}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {acf646aa-0485-4ae8-aa07-a76e66093dbf}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acf646aa-0485-4ae8-aa07-a76e66093dbf}, !- Handle
  satCW Temp 1,                           !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {13a73df5-b33c-422e-afd0-59be6241ae45}, !- Handle
  sunCW Temprule,                         !- Name
  {c788bcdf-63b9-47e8-bc09-ab3092f96ced}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e1ce4fc-0f6b-4055-9ca1-c9538a75ae37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e1ce4fc-0f6b-4055-9ca1-c9538a75ae37}, !- Handle
  sunCW Temp 1,                           !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {bddeea1e-9d80-42dc-88e1-4518a13e80c0}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {c788bcdf-63b9-47e8-bc09-ab3092f96ced}, !- Schedule Name
  {7ff696ad-1098-4cfb-aafb-baa7fa2dae5a}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {0ef16700-1e53-4808-b84d-319e41c23328}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {da2396c7-f07a-45d6-bdf6-c476ac39c010}, !- Availability Schedule
  {5fef1b67-c9fe-40be-ae7e-c609bbd0da87}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e57733e9-bf33-4993-85d2-07c2592e7520}, !- Supply Side Inlet Node Name
  {bfc023e1-f956-4a53-bf0a-e525425ce9c0}, !- Demand Side Outlet Node Name
  {67b5573e-c866-4ff4-97e7-7541e94feba7}, !- Demand Side Inlet Node A
  {4e5bd33c-97fd-4f40-a146-65d95db6a8b6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1ca8fd8c-b3b9-4b7d-a01f-8640106c2907}, !- Demand Mixer Name
  {58a934ba-ab5d-4847-9ca9-4c6cb771c4b0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {55172741-8c56-4bfb-af59-9231052b3f6e}, !- Handle
  Node 77,                                !- Name
  {e57733e9-bf33-4993-85d2-07c2592e7520}, !- Inlet Port
  {e2806371-999b-4c0c-8d71-4a33b86da511}; !- Outlet Port

OS:Node,
  {82383438-c4da-4be2-82cd-d80502f5d9ed}, !- Handle
  Node 78,                                !- Name
  {458ed3d5-cf8e-4471-9a31-008bbb5fac8c}, !- Inlet Port
  {4e5bd33c-97fd-4f40-a146-65d95db6a8b6}; !- Outlet Port

OS:Connection,
  {e57733e9-bf33-4993-85d2-07c2592e7520}, !- Handle
  {dda06d4a-0def-4f15-9e56-be2155137761}, !- Name
  {0ef16700-1e53-4808-b84d-319e41c23328}, !- Source Object
  8,                                      !- Outlet Port
  {55172741-8c56-4bfb-af59-9231052b3f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e5bd33c-97fd-4f40-a146-65d95db6a8b6}, !- Handle
  {daff8621-3182-46fd-8122-c3ea44cec4ca}, !- Name
  {82383438-c4da-4be2-82cd-d80502f5d9ed}, !- Source Object
  3,                                      !- Outlet Port
  {0ef16700-1e53-4808-b84d-319e41c23328}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9e44d4aa-d2e8-4a19-8dca-f7b2adc0fb55}, !- Handle
  Node 79,                                !- Name
  {67b5573e-c866-4ff4-97e7-7541e94feba7}, !- Inlet Port
  {3e2d6da7-c66e-496c-94b9-0e1027dbb025}; !- Outlet Port

OS:Node,
  {d971885d-d516-4b38-a22e-515c0545ddfb}, !- Handle
  Node 80,                                !- Name
  {ea3dc164-188e-4daa-95a3-caf09a434a9b}, !- Inlet Port
  {bfc023e1-f956-4a53-bf0a-e525425ce9c0}; !- Outlet Port

OS:Node,
  {e9d4ccc7-2047-4344-87be-108a864b6c0c}, !- Handle
  Node 81,                                !- Name
  {ce3f21c4-fd9e-4ba3-b7c1-e30de676b473}, !- Inlet Port
  {72acd88a-dcd1-4ebe-9f9c-be2af7cbd632}; !- Outlet Port

OS:Connection,
  {67b5573e-c866-4ff4-97e7-7541e94feba7}, !- Handle
  {b8b5af94-6e12-42da-8793-883710c1f9bb}, !- Name
  {0ef16700-1e53-4808-b84d-319e41c23328}, !- Source Object
  10,                                     !- Outlet Port
  {9e44d4aa-d2e8-4a19-8dca-f7b2adc0fb55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc023e1-f956-4a53-bf0a-e525425ce9c0}, !- Handle
  {6604611c-ab75-409a-a266-f8a76188caf7}, !- Name
  {d971885d-d516-4b38-a22e-515c0545ddfb}, !- Source Object
  3,                                      !- Outlet Port
  {0ef16700-1e53-4808-b84d-319e41c23328}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {58a934ba-ab5d-4847-9ca9-4c6cb771c4b0}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {3e2d6da7-c66e-496c-94b9-0e1027dbb025}, !- Inlet Node Name
  {a8ab5f96-3ea6-4567-a53b-77327e88a85c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1ca8fd8c-b3b9-4b7d-a01f-8640106c2907}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {ea3dc164-188e-4daa-95a3-caf09a434a9b}, !- Outlet Node Name
  {407ae300-16ce-46ab-b828-6f76e4d51376}; !- Inlet Node Name 1

OS:Connection,
  {3e2d6da7-c66e-496c-94b9-0e1027dbb025}, !- Handle
  {486bad86-5804-4b58-b87f-e4fec7091bd7}, !- Name
  {9e44d4aa-d2e8-4a19-8dca-f7b2adc0fb55}, !- Source Object
  3,                                      !- Outlet Port
  {58a934ba-ab5d-4847-9ca9-4c6cb771c4b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea3dc164-188e-4daa-95a3-caf09a434a9b}, !- Handle
  {38d7f0c0-1fee-4095-be47-fac73aa657ec}, !- Name
  {1ca8fd8c-b3b9-4b7d-a01f-8640106c2907}, !- Source Object
  2,                                      !- Outlet Port
  {d971885d-d516-4b38-a22e-515c0545ddfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4bb27742-e98c-4015-8efc-a7bba0bd2bfc}, !- Handle
  {0ef16700-1e53-4808-b84d-319e41c23328}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5fef1b67-c9fe-40be-ae7e-c609bbd0da87}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {937c9c7a-0d14-461c-b775-34c966fc6d17}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {7d8a4585-9f37-40f3-929b-51680f6fda6d}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {fcb89356-6701-4f4d-9464-0b1d33f4ec96}, !- Air Inlet Node Name
  {458ed3d5-cf8e-4471-9a31-008bbb5fac8c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {2bf4fac0-e98d-4779-a480-58d21e52ad7c}, !- Handle
  Sys6 Return Fan,                        !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e2806371-999b-4c0c-8d71-4a33b86da511}, !- Air Inlet Node Name
  {f14bf9c9-4a80-4365-bdfe-5a74a676efaa}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {55db4036-468d-49c7-b994-d1a1ef470d74}, !- Handle
  Coil Heating Water 1,                   !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2c593746-b7c9-4ba3-8345-e50ad590c4e4}, !- Water Inlet Node Name
  {211f77b2-85e6-4e91-b02f-62f0a0e46400}, !- Water Outlet Node Name
  {696c01a7-5238-48d6-9a94-c0f5b4aebd7f}, !- Air Inlet Node Name
  {da704034-f76d-44b0-9ee9-1ae6d2092041}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {32591244-c9ec-4260-b63f-0b734dbc2cd4}, !- Handle
  Node 82,                                !- Name
  {c385fd47-03cc-4579-89b3-b76ddde4d41b}, !- Inlet Port
  {2c593746-b7c9-4ba3-8345-e50ad590c4e4}; !- Outlet Port

OS:Connection,
  {c385fd47-03cc-4579-89b3-b76ddde4d41b}, !- Handle
  {a5d735fb-4908-47a6-84e4-9907c496fd5b}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  4,                                      !- Outlet Port
  {32591244-c9ec-4260-b63f-0b734dbc2cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {961b41c0-252c-468a-ac0b-240d70991e51}, !- Handle
  Node 83,                                !- Name
  {211f77b2-85e6-4e91-b02f-62f0a0e46400}, !- Inlet Port
  {7a0e3751-e7f8-4449-9dd8-9a620e56d604}; !- Outlet Port

OS:Connection,
  {2c593746-b7c9-4ba3-8345-e50ad590c4e4}, !- Handle
  {6c66751a-c511-4e56-bd58-8ae1a0d51040}, !- Name
  {32591244-c9ec-4260-b63f-0b734dbc2cd4}, !- Source Object
  3,                                      !- Outlet Port
  {55db4036-468d-49c7-b994-d1a1ef470d74}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {211f77b2-85e6-4e91-b02f-62f0a0e46400}, !- Handle
  {d92beab6-3070-42ee-bef6-0dd9adc0b9e2}, !- Name
  {55db4036-468d-49c7-b994-d1a1ef470d74}, !- Source Object
  6,                                      !- Outlet Port
  {961b41c0-252c-468a-ac0b-240d70991e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a0e3751-e7f8-4449-9dd8-9a620e56d604}, !- Handle
  {507b5d6a-f250-47c5-b8f7-227cb5668376}, !- Name
  {961b41c0-252c-468a-ac0b-240d70991e51}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  4;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0526da14-09a3-4e7b-926b-a72c7f867deb}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f11ac027-a82d-4dec-b633-44e35215c031}, !- Water Inlet Node Name
  {135404c9-ad01-414b-aac5-3df211eff757}, !- Water Outlet Node Name
  {62412fe2-4171-4cb5-9f29-3145af829203}, !- Air Inlet Node Name
  {2f662f5f-7bef-43bc-89db-4ae0fec8fd9d}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {3a550d5e-8fe1-456c-aaa9-bd42562907c4}, !- Handle
  Node 84,                                !- Name
  {135404c9-ad01-414b-aac5-3df211eff757}, !- Inlet Port
  {0a022192-7e81-487f-a171-49a52ad4682c}; !- Outlet Port

OS:Connection,
  {f11ac027-a82d-4dec-b633-44e35215c031}, !- Handle
  {2bfd5c1f-f6e9-4470-8b87-02bd54daa659}, !- Name
  {0599d3e9-93ba-4896-83ab-c553a6db7b2f}, !- Source Object
  3,                                      !- Outlet Port
  {0526da14-09a3-4e7b-926b-a72c7f867deb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {135404c9-ad01-414b-aac5-3df211eff757}, !- Handle
  {eeec78fd-3d7d-4974-9858-bf3efa590a8f}, !- Name
  {0526da14-09a3-4e7b-926b-a72c7f867deb}, !- Source Object
  11,                                     !- Outlet Port
  {3a550d5e-8fe1-456c-aaa9-bd42562907c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a022192-7e81-487f-a171-49a52ad4682c}, !- Handle
  {e176abf3-cef9-4b24-8f02-1e1c448b463d}, !- Name
  {3a550d5e-8fe1-456c-aaa9-bd42562907c4}, !- Source Object
  3,                                      !- Outlet Port
  {0f92612f-6ba0-41d2-bab2-b01167031374}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {50a5f3ea-b33b-4d46-848e-a22af4f04d02}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {da2396c7-f07a-45d6-bdf6-c476ac39c010}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cc7f78ec-a84e-463b-b9c0-d767a2db9201}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cc7f78ec-a84e-463b-b9c0-d767a2db9201}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ce545b78-e1ab-4f3e-b598-1f60b4a39bb4}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {50a5f3ea-b33b-4d46-848e-a22af4f04d02}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1af9e29c-16f9-406c-8ff5-e201aa7079be}, !- Mixed Air Node Name
  {dc19d050-f0de-4baa-b458-c0ed2d896fed}, !- Outdoor Air Stream Node Name
  {53c75646-9f29-4248-8fb6-96c90e1173dd}, !- Relief Air Stream Node Name
  {dbb8ccfe-cb06-4a9a-927d-55764c01c9e0}; !- Return Air Stream Node Name

OS:Node,
  {53c881a9-5911-4c72-90b3-1f280bb11308}, !- Handle
  Node 85,                                !- Name
  ,                                       !- Inlet Port
  {dc19d050-f0de-4baa-b458-c0ed2d896fed}; !- Outlet Port

OS:Connection,
  {dc19d050-f0de-4baa-b458-c0ed2d896fed}, !- Handle
  {620bcb17-70c6-45c4-a029-91904373e995}, !- Name
  {53c881a9-5911-4c72-90b3-1f280bb11308}, !- Source Object
  3,                                      !- Outlet Port
  {ce545b78-e1ab-4f3e-b598-1f60b4a39bb4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc12fd07-8292-449a-9932-ae1473da040e}, !- Handle
  Node 86,                                !- Name
  {53c75646-9f29-4248-8fb6-96c90e1173dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53c75646-9f29-4248-8fb6-96c90e1173dd}, !- Handle
  {2e90127e-cdd7-4cad-9dd6-718542df05f8}, !- Name
  {ce545b78-e1ab-4f3e-b598-1f60b4a39bb4}, !- Source Object
  7,                                      !- Outlet Port
  {dc12fd07-8292-449a-9932-ae1473da040e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {458ed3d5-cf8e-4471-9a31-008bbb5fac8c}, !- Handle
  {c78182e9-1d00-4128-b704-28eaf56517db}, !- Name
  {7d8a4585-9f37-40f3-929b-51680f6fda6d}, !- Source Object
  17,                                     !- Outlet Port
  {82383438-c4da-4be2-82cd-d80502f5d9ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e6458db-1902-47ae-bf1a-69e85c8f58b7}, !- Handle
  Node 87,                                !- Name
  {da704034-f76d-44b0-9ee9-1ae6d2092041}, !- Inlet Port
  {fcb89356-6701-4f4d-9464-0b1d33f4ec96}; !- Outlet Port

OS:Connection,
  {da704034-f76d-44b0-9ee9-1ae6d2092041}, !- Handle
  {8e2c98e4-fbdc-4fc2-96d9-8367dab202c3}, !- Name
  {55db4036-468d-49c7-b994-d1a1ef470d74}, !- Source Object
  8,                                      !- Outlet Port
  {5e6458db-1902-47ae-bf1a-69e85c8f58b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcb89356-6701-4f4d-9464-0b1d33f4ec96}, !- Handle
  {af2057bb-ddf6-4690-ba75-c4ea29cc33fc}, !- Name
  {5e6458db-1902-47ae-bf1a-69e85c8f58b7}, !- Source Object
  3,                                      !- Outlet Port
  {7d8a4585-9f37-40f3-929b-51680f6fda6d}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ec390217-caa7-4ad2-8ae4-1fb8a9488893}, !- Handle
  Controller Water Coil 1,                !- Name
  {55db4036-468d-49c7-b994-d1a1ef470d74}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d5793233-2d75-4ddf-90e6-bd531461d7d1}, !- Handle
  Node 88,                                !- Name
  {2f662f5f-7bef-43bc-89db-4ae0fec8fd9d}, !- Inlet Port
  {696c01a7-5238-48d6-9a94-c0f5b4aebd7f}; !- Outlet Port

OS:Connection,
  {2f662f5f-7bef-43bc-89db-4ae0fec8fd9d}, !- Handle
  {503c93cc-31a4-4afe-b51a-25a060e2879b}, !- Name
  {0526da14-09a3-4e7b-926b-a72c7f867deb}, !- Source Object
  13,                                     !- Outlet Port
  {d5793233-2d75-4ddf-90e6-bd531461d7d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {696c01a7-5238-48d6-9a94-c0f5b4aebd7f}, !- Handle
  {906edb6f-94e7-4833-991f-6b41001e5d97}, !- Name
  {d5793233-2d75-4ddf-90e6-bd531461d7d1}, !- Source Object
  3,                                      !- Outlet Port
  {55db4036-468d-49c7-b994-d1a1ef470d74}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {325ed3c1-ca30-4caf-987d-b3f0dbfee575}, !- Handle
  Controller Water Coil 2,                !- Name
  {0526da14-09a3-4e7b-926b-a72c7f867deb}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {bffbfc4f-e6a3-4cea-9380-741c16552892}, !- Handle
  Node 89,                                !- Name
  {1af9e29c-16f9-406c-8ff5-e201aa7079be}, !- Inlet Port
  {62412fe2-4171-4cb5-9f29-3145af829203}; !- Outlet Port

OS:Connection,
  {1af9e29c-16f9-406c-8ff5-e201aa7079be}, !- Handle
  {0e2128e5-915a-43ea-af26-33ab48ad4731}, !- Name
  {ce545b78-e1ab-4f3e-b598-1f60b4a39bb4}, !- Source Object
  5,                                      !- Outlet Port
  {bffbfc4f-e6a3-4cea-9380-741c16552892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62412fe2-4171-4cb5-9f29-3145af829203}, !- Handle
  {f179d5b7-5dcf-4c1e-9962-d0f73da24258}, !- Name
  {bffbfc4f-e6a3-4cea-9380-741c16552892}, !- Source Object
  3,                                      !- Outlet Port
  {0526da14-09a3-4e7b-926b-a72c7f867deb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eed7822f-952e-4b45-91db-008057e3348b}, !- Handle
  Node 90,                                !- Name
  {f14bf9c9-4a80-4365-bdfe-5a74a676efaa}, !- Inlet Port
  {dbb8ccfe-cb06-4a9a-927d-55764c01c9e0}; !- Outlet Port

OS:Connection,
  {e2806371-999b-4c0c-8d71-4a33b86da511}, !- Handle
  {439cfd2e-925a-4fc6-87e3-4a52bd06270e}, !- Name
  {55172741-8c56-4bfb-af59-9231052b3f6e}, !- Source Object
  3,                                      !- Outlet Port
  {2bf4fac0-e98d-4779-a480-58d21e52ad7c}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {f14bf9c9-4a80-4365-bdfe-5a74a676efaa}, !- Handle
  {82c05824-265d-41f3-961d-f02c0986e72b}, !- Name
  {2bf4fac0-e98d-4779-a480-58d21e52ad7c}, !- Source Object
  17,                                     !- Outlet Port
  {eed7822f-952e-4b45-91db-008057e3348b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbb8ccfe-cb06-4a9a-927d-55764c01c9e0}, !- Handle
  {34962586-71de-485f-b0a2-8589e1326d07}, !- Name
  {eed7822f-952e-4b45-91db-008057e3348b}, !- Source Object
  3,                                      !- Outlet Port
  {ce545b78-e1ab-4f3e-b598-1f60b4a39bb4}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0011fb8d-aa68-4242-8dd5-1d22a9d3f20d}, !- Handle
  Supply Air Temp,                        !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  {aa09414f-922c-4a41-83c3-281e8823c0de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa09414f-922c-4a41-83c3-281e8823c0de}, !- Handle
  Supply Air Temp Default,                !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e10fd6e1-5de8-4af4-b0a6-974cae6dac24}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {0011fb8d-aa68-4242-8dd5-1d22a9d3f20d}, !- Schedule Name
  {82383438-c4da-4be2-82cd-d80502f5d9ed}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {df406692-a107-4325-b546-230e38d0bb51}, !- Handle
  Coil Heating Water 2,                   !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a50fcf13-470c-4e05-a69b-84dbee3aa588}, !- Water Inlet Node Name
  {fad23177-9fda-415b-9e4e-02ff8b391778}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7d656f9b-ee45-4645-a506-a9253d83cbf9}, !- Handle
  Node 91,                                !- Name
  {ef19d187-a588-4c9a-9b00-4239def6e94a}, !- Inlet Port
  {a50fcf13-470c-4e05-a69b-84dbee3aa588}; !- Outlet Port

OS:Connection,
  {ef19d187-a588-4c9a-9b00-4239def6e94a}, !- Handle
  {88dbdbd8-64db-40b0-9586-df7b89a2cb02}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  5,                                      !- Outlet Port
  {7d656f9b-ee45-4645-a506-a9253d83cbf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b359ee5e-e970-447e-a796-304e7ba79902}, !- Handle
  Node 92,                                !- Name
  {fad23177-9fda-415b-9e4e-02ff8b391778}, !- Inlet Port
  {62b8e726-62dc-4f1e-a455-0e265bb62364}; !- Outlet Port

OS:Connection,
  {a50fcf13-470c-4e05-a69b-84dbee3aa588}, !- Handle
  {6706577a-6f2d-45be-ae48-3cda164bebe1}, !- Name
  {7d656f9b-ee45-4645-a506-a9253d83cbf9}, !- Source Object
  3,                                      !- Outlet Port
  {df406692-a107-4325-b546-230e38d0bb51}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fad23177-9fda-415b-9e4e-02ff8b391778}, !- Handle
  {f0aa623f-815d-47ba-8ae1-1fb58cf9dc5e}, !- Name
  {df406692-a107-4325-b546-230e38d0bb51}, !- Source Object
  6,                                      !- Outlet Port
  {b359ee5e-e970-447e-a796-304e7ba79902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b8e726-62dc-4f1e-a455-0e265bb62364}, !- Handle
  {5f2cbe63-c1e3-4960-aa46-fa7bc18b72a5}, !- Name
  {b359ee5e-e970-447e-a796-304e7ba79902}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {247ade93-9afa-42ff-90a2-e8bef2d11efa}, !- Handle
  Controller Water Coil 3,                !- Name
  {df406692-a107-4325-b546-230e38d0bb51}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b95b0151-f8b0-48c1-abd1-e262e6f4c5ad}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {27f63950-753a-4672-a2ab-8f0c15c19050}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.56735881028,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {df406692-a107-4325-b546-230e38d0bb51}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ce3f21c4-fd9e-4ba3-b7c1-e30de676b473}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9b46893d-f263-4026-b993-d20c21611e89}, !- Handle
  Node 93,                                !- Name
  {cce94788-ec9e-4db3-aed7-d0e92095fb86}, !- Inlet Port
  {407ae300-16ce-46ab-b828-6f76e4d51376}; !- Outlet Port

OS:Connection,
  {72acd88a-dcd1-4ebe-9f9c-be2af7cbd632}, !- Handle
  {fffa92e9-ecd7-4ef3-a8ec-6f79d08bc6f7}, !- Name
  {e9d4ccc7-2047-4344-87be-108a864b6c0c}, !- Source Object
  3,                                      !- Outlet Port
  {6956b19e-59a6-4b4c-bda4-502f127852ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cce94788-ec9e-4db3-aed7-d0e92095fb86}, !- Handle
  {dbddd080-fc4c-4803-87e4-fa14b2abc2b9}, !- Name
  {58fb27e5-6987-4d81-aeab-a07a0326bb0e}, !- Source Object
  3,                                      !- Outlet Port
  {9b46893d-f263-4026-b993-d20c21611e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {407ae300-16ce-46ab-b828-6f76e4d51376}, !- Handle
  {446729a3-cf26-4de0-804b-518a15bd962e}, !- Name
  {9b46893d-f263-4026-b993-d20c21611e89}, !- Source Object
  3,                                      !- Outlet Port
  {1ca8fd8c-b3b9-4b7d-a01f-8640106c2907}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2dd33b8e-65fd-47b1-a2ba-f7e08824473f}, !- Handle
  Node 94,                                !- Name
  {a8ab5f96-3ea6-4567-a53b-77327e88a85c}, !- Inlet Port
  {27f63950-753a-4672-a2ab-8f0c15c19050}; !- Outlet Port

OS:Connection,
  {a8ab5f96-3ea6-4567-a53b-77327e88a85c}, !- Handle
  {42b7f3d5-d7ba-4772-acfe-964206b60c17}, !- Name
  {58a934ba-ab5d-4847-9ca9-4c6cb771c4b0}, !- Source Object
  3,                                      !- Outlet Port
  {2dd33b8e-65fd-47b1-a2ba-f7e08824473f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27f63950-753a-4672-a2ab-8f0c15c19050}, !- Handle
  {53196822-3d56-4a12-820a-d817c9b986fb}, !- Name
  {2dd33b8e-65fd-47b1-a2ba-f7e08824473f}, !- Source Object
  3,                                      !- Outlet Port
  {b95b0151-f8b0-48c1-abd1-e262e6f4c5ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce3f21c4-fd9e-4ba3-b7c1-e30de676b473}, !- Handle
  {97c8253f-3fed-4dc8-8d04-94bccd233500}, !- Name
  {b95b0151-f8b0-48c1-abd1-e262e6f4c5ad}, !- Source Object
  12,                                     !- Outlet Port
  {e9d4ccc7-2047-4344-87be-108a864b6c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {57e0ce18-f834-4bcc-8f64-2b8afe094241}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {db09e4b9-1348-4464-83ba-58dc453bc5c7}, !- Water Inlet Node Name
  {2bef0597-6ed5-480d-816c-890e38e2f2db}; !- Water Outlet Node Name

OS:Node,
  {35513862-8d3b-40cd-ab1a-b4740b4161cd}, !- Handle
  Node 95,                                !- Name
  {c9cababe-006b-4b4c-9cc4-a6463b1c3891}, !- Inlet Port
  {db09e4b9-1348-4464-83ba-58dc453bc5c7}; !- Outlet Port

OS:Connection,
  {c9cababe-006b-4b4c-9cc4-a6463b1c3891}, !- Handle
  {73232ade-b544-4699-b17a-1ae2a7306a02}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  6,                                      !- Outlet Port
  {35513862-8d3b-40cd-ab1a-b4740b4161cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52772774-fb94-4341-a8b9-d2714b491e4f}, !- Handle
  Node 96,                                !- Name
  {2bef0597-6ed5-480d-816c-890e38e2f2db}, !- Inlet Port
  {99c0b543-0489-40b5-819f-c6146f5bf170}; !- Outlet Port

OS:Connection,
  {db09e4b9-1348-4464-83ba-58dc453bc5c7}, !- Handle
  {02b105fb-69e9-4ce8-88df-3af47f69873c}, !- Name
  {35513862-8d3b-40cd-ab1a-b4740b4161cd}, !- Source Object
  3,                                      !- Outlet Port
  {57e0ce18-f834-4bcc-8f64-2b8afe094241}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2bef0597-6ed5-480d-816c-890e38e2f2db}, !- Handle
  {19ef433e-5d9d-472c-9b6d-e767fd9fcee8}, !- Name
  {57e0ce18-f834-4bcc-8f64-2b8afe094241}, !- Source Object
  10,                                     !- Outlet Port
  {52772774-fb94-4341-a8b9-d2714b491e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99c0b543-0489-40b5-819f-c6146f5bf170}, !- Handle
  {ed597895-f268-4769-8c63-292a81cc3344}, !- Name
  {52772774-fb94-4341-a8b9-d2714b491e4f}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {086151b8-d1f7-490d-bb78-cf958dfa51f5}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {57e0ce18-f834-4bcc-8f64-2b8afe094241}; !- Heating Coil Name

OS:AirLoopHVAC,
  {b4c83584-4aac-46fe-8260-3ebd4d8f033a}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1, !- Name
  ,                                       !- Controller List Name
  {08cf3c1e-8d10-4e21-8484-3a2ce63c2a1b}, !- Availability Schedule
  {553ba039-7da7-41f4-a7e0-3b7bb4f61a4e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {74e83e98-0be7-447a-8c25-8c73abe5239d}, !- Supply Side Inlet Node Name
  {a8294787-70e4-4db0-863d-83bfe340739e}, !- Demand Side Outlet Node Name
  {280c8f74-22bb-4552-ae09-337c24c2067c}, !- Demand Side Inlet Node A
  {137c22b7-db22-4f25-a18f-de89f1a2873a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {713e5bb3-0728-4c72-a160-9fd3889d920d}, !- Demand Mixer Name
  {7e7f36de-50c5-4ad8-b6d7-74cb9f771d8d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dd7de28b-85b0-486f-a5bb-fcfd28debff4}, !- Handle
  Node 97,                                !- Name
  {74e83e98-0be7-447a-8c25-8c73abe5239d}, !- Inlet Port
  {a00248be-724f-49c1-8135-cfc468ef568c}; !- Outlet Port

OS:Node,
  {e5a16c6f-6dfc-4231-b0fd-2926ccd059be}, !- Handle
  Node 98,                                !- Name
  {b241c20e-88ea-4760-b15f-07901e8ef8fa}, !- Inlet Port
  {137c22b7-db22-4f25-a18f-de89f1a2873a}; !- Outlet Port

OS:Connection,
  {74e83e98-0be7-447a-8c25-8c73abe5239d}, !- Handle
  {5c2b74be-93e4-43e4-8ab2-ff775a028539}, !- Name
  {b4c83584-4aac-46fe-8260-3ebd4d8f033a}, !- Source Object
  8,                                      !- Outlet Port
  {dd7de28b-85b0-486f-a5bb-fcfd28debff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {137c22b7-db22-4f25-a18f-de89f1a2873a}, !- Handle
  {e9801b9d-a2a6-48dc-85dd-6c09fc9993d5}, !- Name
  {e5a16c6f-6dfc-4231-b0fd-2926ccd059be}, !- Source Object
  3,                                      !- Outlet Port
  {b4c83584-4aac-46fe-8260-3ebd4d8f033a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c8cc09ff-c4ef-47f3-8695-e55910faccb3}, !- Handle
  Node 99,                                !- Name
  {280c8f74-22bb-4552-ae09-337c24c2067c}, !- Inlet Port
  {f5e1a706-1461-47ae-ad5b-bbcafc5d3f84}; !- Outlet Port

OS:Node,
  {43f746f9-80cd-4cc1-aefb-ed66da565407}, !- Handle
  Node 100,                               !- Name
  {31abf1c0-5746-4d58-9fe3-ba8c37f14c35}, !- Inlet Port
  {a8294787-70e4-4db0-863d-83bfe340739e}; !- Outlet Port

OS:Node,
  {e958f5e7-70b9-4c04-9251-98c1baa245fe}, !- Handle
  Node 101,                               !- Name
  {5ccde847-4932-4ae7-89ea-dd0d205301a1}, !- Inlet Port
  {58478b5f-8763-40d6-baef-897822538cc1}; !- Outlet Port

OS:Connection,
  {280c8f74-22bb-4552-ae09-337c24c2067c}, !- Handle
  {598bcc39-27d6-4b5c-bbc0-89c3b4111247}, !- Name
  {b4c83584-4aac-46fe-8260-3ebd4d8f033a}, !- Source Object
  10,                                     !- Outlet Port
  {c8cc09ff-c4ef-47f3-8695-e55910faccb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8294787-70e4-4db0-863d-83bfe340739e}, !- Handle
  {7fceaef3-bd15-4f92-abca-5895dc379a2a}, !- Name
  {43f746f9-80cd-4cc1-aefb-ed66da565407}, !- Source Object
  3,                                      !- Outlet Port
  {b4c83584-4aac-46fe-8260-3ebd4d8f033a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7e7f36de-50c5-4ad8-b6d7-74cb9f771d8d}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {f5e1a706-1461-47ae-ad5b-bbcafc5d3f84}, !- Inlet Node Name
  {55894dac-bb17-41bc-975e-12d3a69d0f77}, !- Outlet Node Name 1
  {d05f7dad-afe1-4a99-bf70-f2271b2f6055}, !- Outlet Node Name 2
  {64157e0d-5992-49ba-b097-54c2385d8946}, !- Outlet Node Name 3
  {639a07de-d7aa-4b05-b3f5-199a773860a9}, !- Outlet Node Name 4
  {7092685a-3b8e-454b-9d46-bb978a51e3a9}, !- Outlet Node Name 5
  {295b899f-fa13-4409-9628-18508e7b1ead}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {713e5bb3-0728-4c72-a160-9fd3889d920d}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {31abf1c0-5746-4d58-9fe3-ba8c37f14c35}, !- Outlet Node Name
  {451a09c3-4eed-497a-ba37-e1b17680d108}, !- Inlet Node Name 1
  {34002b7a-4c6b-499a-a3dc-f762f8c0eda1}, !- Inlet Node Name 2
  {23bc700c-c83c-429d-af34-4d4b206dbbd5}, !- Inlet Node Name 3
  {ad8b1ad9-2063-49a3-99a4-a17917fdf71b}, !- Inlet Node Name 4
  {3d08458d-3d5e-4dc3-8bbb-665ca9615415}, !- Inlet Node Name 5
  {a5b0fb05-b536-446e-8e36-72a42978f85b}; !- Inlet Node Name 6

OS:Connection,
  {f5e1a706-1461-47ae-ad5b-bbcafc5d3f84}, !- Handle
  {984724a4-ec2a-4b44-b16d-32f0b4924aed}, !- Name
  {c8cc09ff-c4ef-47f3-8695-e55910faccb3}, !- Source Object
  3,                                      !- Outlet Port
  {7e7f36de-50c5-4ad8-b6d7-74cb9f771d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31abf1c0-5746-4d58-9fe3-ba8c37f14c35}, !- Handle
  {1f425720-fa2c-4c5b-8cd4-24eb9c5923cc}, !- Name
  {713e5bb3-0728-4c72-a160-9fd3889d920d}, !- Source Object
  2,                                      !- Outlet Port
  {43f746f9-80cd-4cc1-aefb-ed66da565407}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0cfba2d0-4296-4c41-9cfb-ee6ab4b44be7}, !- Handle
  {b4c83584-4aac-46fe-8260-3ebd4d8f033a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {553ba039-7da7-41f4-a7e0-3b7bb4f61a4e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {ed5b3763-cf17-4387-a673-2e6f95fec48f}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {515a11ec-cdde-4ed7-841a-d1645a746776}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {70988b52-382c-4162-9041-cbdda1aca57b}, !- Air Inlet Node Name
  {b241c20e-88ea-4760-b15f-07901e8ef8fa}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {6117a32b-0a3e-4fe0-bc9b-55f683beafe1}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a00248be-724f-49c1-8135-cfc468ef568c}, !- Air Inlet Node Name
  {8a9e24c4-947b-4f96-941f-68053c562e7b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {44e31d02-4820-4172-b65d-b1a786393ad2}, !- Handle
  Coil Heating Water 3,                   !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {709bedc6-5449-431d-8896-9c01d7039978}, !- Water Inlet Node Name
  {c4d9089e-16fb-456a-909c-de2bd30f35dd}, !- Water Outlet Node Name
  {3b1e8f42-9f4e-4346-8657-514f70d35f16}, !- Air Inlet Node Name
  {0ba424ed-6627-4c51-9c9f-2e57df5fbf25}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f60a3b3e-fd16-469b-b8c7-6893daafe625}, !- Handle
  Node 102,                               !- Name
  {bf9e37f4-89ba-40a7-b81d-28be3c4a4ce5}, !- Inlet Port
  {709bedc6-5449-431d-8896-9c01d7039978}; !- Outlet Port

OS:Connection,
  {bf9e37f4-89ba-40a7-b81d-28be3c4a4ce5}, !- Handle
  {ef7ee75e-24e7-496a-b5bf-50bea1d5b604}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  7,                                      !- Outlet Port
  {f60a3b3e-fd16-469b-b8c7-6893daafe625}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91c71616-2909-4aff-a9e8-a95da6de5f5c}, !- Handle
  Node 103,                               !- Name
  {c4d9089e-16fb-456a-909c-de2bd30f35dd}, !- Inlet Port
  {b360c90b-6169-416a-8880-5740d3c09331}; !- Outlet Port

OS:Connection,
  {709bedc6-5449-431d-8896-9c01d7039978}, !- Handle
  {090b592c-daf6-4154-a1d7-3cbf902d6b8a}, !- Name
  {f60a3b3e-fd16-469b-b8c7-6893daafe625}, !- Source Object
  3,                                      !- Outlet Port
  {44e31d02-4820-4172-b65d-b1a786393ad2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c4d9089e-16fb-456a-909c-de2bd30f35dd}, !- Handle
  {dfb5699b-1b86-4b71-85fc-94f464d443d8}, !- Name
  {44e31d02-4820-4172-b65d-b1a786393ad2}, !- Source Object
  6,                                      !- Outlet Port
  {91c71616-2909-4aff-a9e8-a95da6de5f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b360c90b-6169-416a-8880-5740d3c09331}, !- Handle
  {88c93c93-5183-4353-a759-91669e2fd1f1}, !- Name
  {91c71616-2909-4aff-a9e8-a95da6de5f5c}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b9e2581b-aca4-437e-b6ab-6ed17466a7a9}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f124b07f-ac3b-49e0-a1ca-f4c65d1ac15f}, !- Water Inlet Node Name
  {a983efdb-51e6-4fcc-a720-001cb7072fba}, !- Water Outlet Node Name
  {69b27f03-c3f7-4955-a41e-5bae87c20506}, !- Air Inlet Node Name
  {41f59876-718d-4555-9c8a-a4f0998b4573}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {99ac82a9-1638-495d-8e21-f415d8383a79}, !- Handle
  Node 104,                               !- Name
  {ca8c9817-f82a-446e-b9e9-8ca0268190b4}, !- Inlet Port
  {f124b07f-ac3b-49e0-a1ca-f4c65d1ac15f}; !- Outlet Port

OS:Connection,
  {ca8c9817-f82a-446e-b9e9-8ca0268190b4}, !- Handle
  {190603be-4aaa-4f50-a718-c1d2a198edbb}, !- Name
  {566a5506-95f3-46c3-9139-fc85e7a9ca46}, !- Source Object
  4,                                      !- Outlet Port
  {99ac82a9-1638-495d-8e21-f415d8383a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dbc1271-5e31-456a-8d02-01e588998816}, !- Handle
  Node 105,                               !- Name
  {a983efdb-51e6-4fcc-a720-001cb7072fba}, !- Inlet Port
  {a7c39cfc-6788-4259-a18c-caee36d94c8b}; !- Outlet Port

OS:Connection,
  {f124b07f-ac3b-49e0-a1ca-f4c65d1ac15f}, !- Handle
  {a317145c-39d9-4396-b92d-f60dd0a8bd97}, !- Name
  {99ac82a9-1638-495d-8e21-f415d8383a79}, !- Source Object
  3,                                      !- Outlet Port
  {b9e2581b-aca4-437e-b6ab-6ed17466a7a9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a983efdb-51e6-4fcc-a720-001cb7072fba}, !- Handle
  {a5610d78-92f5-45c4-ac1b-046b3478ef9b}, !- Name
  {b9e2581b-aca4-437e-b6ab-6ed17466a7a9}, !- Source Object
  11,                                     !- Outlet Port
  {7dbc1271-5e31-456a-8d02-01e588998816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7c39cfc-6788-4259-a18c-caee36d94c8b}, !- Handle
  {00de4f8d-f2a3-48a3-a77b-41927c019b82}, !- Name
  {7dbc1271-5e31-456a-8d02-01e588998816}, !- Source Object
  3,                                      !- Outlet Port
  {0f92612f-6ba0-41d2-bab2-b01167031374}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {395b8c4d-7937-4619-9f55-e2a18db2f6ad}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {08cf3c1e-8d10-4e21-8484-3a2ce63c2a1b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1c3923dd-1d61-44f0-ab75-7f439c9cc3f4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1c3923dd-1d61-44f0-ab75-7f439c9cc3f4}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {62be9210-820e-4d2c-a0bd-4346d671e008}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {395b8c4d-7937-4619-9f55-e2a18db2f6ad}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5c1aae89-1119-4a90-90d7-71f7228fe404}, !- Mixed Air Node Name
  {39838566-0ab9-4ea5-b5c7-4752fd84e6f2}, !- Outdoor Air Stream Node Name
  {02382f9d-49f4-4440-9392-615679c36082}, !- Relief Air Stream Node Name
  {b8685d8c-ac68-4643-8f19-4d32830797af}; !- Return Air Stream Node Name

OS:Node,
  {8c7a7456-7bb5-4bc2-b33e-8ba0d496dd15}, !- Handle
  Node 106,                               !- Name
  ,                                       !- Inlet Port
  {39838566-0ab9-4ea5-b5c7-4752fd84e6f2}; !- Outlet Port

OS:Connection,
  {39838566-0ab9-4ea5-b5c7-4752fd84e6f2}, !- Handle
  {0ada7c4c-52d7-4f61-8b0d-5afbf1b04075}, !- Name
  {8c7a7456-7bb5-4bc2-b33e-8ba0d496dd15}, !- Source Object
  3,                                      !- Outlet Port
  {62be9210-820e-4d2c-a0bd-4346d671e008}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {97b57481-1ecf-4f4e-b430-cd003122d95a}, !- Handle
  Node 107,                               !- Name
  {02382f9d-49f4-4440-9392-615679c36082}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02382f9d-49f4-4440-9392-615679c36082}, !- Handle
  {94e325cd-60a8-4102-9621-34e140fac4fe}, !- Name
  {62be9210-820e-4d2c-a0bd-4346d671e008}, !- Source Object
  7,                                      !- Outlet Port
  {97b57481-1ecf-4f4e-b430-cd003122d95a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b241c20e-88ea-4760-b15f-07901e8ef8fa}, !- Handle
  {6b6096e7-76c4-47e3-b7b0-78b8a4dd8176}, !- Name
  {515a11ec-cdde-4ed7-841a-d1645a746776}, !- Source Object
  17,                                     !- Outlet Port
  {e5a16c6f-6dfc-4231-b0fd-2926ccd059be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa85c780-1ce4-4608-a08b-fd26599a8cad}, !- Handle
  Node 108,                               !- Name
  {0ba424ed-6627-4c51-9c9f-2e57df5fbf25}, !- Inlet Port
  {70988b52-382c-4162-9041-cbdda1aca57b}; !- Outlet Port

OS:Connection,
  {0ba424ed-6627-4c51-9c9f-2e57df5fbf25}, !- Handle
  {b2446df6-face-417b-a928-4d5f963bbaa7}, !- Name
  {44e31d02-4820-4172-b65d-b1a786393ad2}, !- Source Object
  8,                                      !- Outlet Port
  {fa85c780-1ce4-4608-a08b-fd26599a8cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70988b52-382c-4162-9041-cbdda1aca57b}, !- Handle
  {b0fe6e31-d4a4-4c71-a2b9-e2cce1aecf85}, !- Name
  {fa85c780-1ce4-4608-a08b-fd26599a8cad}, !- Source Object
  3,                                      !- Outlet Port
  {515a11ec-cdde-4ed7-841a-d1645a746776}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d542db6a-96dc-4e5c-980d-e5ff7742a240}, !- Handle
  Controller Water Coil 4,                !- Name
  {44e31d02-4820-4172-b65d-b1a786393ad2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {247d8f2a-aca7-43fa-83f6-e35993743a31}, !- Handle
  Node 109,                               !- Name
  {41f59876-718d-4555-9c8a-a4f0998b4573}, !- Inlet Port
  {3b1e8f42-9f4e-4346-8657-514f70d35f16}; !- Outlet Port

OS:Connection,
  {41f59876-718d-4555-9c8a-a4f0998b4573}, !- Handle
  {8c93b98d-0f81-4fd2-8316-e95283716476}, !- Name
  {b9e2581b-aca4-437e-b6ab-6ed17466a7a9}, !- Source Object
  13,                                     !- Outlet Port
  {247d8f2a-aca7-43fa-83f6-e35993743a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b1e8f42-9f4e-4346-8657-514f70d35f16}, !- Handle
  {82b637ff-bbf8-41a0-aafe-8d3825707881}, !- Name
  {247d8f2a-aca7-43fa-83f6-e35993743a31}, !- Source Object
  3,                                      !- Outlet Port
  {44e31d02-4820-4172-b65d-b1a786393ad2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3b82587d-7038-4b46-b573-6bc410d18f64}, !- Handle
  Controller Water Coil 5,                !- Name
  {b9e2581b-aca4-437e-b6ab-6ed17466a7a9}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {cd502308-eddb-4181-af1e-2375a786aca0}, !- Handle
  Node 110,                               !- Name
  {5c1aae89-1119-4a90-90d7-71f7228fe404}, !- Inlet Port
  {69b27f03-c3f7-4955-a41e-5bae87c20506}; !- Outlet Port

OS:Connection,
  {5c1aae89-1119-4a90-90d7-71f7228fe404}, !- Handle
  {76ac073c-b361-4445-86f2-6103e81ee670}, !- Name
  {62be9210-820e-4d2c-a0bd-4346d671e008}, !- Source Object
  5,                                      !- Outlet Port
  {cd502308-eddb-4181-af1e-2375a786aca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b27f03-c3f7-4955-a41e-5bae87c20506}, !- Handle
  {d24e9823-9a50-47d7-890c-18b2b2d6a2ad}, !- Name
  {cd502308-eddb-4181-af1e-2375a786aca0}, !- Source Object
  3,                                      !- Outlet Port
  {b9e2581b-aca4-437e-b6ab-6ed17466a7a9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {14d709ec-f7f2-4dc7-b824-209280716560}, !- Handle
  Node 111,                               !- Name
  {8a9e24c4-947b-4f96-941f-68053c562e7b}, !- Inlet Port
  {b8685d8c-ac68-4643-8f19-4d32830797af}; !- Outlet Port

OS:Connection,
  {a00248be-724f-49c1-8135-cfc468ef568c}, !- Handle
  {6358a336-252a-48d1-951d-0cf4b19dfc97}, !- Name
  {dd7de28b-85b0-486f-a5bb-fcfd28debff4}, !- Source Object
  3,                                      !- Outlet Port
  {6117a32b-0a3e-4fe0-bc9b-55f683beafe1}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {8a9e24c4-947b-4f96-941f-68053c562e7b}, !- Handle
  {a8db315d-b39a-4c9f-b2dd-0a8028dbf1a9}, !- Name
  {6117a32b-0a3e-4fe0-bc9b-55f683beafe1}, !- Source Object
  17,                                     !- Outlet Port
  {14d709ec-f7f2-4dc7-b824-209280716560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8685d8c-ac68-4643-8f19-4d32830797af}, !- Handle
  {5d8b6f91-2d37-4ca4-af41-9c1f19762e06}, !- Name
  {14d709ec-f7f2-4dc7-b824-209280716560}, !- Source Object
  3,                                      !- Outlet Port
  {62be9210-820e-4d2c-a0bd-4346d671e008}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1a3ff9ca-86f8-40c9-8dd7-335570f8031b}, !- Handle
  Supply Air Temp 1,                      !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  {892d5a68-c405-47cf-8635-b8ead109b558}; !- Default Day Schedule Name

OS:Schedule:Day,
  {892d5a68-c405-47cf-8635-b8ead109b558}, !- Handle
  Supply Air Temp Default 1,              !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a7d5d253-be41-43e8-81ff-cac092fb0b26}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {1a3ff9ca-86f8-40c9-8dd7-335570f8031b}, !- Schedule Name
  {e5a16c6f-6dfc-4231-b0fd-2926ccd059be}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {f2787e18-1fee-48dc-b88c-cbd0443e2154}, !- Handle
  Coil Heating Water 4,                   !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5137f1e0-554b-4a5c-a495-10e3f5f9398b}, !- Water Inlet Node Name
  {faa96c67-e6ac-43c1-b06d-6b62d210e3e7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3ec3e045-65d4-4922-b177-d99d83967e89}, !- Handle
  Node 112,                               !- Name
  {12a39523-b88d-44d9-addc-f3baa5dcccec}, !- Inlet Port
  {5137f1e0-554b-4a5c-a495-10e3f5f9398b}; !- Outlet Port

OS:Connection,
  {12a39523-b88d-44d9-addc-f3baa5dcccec}, !- Handle
  {0747adf2-6f9d-4058-8ddc-b40fd4d32e6b}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  8,                                      !- Outlet Port
  {3ec3e045-65d4-4922-b177-d99d83967e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fae1c3fa-350f-43cc-9375-e0b5c3bb4e5f}, !- Handle
  Node 113,                               !- Name
  {faa96c67-e6ac-43c1-b06d-6b62d210e3e7}, !- Inlet Port
  {5c33aeb4-e9bb-415a-bb8f-7a3cff264ebe}; !- Outlet Port

OS:Connection,
  {5137f1e0-554b-4a5c-a495-10e3f5f9398b}, !- Handle
  {a89e0f12-db1e-49d4-a029-4d071347f012}, !- Name
  {3ec3e045-65d4-4922-b177-d99d83967e89}, !- Source Object
  3,                                      !- Outlet Port
  {f2787e18-1fee-48dc-b88c-cbd0443e2154}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {faa96c67-e6ac-43c1-b06d-6b62d210e3e7}, !- Handle
  {630af8ee-8461-4ee9-afa1-78cf81f107c5}, !- Name
  {f2787e18-1fee-48dc-b88c-cbd0443e2154}, !- Source Object
  6,                                      !- Outlet Port
  {fae1c3fa-350f-43cc-9375-e0b5c3bb4e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c33aeb4-e9bb-415a-bb8f-7a3cff264ebe}, !- Handle
  {3e8f6897-fd8a-4246-8319-9d5e0158fd16}, !- Name
  {fae1c3fa-350f-43cc-9375-e0b5c3bb4e5f}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9cabf8d2-40fd-4e77-b2a4-34dd209e37e0}, !- Handle
  Controller Water Coil 6,                !- Name
  {f2787e18-1fee-48dc-b88c-cbd0443e2154}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0c184ab0-431b-4c02-9663-a55c4fc8cb2b}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {ee204113-1191-459a-89a5-97dccca0e64b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  4.99224091904,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f2787e18-1fee-48dc-b88c-cbd0443e2154}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5ccde847-4932-4ae7-89ea-dd0d205301a1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c1d670a0-fd5d-4d6b-9ff9-0b34e59dc3f8}, !- Handle
  Node 114,                               !- Name
  {245e3a92-07d3-4397-9f52-3349773f177c}, !- Inlet Port
  {451a09c3-4eed-497a-ba37-e1b17680d108}; !- Outlet Port

OS:Connection,
  {58478b5f-8763-40d6-baef-897822538cc1}, !- Handle
  {e878ffac-e77b-4fc3-9383-5a717cf19107}, !- Name
  {e958f5e7-70b9-4c04-9251-98c1baa245fe}, !- Source Object
  3,                                      !- Outlet Port
  {0b7ccbca-cc6a-41d9-b3ac-3e05d6966b23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {245e3a92-07d3-4397-9f52-3349773f177c}, !- Handle
  {b82167c4-231b-4799-b369-9a8383418cd4}, !- Name
  {d0d8a16b-6959-43c7-9353-f9c4b5e67a73}, !- Source Object
  3,                                      !- Outlet Port
  {c1d670a0-fd5d-4d6b-9ff9-0b34e59dc3f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {451a09c3-4eed-497a-ba37-e1b17680d108}, !- Handle
  {7646ed39-ae50-4234-b091-802c4e23f49a}, !- Name
  {c1d670a0-fd5d-4d6b-9ff9-0b34e59dc3f8}, !- Source Object
  3,                                      !- Outlet Port
  {713e5bb3-0728-4c72-a160-9fd3889d920d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3c131880-2c8d-4430-ac15-3a01770e606a}, !- Handle
  Node 115,                               !- Name
  {55894dac-bb17-41bc-975e-12d3a69d0f77}, !- Inlet Port
  {ee204113-1191-459a-89a5-97dccca0e64b}; !- Outlet Port

OS:Connection,
  {55894dac-bb17-41bc-975e-12d3a69d0f77}, !- Handle
  {8b20cf93-952b-482d-8053-e430ee3e4812}, !- Name
  {7e7f36de-50c5-4ad8-b6d7-74cb9f771d8d}, !- Source Object
  3,                                      !- Outlet Port
  {3c131880-2c8d-4430-ac15-3a01770e606a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee204113-1191-459a-89a5-97dccca0e64b}, !- Handle
  {b5faed36-f780-4daf-9f3a-736592173e6b}, !- Name
  {3c131880-2c8d-4430-ac15-3a01770e606a}, !- Source Object
  3,                                      !- Outlet Port
  {0c184ab0-431b-4c02-9663-a55c4fc8cb2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ccde847-4932-4ae7-89ea-dd0d205301a1}, !- Handle
  {7e83a360-6e84-444c-a781-b1d152a394a3}, !- Name
  {0c184ab0-431b-4c02-9663-a55c4fc8cb2b}, !- Source Object
  12,                                     !- Outlet Port
  {e958f5e7-70b9-4c04-9251-98c1baa245fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ab8ea613-e2df-4d95-9ade-6afa422b0e52}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f0b7e6c9-7236-48e4-b6e2-5170855a4d7b}, !- Water Inlet Node Name
  {26e74148-4403-4d4c-a3f5-be88a813b41c}; !- Water Outlet Node Name

OS:Node,
  {a4e3d50b-489e-412b-bb1d-ad5b5c8299cb}, !- Handle
  Node 116,                               !- Name
  {3ee3700d-a3bc-4b0f-8521-51f2b066b83c}, !- Inlet Port
  {f0b7e6c9-7236-48e4-b6e2-5170855a4d7b}; !- Outlet Port

OS:Connection,
  {3ee3700d-a3bc-4b0f-8521-51f2b066b83c}, !- Handle
  {6cf97827-660e-44f5-8d62-b662299c23f4}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  9,                                      !- Outlet Port
  {a4e3d50b-489e-412b-bb1d-ad5b5c8299cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3aeb50f7-3b47-4dbc-9107-f94f76be372b}, !- Handle
  Node 117,                               !- Name
  {26e74148-4403-4d4c-a3f5-be88a813b41c}, !- Inlet Port
  {9cfa27cf-7fba-4957-9c0b-1f791bcd0b31}; !- Outlet Port

OS:Connection,
  {f0b7e6c9-7236-48e4-b6e2-5170855a4d7b}, !- Handle
  {a1177fd1-aee1-4314-8695-f173ff4e02bb}, !- Name
  {a4e3d50b-489e-412b-bb1d-ad5b5c8299cb}, !- Source Object
  3,                                      !- Outlet Port
  {ab8ea613-e2df-4d95-9ade-6afa422b0e52}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {26e74148-4403-4d4c-a3f5-be88a813b41c}, !- Handle
  {46ca4730-9d3f-41c5-89d4-5042b48c7b66}, !- Name
  {ab8ea613-e2df-4d95-9ade-6afa422b0e52}, !- Source Object
  10,                                     !- Outlet Port
  {3aeb50f7-3b47-4dbc-9107-f94f76be372b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cfa27cf-7fba-4957-9c0b-1f791bcd0b31}, !- Handle
  {01e0145f-2d94-48b4-8ea4-ee2c3c5016c9}, !- Name
  {3aeb50f7-3b47-4dbc-9107-f94f76be372b}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {eccaceac-35e9-4424-b6cc-3fe269b688f7}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {ab8ea613-e2df-4d95-9ade-6afa422b0e52}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {8b167d8c-a670-4320-b88a-f08096154886}, !- Handle
  Coil Heating Water 5,                   !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c44052b0-1715-4c29-b218-ec5ae90c0b4f}, !- Water Inlet Node Name
  {a3af20b3-d134-47cf-a612-6d702f2077d3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {65bc930f-70d6-4692-9d21-6f3b1f2289a6}, !- Handle
  Node 118,                               !- Name
  {6fda1099-7f88-48f3-ad0e-c261bbd1855a}, !- Inlet Port
  {c44052b0-1715-4c29-b218-ec5ae90c0b4f}; !- Outlet Port

OS:Connection,
  {6fda1099-7f88-48f3-ad0e-c261bbd1855a}, !- Handle
  {0b73e9da-6630-41db-93d5-c71dc8635378}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  10,                                     !- Outlet Port
  {65bc930f-70d6-4692-9d21-6f3b1f2289a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61eb7542-d78c-489d-8af6-98ca099dbaf3}, !- Handle
  Node 119,                               !- Name
  {a3af20b3-d134-47cf-a612-6d702f2077d3}, !- Inlet Port
  {05a41b4d-7c56-48d4-b0cb-9c930ef506df}; !- Outlet Port

OS:Connection,
  {c44052b0-1715-4c29-b218-ec5ae90c0b4f}, !- Handle
  {f6dbc2b5-1e41-4b0f-829a-6010b7dba392}, !- Name
  {65bc930f-70d6-4692-9d21-6f3b1f2289a6}, !- Source Object
  3,                                      !- Outlet Port
  {8b167d8c-a670-4320-b88a-f08096154886}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a3af20b3-d134-47cf-a612-6d702f2077d3}, !- Handle
  {f07e6a37-0cef-49ac-b848-f2c1ad9ee3f1}, !- Name
  {8b167d8c-a670-4320-b88a-f08096154886}, !- Source Object
  6,                                      !- Outlet Port
  {61eb7542-d78c-489d-8af6-98ca099dbaf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05a41b4d-7c56-48d4-b0cb-9c930ef506df}, !- Handle
  {24234c1e-fde8-407b-95de-26787a2063ca}, !- Name
  {61eb7542-d78c-489d-8af6-98ca099dbaf3}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {638643ac-5d18-46ff-9c05-0a5ba34f34a6}, !- Handle
  Controller Water Coil 7,                !- Name
  {8b167d8c-a670-4320-b88a-f08096154886}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {92469d3a-9d7f-4d52-96ce-801a8205591a}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {1a169cb9-474a-4bd1-9da5-ffa6531869ce}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.07240548384,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8b167d8c-a670-4320-b88a-f08096154886}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8f2e9523-9d77-4c16-a29b-c0569279b661}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3f23c794-d7bb-4277-899e-37be78abac2f}, !- Handle
  Node 120,                               !- Name
  {8f2e9523-9d77-4c16-a29b-c0569279b661}, !- Inlet Port
  {e37bfc7f-6158-42db-b530-c92797bfed3a}; !- Outlet Port

OS:Node,
  {002e73fa-deba-48ed-b337-0c30128b0bba}, !- Handle
  Node 121,                               !- Name
  {11c18879-8187-42e7-a756-fe117b3a71af}, !- Inlet Port
  {34002b7a-4c6b-499a-a3dc-f762f8c0eda1}; !- Outlet Port

OS:Connection,
  {e37bfc7f-6158-42db-b530-c92797bfed3a}, !- Handle
  {af22e92a-0280-42ec-9264-8da8fc918caf}, !- Name
  {3f23c794-d7bb-4277-899e-37be78abac2f}, !- Source Object
  3,                                      !- Outlet Port
  {9c387c90-9ca4-4d21-901e-80a1f850f7fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11c18879-8187-42e7-a756-fe117b3a71af}, !- Handle
  {534b008a-db7a-4c98-a942-35f1573eee38}, !- Name
  {a79397fc-1808-4ae6-a619-03611af0c8f2}, !- Source Object
  3,                                      !- Outlet Port
  {002e73fa-deba-48ed-b337-0c30128b0bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34002b7a-4c6b-499a-a3dc-f762f8c0eda1}, !- Handle
  {8fc3d2a9-a2b5-4623-bb9f-4749c29e400e}, !- Name
  {002e73fa-deba-48ed-b337-0c30128b0bba}, !- Source Object
  3,                                      !- Outlet Port
  {713e5bb3-0728-4c72-a160-9fd3889d920d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e1cb0a6a-0dab-4577-b043-1d0150849ce2}, !- Handle
  Node 122,                               !- Name
  {d05f7dad-afe1-4a99-bf70-f2271b2f6055}, !- Inlet Port
  {1a169cb9-474a-4bd1-9da5-ffa6531869ce}; !- Outlet Port

OS:Connection,
  {d05f7dad-afe1-4a99-bf70-f2271b2f6055}, !- Handle
  {0ae62e46-52df-4038-8905-2bb36856724b}, !- Name
  {7e7f36de-50c5-4ad8-b6d7-74cb9f771d8d}, !- Source Object
  4,                                      !- Outlet Port
  {e1cb0a6a-0dab-4577-b043-1d0150849ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a169cb9-474a-4bd1-9da5-ffa6531869ce}, !- Handle
  {eab882e8-a704-476f-ba0c-85896d1f9984}, !- Name
  {e1cb0a6a-0dab-4577-b043-1d0150849ce2}, !- Source Object
  3,                                      !- Outlet Port
  {92469d3a-9d7f-4d52-96ce-801a8205591a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f2e9523-9d77-4c16-a29b-c0569279b661}, !- Handle
  {0dd80175-28ac-4e86-8fc6-d96d82fa48f4}, !- Name
  {92469d3a-9d7f-4d52-96ce-801a8205591a}, !- Source Object
  12,                                     !- Outlet Port
  {3f23c794-d7bb-4277-899e-37be78abac2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ff5e7bb6-19f6-466a-bf97-e2b847d3c40f}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e2169525-7373-49e7-a42e-0e0a096c73c8}, !- Water Inlet Node Name
  {68770307-c5ff-4881-90b1-f3b55e867ec3}; !- Water Outlet Node Name

OS:Node,
  {e5472016-9b15-43c2-9cbf-93fc3f81b97f}, !- Handle
  Node 123,                               !- Name
  {2bb117a5-a63b-4a0c-b23c-ee7e87a7574e}, !- Inlet Port
  {e2169525-7373-49e7-a42e-0e0a096c73c8}; !- Outlet Port

OS:Connection,
  {2bb117a5-a63b-4a0c-b23c-ee7e87a7574e}, !- Handle
  {eb34398f-bae5-46c0-aaf9-18f953154081}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  11,                                     !- Outlet Port
  {e5472016-9b15-43c2-9cbf-93fc3f81b97f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91b9bb56-ad78-47c7-9513-589a55e6af9f}, !- Handle
  Node 124,                               !- Name
  {68770307-c5ff-4881-90b1-f3b55e867ec3}, !- Inlet Port
  {83402bf9-1536-4f64-a424-d1c290e1a187}; !- Outlet Port

OS:Connection,
  {e2169525-7373-49e7-a42e-0e0a096c73c8}, !- Handle
  {d4f811fe-570a-40ea-839b-5359a044cf49}, !- Name
  {e5472016-9b15-43c2-9cbf-93fc3f81b97f}, !- Source Object
  3,                                      !- Outlet Port
  {ff5e7bb6-19f6-466a-bf97-e2b847d3c40f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {68770307-c5ff-4881-90b1-f3b55e867ec3}, !- Handle
  {b437d9ed-f2db-4e9c-9dc9-12ef5d80e4b8}, !- Name
  {ff5e7bb6-19f6-466a-bf97-e2b847d3c40f}, !- Source Object
  10,                                     !- Outlet Port
  {91b9bb56-ad78-47c7-9513-589a55e6af9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83402bf9-1536-4f64-a424-d1c290e1a187}, !- Handle
  {4ea09416-e75a-4f1d-aeee-39a8f17da3fe}, !- Name
  {91b9bb56-ad78-47c7-9513-589a55e6af9f}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bf3e88dc-55ce-4380-b3b4-c19eb7dc457f}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {ff5e7bb6-19f6-466a-bf97-e2b847d3c40f}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {0e48b962-b909-4236-ab91-df82e45ad2c2}, !- Handle
  Coil Heating Water 6,                   !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f3a0364d-2942-4dde-9ed6-09f3adf0f521}, !- Water Inlet Node Name
  {a33cb424-2487-4516-8945-66c644bc9d37}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5b050e70-a9d1-4322-83d6-e6307642db51}, !- Handle
  Node 125,                               !- Name
  {31bc3cb3-b5de-40b5-bd9d-156f839d5482}, !- Inlet Port
  {f3a0364d-2942-4dde-9ed6-09f3adf0f521}; !- Outlet Port

OS:Connection,
  {31bc3cb3-b5de-40b5-bd9d-156f839d5482}, !- Handle
  {6895431f-59fd-4de4-9c9d-769232791202}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  12,                                     !- Outlet Port
  {5b050e70-a9d1-4322-83d6-e6307642db51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6198b0fe-4337-40e9-8468-a6ffb0edec6a}, !- Handle
  Node 126,                               !- Name
  {a33cb424-2487-4516-8945-66c644bc9d37}, !- Inlet Port
  {a0e479a2-71ce-4008-a221-91e0874ece57}; !- Outlet Port

OS:Connection,
  {f3a0364d-2942-4dde-9ed6-09f3adf0f521}, !- Handle
  {6c8ae038-7447-4e28-9d25-08e72ed77b34}, !- Name
  {5b050e70-a9d1-4322-83d6-e6307642db51}, !- Source Object
  3,                                      !- Outlet Port
  {0e48b962-b909-4236-ab91-df82e45ad2c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a33cb424-2487-4516-8945-66c644bc9d37}, !- Handle
  {82dde112-eff4-4383-b2ad-797b2a366f93}, !- Name
  {0e48b962-b909-4236-ab91-df82e45ad2c2}, !- Source Object
  6,                                      !- Outlet Port
  {6198b0fe-4337-40e9-8468-a6ffb0edec6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0e479a2-71ce-4008-a221-91e0874ece57}, !- Handle
  {a7bbcdfa-c593-493b-b72b-ca42a8fc680e}, !- Name
  {6198b0fe-4337-40e9-8468-a6ffb0edec6a}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e5b93ad4-1d65-4874-a869-aa67090811ff}, !- Handle
  Controller Water Coil 8,                !- Name
  {0e48b962-b909-4236-ab91-df82e45ad2c2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4e12b154-ec6c-4891-982b-de89ace8c1f4}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {2bb89093-1954-432f-a5b2-427f0ac76876}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268393776,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0e48b962-b909-4236-ab91-df82e45ad2c2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c821f7c7-7e67-4489-b391-cc0fee7af0fb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {31bdd7f6-6b1c-40ca-8483-dcb9625fdb32}, !- Handle
  Node 127,                               !- Name
  {c821f7c7-7e67-4489-b391-cc0fee7af0fb}, !- Inlet Port
  {a6ae3390-78ef-4400-9b54-25a466df5eaf}; !- Outlet Port

OS:Node,
  {f9e8f6e5-77cd-43fd-84ab-ba7d748b6457}, !- Handle
  Node 128,                               !- Name
  {7503a720-47b7-4329-87fb-02c2c9f6cd29}, !- Inlet Port
  {23bc700c-c83c-429d-af34-4d4b206dbbd5}; !- Outlet Port

OS:Connection,
  {a6ae3390-78ef-4400-9b54-25a466df5eaf}, !- Handle
  {0215f3c6-14f4-4f11-989b-8de309c5a2eb}, !- Name
  {31bdd7f6-6b1c-40ca-8483-dcb9625fdb32}, !- Source Object
  3,                                      !- Outlet Port
  {a8cce90e-f692-4dab-ac05-49378c0168ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7503a720-47b7-4329-87fb-02c2c9f6cd29}, !- Handle
  {9397ccc8-a81c-42ad-adb1-2696518fcb13}, !- Name
  {a170a79a-2e7f-45d1-b036-3e0360bc6508}, !- Source Object
  3,                                      !- Outlet Port
  {f9e8f6e5-77cd-43fd-84ab-ba7d748b6457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23bc700c-c83c-429d-af34-4d4b206dbbd5}, !- Handle
  {224d128a-2d72-456f-9270-d7232d9a4a38}, !- Name
  {f9e8f6e5-77cd-43fd-84ab-ba7d748b6457}, !- Source Object
  3,                                      !- Outlet Port
  {713e5bb3-0728-4c72-a160-9fd3889d920d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f98d2a19-f7a3-4ea3-969c-8692dd2e3377}, !- Handle
  Node 129,                               !- Name
  {64157e0d-5992-49ba-b097-54c2385d8946}, !- Inlet Port
  {2bb89093-1954-432f-a5b2-427f0ac76876}; !- Outlet Port

OS:Connection,
  {64157e0d-5992-49ba-b097-54c2385d8946}, !- Handle
  {480c8e73-9d3c-4807-81f9-d39135ee6665}, !- Name
  {7e7f36de-50c5-4ad8-b6d7-74cb9f771d8d}, !- Source Object
  5,                                      !- Outlet Port
  {f98d2a19-f7a3-4ea3-969c-8692dd2e3377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bb89093-1954-432f-a5b2-427f0ac76876}, !- Handle
  {7cbc097d-2376-42df-b8a0-ce76a1159724}, !- Name
  {f98d2a19-f7a3-4ea3-969c-8692dd2e3377}, !- Source Object
  3,                                      !- Outlet Port
  {4e12b154-ec6c-4891-982b-de89ace8c1f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c821f7c7-7e67-4489-b391-cc0fee7af0fb}, !- Handle
  {2bb2532e-55a4-4922-be7b-561729caea44}, !- Name
  {4e12b154-ec6c-4891-982b-de89ace8c1f4}, !- Source Object
  12,                                     !- Outlet Port
  {31bdd7f6-6b1c-40ca-8483-dcb9625fdb32}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3f990437-242d-4b09-a645-00777cb2a973}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {80c3ee4f-c367-48ef-908e-1068227dcf64}, !- Water Inlet Node Name
  {6b8756c6-7ad3-4df8-9a28-e0bf369ba605}; !- Water Outlet Node Name

OS:Node,
  {d65b9a71-ceca-4187-ad42-67c9f637a7a4}, !- Handle
  Node 130,                               !- Name
  {6e4d8a51-74f5-4555-9517-699640f62030}, !- Inlet Port
  {80c3ee4f-c367-48ef-908e-1068227dcf64}; !- Outlet Port

OS:Connection,
  {6e4d8a51-74f5-4555-9517-699640f62030}, !- Handle
  {a80a0b69-de4d-419b-9f6a-b42d209cb2dc}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  13,                                     !- Outlet Port
  {d65b9a71-ceca-4187-ad42-67c9f637a7a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6e0e51d-5850-452b-8409-058d3c09789a}, !- Handle
  Node 131,                               !- Name
  {6b8756c6-7ad3-4df8-9a28-e0bf369ba605}, !- Inlet Port
  {91b95797-366f-4f81-a361-648154f61d3a}; !- Outlet Port

OS:Connection,
  {80c3ee4f-c367-48ef-908e-1068227dcf64}, !- Handle
  {af2f48eb-3cbd-4941-b535-2562e47ce209}, !- Name
  {d65b9a71-ceca-4187-ad42-67c9f637a7a4}, !- Source Object
  3,                                      !- Outlet Port
  {3f990437-242d-4b09-a645-00777cb2a973}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6b8756c6-7ad3-4df8-9a28-e0bf369ba605}, !- Handle
  {23f91d0d-a6b1-4cab-8b95-108eb9c4f08e}, !- Name
  {3f990437-242d-4b09-a645-00777cb2a973}, !- Source Object
  10,                                     !- Outlet Port
  {f6e0e51d-5850-452b-8409-058d3c09789a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91b95797-366f-4f81-a361-648154f61d3a}, !- Handle
  {6b684834-d540-445c-89cf-d0d9f53c7fa3}, !- Name
  {f6e0e51d-5850-452b-8409-058d3c09789a}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3b621f59-e254-4716-96ca-130d0c796d50}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {3f990437-242d-4b09-a645-00777cb2a973}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {65c07f8e-f980-433d-a9c1-cb01a24edaa3}, !- Handle
  Coil Heating Water 7,                   !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8fd0539a-81fd-4f5d-a302-c544b0a227a2}, !- Water Inlet Node Name
  {1eeca05e-639b-4fd0-806d-f5948d8e5773}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0deb5aeb-5964-4268-9f44-3bbd7a3a53ac}, !- Handle
  Node 132,                               !- Name
  {5cad7c49-3f69-4ba8-985d-9380c14e5cf8}, !- Inlet Port
  {8fd0539a-81fd-4f5d-a302-c544b0a227a2}; !- Outlet Port

OS:Connection,
  {5cad7c49-3f69-4ba8-985d-9380c14e5cf8}, !- Handle
  {6e2aad99-cb52-4feb-9960-da6d6461d981}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  14,                                     !- Outlet Port
  {0deb5aeb-5964-4268-9f44-3bbd7a3a53ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {519dd7e7-d3dc-4100-83c8-e7fc488805b3}, !- Handle
  Node 133,                               !- Name
  {1eeca05e-639b-4fd0-806d-f5948d8e5773}, !- Inlet Port
  {0336c990-1447-4168-ba09-45235b0f22f6}; !- Outlet Port

OS:Connection,
  {8fd0539a-81fd-4f5d-a302-c544b0a227a2}, !- Handle
  {9bb24f93-ec64-4de1-a857-4e6f626094c8}, !- Name
  {0deb5aeb-5964-4268-9f44-3bbd7a3a53ac}, !- Source Object
  3,                                      !- Outlet Port
  {65c07f8e-f980-433d-a9c1-cb01a24edaa3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1eeca05e-639b-4fd0-806d-f5948d8e5773}, !- Handle
  {4e52dea9-e1d4-41a4-a0d4-c43edb166cf8}, !- Name
  {65c07f8e-f980-433d-a9c1-cb01a24edaa3}, !- Source Object
  6,                                      !- Outlet Port
  {519dd7e7-d3dc-4100-83c8-e7fc488805b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0336c990-1447-4168-ba09-45235b0f22f6}, !- Handle
  {e2852f9f-8576-4f37-955a-f22623011a62}, !- Name
  {519dd7e7-d3dc-4100-83c8-e7fc488805b3}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1b6fa82f-af36-4399-b0ab-c77500eb964c}, !- Handle
  Controller Water Coil 9,                !- Name
  {65c07f8e-f980-433d-a9c1-cb01a24edaa3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c6f4239b-f787-4d50-8fd9-45d59c25e980}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {dba49702-ceaa-4a26-acaa-11419bae61fa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {65c07f8e-f980-433d-a9c1-cb01a24edaa3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5ff9e2d1-4c2a-42d5-be0d-7d84620838ee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0fa425e1-1ac0-498c-a30f-476e6c36a5f4}, !- Handle
  Node 134,                               !- Name
  {5ff9e2d1-4c2a-42d5-be0d-7d84620838ee}, !- Inlet Port
  {efa1e072-f8fe-4773-8a55-20e0061af35d}; !- Outlet Port

OS:Node,
  {96fa1d14-07b8-48c5-a2c0-2946e47f5da5}, !- Handle
  Node 135,                               !- Name
  {4ad699c0-a923-49a2-a27f-4e3e2ea642d7}, !- Inlet Port
  {ad8b1ad9-2063-49a3-99a4-a17917fdf71b}; !- Outlet Port

OS:Connection,
  {efa1e072-f8fe-4773-8a55-20e0061af35d}, !- Handle
  {951dea61-c2d5-453f-b2ee-db26edc38566}, !- Name
  {0fa425e1-1ac0-498c-a30f-476e6c36a5f4}, !- Source Object
  3,                                      !- Outlet Port
  {f59d3fd6-369f-45ff-8a5e-a08da513762b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ad699c0-a923-49a2-a27f-4e3e2ea642d7}, !- Handle
  {5f8f1c8a-df4f-4c66-beaa-83488ab92d9f}, !- Name
  {51777741-c429-4ea2-bb97-4a0a479c1bd5}, !- Source Object
  3,                                      !- Outlet Port
  {96fa1d14-07b8-48c5-a2c0-2946e47f5da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad8b1ad9-2063-49a3-99a4-a17917fdf71b}, !- Handle
  {1b396677-0020-4ba5-a67a-74003c4526c7}, !- Name
  {96fa1d14-07b8-48c5-a2c0-2946e47f5da5}, !- Source Object
  3,                                      !- Outlet Port
  {713e5bb3-0728-4c72-a160-9fd3889d920d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d5a62833-0639-42ec-a9a6-e728dea6a92b}, !- Handle
  Node 136,                               !- Name
  {639a07de-d7aa-4b05-b3f5-199a773860a9}, !- Inlet Port
  {dba49702-ceaa-4a26-acaa-11419bae61fa}; !- Outlet Port

OS:Connection,
  {639a07de-d7aa-4b05-b3f5-199a773860a9}, !- Handle
  {2318a57d-f7aa-4851-9f8c-d8e83cc2bfe9}, !- Name
  {7e7f36de-50c5-4ad8-b6d7-74cb9f771d8d}, !- Source Object
  6,                                      !- Outlet Port
  {d5a62833-0639-42ec-a9a6-e728dea6a92b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dba49702-ceaa-4a26-acaa-11419bae61fa}, !- Handle
  {6270546f-c1c3-4f3d-baad-6325fc1fdfe9}, !- Name
  {d5a62833-0639-42ec-a9a6-e728dea6a92b}, !- Source Object
  3,                                      !- Outlet Port
  {c6f4239b-f787-4d50-8fd9-45d59c25e980}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ff9e2d1-4c2a-42d5-be0d-7d84620838ee}, !- Handle
  {1eac5509-3df8-4bf0-9902-47c06db7c7bd}, !- Name
  {c6f4239b-f787-4d50-8fd9-45d59c25e980}, !- Source Object
  12,                                     !- Outlet Port
  {0fa425e1-1ac0-498c-a30f-476e6c36a5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {aeecb72f-6c2c-4eb0-8a4c-6edece563976}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0c568536-2454-4e09-a611-32d0650987cc}, !- Water Inlet Node Name
  {f35edb5a-8c82-4a9a-b161-7c01a26b662b}; !- Water Outlet Node Name

OS:Node,
  {1ce4bef8-2932-4082-80dc-59e4b42676f3}, !- Handle
  Node 137,                               !- Name
  {6f8ad4e1-b53d-47a6-8af2-ccc8e0707c87}, !- Inlet Port
  {0c568536-2454-4e09-a611-32d0650987cc}; !- Outlet Port

OS:Connection,
  {6f8ad4e1-b53d-47a6-8af2-ccc8e0707c87}, !- Handle
  {7e6f8599-3163-48c8-9ad1-c357d10d1e5d}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  15,                                     !- Outlet Port
  {1ce4bef8-2932-4082-80dc-59e4b42676f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb98d0b8-4054-415e-9287-8caecac19560}, !- Handle
  Node 138,                               !- Name
  {f35edb5a-8c82-4a9a-b161-7c01a26b662b}, !- Inlet Port
  {82ccafdc-df0f-41db-9822-8a0c8330dea8}; !- Outlet Port

OS:Connection,
  {0c568536-2454-4e09-a611-32d0650987cc}, !- Handle
  {ea3854c1-8f89-4782-b51c-814b66ba6eac}, !- Name
  {1ce4bef8-2932-4082-80dc-59e4b42676f3}, !- Source Object
  3,                                      !- Outlet Port
  {aeecb72f-6c2c-4eb0-8a4c-6edece563976}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f35edb5a-8c82-4a9a-b161-7c01a26b662b}, !- Handle
  {c7f8a54d-ae89-4595-aac8-2a0f21476c55}, !- Name
  {aeecb72f-6c2c-4eb0-8a4c-6edece563976}, !- Source Object
  10,                                     !- Outlet Port
  {bb98d0b8-4054-415e-9287-8caecac19560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ccafdc-df0f-41db-9822-8a0c8330dea8}, !- Handle
  {e83703a2-a57e-4f9b-8375-cd188cc161c2}, !- Name
  {bb98d0b8-4054-415e-9287-8caecac19560}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c58ca545-4ade-4a80-b3bb-454f57cc52fc}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
