  {aeecb72f-6c2c-4eb0-8a4c-6edece563976}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {812a6bea-2517-4aa9-a57a-a4a639e17ade}, !- Handle
  Coil Heating Water 8,                   !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9886a0df-e751-4506-b1d3-3fd876713f08}, !- Water Inlet Node Name
  {2e8d2594-fdbe-4a98-8456-a469cf7bbaf7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b5feadde-390f-44a5-b9ee-978f0e50e86a}, !- Handle
  Node 139,                               !- Name
  {82fbea8a-ced2-44e8-9812-82e0ac7a4491}, !- Inlet Port
  {9886a0df-e751-4506-b1d3-3fd876713f08}; !- Outlet Port

OS:Connection,
  {82fbea8a-ced2-44e8-9812-82e0ac7a4491}, !- Handle
  {868c3599-2405-46ad-8e58-df0e1cb22921}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  16,                                     !- Outlet Port
  {b5feadde-390f-44a5-b9ee-978f0e50e86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37cc6a92-82cc-4b5d-81c8-f6e6d7493636}, !- Handle
  Node 140,                               !- Name
  {2e8d2594-fdbe-4a98-8456-a469cf7bbaf7}, !- Inlet Port
  {e341eef0-f86c-4769-b9b7-de588a3a5a60}; !- Outlet Port

OS:Connection,
  {9886a0df-e751-4506-b1d3-3fd876713f08}, !- Handle
  {35d7b80b-f57e-4534-8b79-d3e8a35cf19e}, !- Name
  {b5feadde-390f-44a5-b9ee-978f0e50e86a}, !- Source Object
  3,                                      !- Outlet Port
  {812a6bea-2517-4aa9-a57a-a4a639e17ade}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2e8d2594-fdbe-4a98-8456-a469cf7bbaf7}, !- Handle
  {5192661f-0938-4925-b98d-135885190933}, !- Name
  {812a6bea-2517-4aa9-a57a-a4a639e17ade}, !- Source Object
  6,                                      !- Outlet Port
  {37cc6a92-82cc-4b5d-81c8-f6e6d7493636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e341eef0-f86c-4769-b9b7-de588a3a5a60}, !- Handle
  {b4da0945-25b5-4dc5-8bef-ba311ff184f0}, !- Name
  {37cc6a92-82cc-4b5d-81c8-f6e6d7493636}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e8b6b116-dfec-455a-b330-ed0e1bb94e0e}, !- Handle
  Controller Water Coil 10,               !- Name
  {812a6bea-2517-4aa9-a57a-a4a639e17ade}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {294ff194-b2ad-423a-b0e6-9b4369d361d9}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {e3aa7756-4ae2-44ef-801e-3354a8c55d7a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268256708,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {812a6bea-2517-4aa9-a57a-a4a639e17ade}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ce46cafe-ab2c-4090-bcc7-0bb1154fde90}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a2af146b-021d-439a-9d0c-dad853b015aa}, !- Handle
  Node 141,                               !- Name
  {ce46cafe-ab2c-4090-bcc7-0bb1154fde90}, !- Inlet Port
  {397de3f6-3dee-4dda-b82a-747bb01b4753}; !- Outlet Port

OS:Node,
  {2c99e365-31fa-4980-8508-15c2e9e4a5ec}, !- Handle
  Node 142,                               !- Name
  {9648c446-d7c3-4671-8f3c-6cd09f0234a9}, !- Inlet Port
  {3d08458d-3d5e-4dc3-8bbb-665ca9615415}; !- Outlet Port

OS:Connection,
  {397de3f6-3dee-4dda-b82a-747bb01b4753}, !- Handle
  {ed765a2e-6862-4438-add3-93e6b4e52f4e}, !- Name
  {a2af146b-021d-439a-9d0c-dad853b015aa}, !- Source Object
  3,                                      !- Outlet Port
  {46d01024-4d51-45b9-b8c9-370f4aea1a62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9648c446-d7c3-4671-8f3c-6cd09f0234a9}, !- Handle
  {01bd953f-a246-47a2-b08a-ca454d6f1f27}, !- Name
  {9e8bab75-b42f-45c1-9075-1a8cc3cae747}, !- Source Object
  3,                                      !- Outlet Port
  {2c99e365-31fa-4980-8508-15c2e9e4a5ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d08458d-3d5e-4dc3-8bbb-665ca9615415}, !- Handle
  {f1f9da79-e81e-49cb-9996-852857e2d2d6}, !- Name
  {2c99e365-31fa-4980-8508-15c2e9e4a5ec}, !- Source Object
  3,                                      !- Outlet Port
  {713e5bb3-0728-4c72-a160-9fd3889d920d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {2c61485d-ec98-4659-b37a-844613423da1}, !- Handle
  Node 143,                               !- Name
  {7092685a-3b8e-454b-9d46-bb978a51e3a9}, !- Inlet Port
  {e3aa7756-4ae2-44ef-801e-3354a8c55d7a}; !- Outlet Port

OS:Connection,
  {7092685a-3b8e-454b-9d46-bb978a51e3a9}, !- Handle
  {b1798450-f854-422d-9fba-ea729b345e9f}, !- Name
  {7e7f36de-50c5-4ad8-b6d7-74cb9f771d8d}, !- Source Object
  7,                                      !- Outlet Port
  {2c61485d-ec98-4659-b37a-844613423da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3aa7756-4ae2-44ef-801e-3354a8c55d7a}, !- Handle
  {3e720b7d-5b65-4375-a9c3-60072166411a}, !- Name
  {2c61485d-ec98-4659-b37a-844613423da1}, !- Source Object
  3,                                      !- Outlet Port
  {294ff194-b2ad-423a-b0e6-9b4369d361d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce46cafe-ab2c-4090-bcc7-0bb1154fde90}, !- Handle
  {4de16e44-5d1c-498f-a568-43834cff062d}, !- Name
  {294ff194-b2ad-423a-b0e6-9b4369d361d9}, !- Source Object
  12,                                     !- Outlet Port
  {a2af146b-021d-439a-9d0c-dad853b015aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e00d290d-ea7d-4479-8d19-c046eaced7c7}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b5e33481-6568-4945-874e-d617c6951bd3}, !- Water Inlet Node Name
  {0b0ae5b5-9a01-414e-8880-9882ea237a5f}; !- Water Outlet Node Name

OS:Node,
  {815569dd-8a94-4281-a011-2ff1bbede26f}, !- Handle
  Node 144,                               !- Name
  {9aefc183-4d09-48f9-be72-4a342834956f}, !- Inlet Port
  {b5e33481-6568-4945-874e-d617c6951bd3}; !- Outlet Port

OS:Connection,
  {9aefc183-4d09-48f9-be72-4a342834956f}, !- Handle
  {9e211377-e31e-4641-95c2-c589921d308c}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  17,                                     !- Outlet Port
  {815569dd-8a94-4281-a011-2ff1bbede26f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1c681f2-32aa-46c3-90c4-c6a869b2e208}, !- Handle
  Node 145,                               !- Name
  {0b0ae5b5-9a01-414e-8880-9882ea237a5f}, !- Inlet Port
  {52fa27af-1c01-4371-a1f1-1783772afd83}; !- Outlet Port

OS:Connection,
  {b5e33481-6568-4945-874e-d617c6951bd3}, !- Handle
  {0b0562f9-63aa-4f9c-b8d2-d6d182d5d4c5}, !- Name
  {815569dd-8a94-4281-a011-2ff1bbede26f}, !- Source Object
  3,                                      !- Outlet Port
  {e00d290d-ea7d-4479-8d19-c046eaced7c7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0b0ae5b5-9a01-414e-8880-9882ea237a5f}, !- Handle
  {2555a6a1-0925-43ff-a5eb-e0fe49d262ad}, !- Name
  {e00d290d-ea7d-4479-8d19-c046eaced7c7}, !- Source Object
  10,                                     !- Outlet Port
  {c1c681f2-32aa-46c3-90c4-c6a869b2e208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52fa27af-1c01-4371-a1f1-1783772afd83}, !- Handle
  {c50141bc-4ea6-44d4-b313-3b268a09f749}, !- Name
  {c1c681f2-32aa-46c3-90c4-c6a869b2e208}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {86440851-200c-4fc6-87e5-9969b3f187cb}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {e00d290d-ea7d-4479-8d19-c046eaced7c7}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {654afa8c-6532-40b0-8720-65a5128397e9}, !- Handle
  Coil Heating Water 9,                   !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {53b55bea-80db-4b66-a3f4-866ca204d03c}, !- Water Inlet Node Name
  {a7841a06-7f1d-43cb-acc3-66c0e7294c57}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {34435a18-2b2f-4c63-975a-54f1073a855b}, !- Handle
  Node 146,                               !- Name
  {3b0a0944-a4ca-4833-b058-40010788f67c}, !- Inlet Port
  {53b55bea-80db-4b66-a3f4-866ca204d03c}; !- Outlet Port

OS:Connection,
  {3b0a0944-a4ca-4833-b058-40010788f67c}, !- Handle
  {cb301256-3f1f-49ad-8bea-e4161f0e0b73}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  18,                                     !- Outlet Port
  {34435a18-2b2f-4c63-975a-54f1073a855b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b93dac8-7020-4e9e-8f49-eaa407e5096c}, !- Handle
  Node 147,                               !- Name
  {a7841a06-7f1d-43cb-acc3-66c0e7294c57}, !- Inlet Port
  {cdcd11fd-e111-437e-870a-54b2280a6dcf}; !- Outlet Port

OS:Connection,
  {53b55bea-80db-4b66-a3f4-866ca204d03c}, !- Handle
  {f6d5b266-429c-4a54-8e6f-c867d4cfeaaf}, !- Name
  {34435a18-2b2f-4c63-975a-54f1073a855b}, !- Source Object
  3,                                      !- Outlet Port
  {654afa8c-6532-40b0-8720-65a5128397e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a7841a06-7f1d-43cb-acc3-66c0e7294c57}, !- Handle
  {b09a5f91-760e-4577-a30a-4d078e1c6671}, !- Name
  {654afa8c-6532-40b0-8720-65a5128397e9}, !- Source Object
  6,                                      !- Outlet Port
  {6b93dac8-7020-4e9e-8f49-eaa407e5096c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdcd11fd-e111-437e-870a-54b2280a6dcf}, !- Handle
  {7366940c-8997-4f0f-ab0c-ff2f00832440}, !- Name
  {6b93dac8-7020-4e9e-8f49-eaa407e5096c}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {782fae70-e841-4813-a533-ad9f9d674683}, !- Handle
  Controller Water Coil 11,               !- Name
  {654afa8c-6532-40b0-8720-65a5128397e9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {29ce98cc-ea3d-44d2-a5f2-d615b259c206}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {ea5cbb1b-5214-49f5-9d6c-bf11001a6450}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {654afa8c-6532-40b0-8720-65a5128397e9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4855f82b-2324-443f-adf7-396eca149cf2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e518971e-adf8-4117-8ba4-a39c6df7c073}, !- Handle
  Node 148,                               !- Name
  {4855f82b-2324-443f-adf7-396eca149cf2}, !- Inlet Port
  {df3b1649-7bf1-4629-87ef-3182e048b7c5}; !- Outlet Port

OS:Node,
  {ae9d5995-1b86-4dc2-9c5c-de4a3b22b0db}, !- Handle
  Node 149,                               !- Name
  {a9dc7379-2de4-4170-8c62-bfc5f7b74718}, !- Inlet Port
  {a5b0fb05-b536-446e-8e36-72a42978f85b}; !- Outlet Port

OS:Connection,
  {df3b1649-7bf1-4629-87ef-3182e048b7c5}, !- Handle
  {648f2b04-9daa-4ac6-9db5-875c108ca2c2}, !- Name
  {e518971e-adf8-4117-8ba4-a39c6df7c073}, !- Source Object
  3,                                      !- Outlet Port
  {3174a3cf-a8a8-451d-8273-4347bc9c4450}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9dc7379-2de4-4170-8c62-bfc5f7b74718}, !- Handle
  {2a881ef7-c893-432f-b168-586de120749d}, !- Name
  {0baab49b-e4f3-4d34-8c92-64ad118ec385}, !- Source Object
  3,                                      !- Outlet Port
  {ae9d5995-1b86-4dc2-9c5c-de4a3b22b0db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5b0fb05-b536-446e-8e36-72a42978f85b}, !- Handle
  {a0aea6fc-21bb-467b-bf35-bfa1b3acd908}, !- Name
  {ae9d5995-1b86-4dc2-9c5c-de4a3b22b0db}, !- Source Object
  3,                                      !- Outlet Port
  {713e5bb3-0728-4c72-a160-9fd3889d920d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {26f149e6-0241-4ebc-b1a9-b7eb3b90e8b5}, !- Handle
  Node 150,                               !- Name
  {295b899f-fa13-4409-9628-18508e7b1ead}, !- Inlet Port
  {ea5cbb1b-5214-49f5-9d6c-bf11001a6450}; !- Outlet Port

OS:Connection,
  {295b899f-fa13-4409-9628-18508e7b1ead}, !- Handle
  {b4ab80ab-63a9-49ac-9448-0fc788493cf9}, !- Name
  {7e7f36de-50c5-4ad8-b6d7-74cb9f771d8d}, !- Source Object
  8,                                      !- Outlet Port
  {26f149e6-0241-4ebc-b1a9-b7eb3b90e8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea5cbb1b-5214-49f5-9d6c-bf11001a6450}, !- Handle
  {368d6300-d2bb-46c3-859a-f434f8e04d66}, !- Name
  {26f149e6-0241-4ebc-b1a9-b7eb3b90e8b5}, !- Source Object
  3,                                      !- Outlet Port
  {29ce98cc-ea3d-44d2-a5f2-d615b259c206}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4855f82b-2324-443f-adf7-396eca149cf2}, !- Handle
  {c34b5655-d241-4e07-86ce-17b73592626c}, !- Name
  {29ce98cc-ea3d-44d2-a5f2-d615b259c206}, !- Source Object
  12,                                     !- Outlet Port
  {e518971e-adf8-4117-8ba4-a39c6df7c073}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {45933c37-efb9-4778-9d27-e2c0b2225589}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2d607b30-5d66-4a0d-99a0-3d2454a118b1}, !- Water Inlet Node Name
  {b9751f77-9c37-4afe-b369-a878145e437a}; !- Water Outlet Node Name

OS:Node,
  {927f6d81-e720-40df-bc1d-1fd5e81fb5fd}, !- Handle
  Node 151,                               !- Name
  {36579b39-9b82-4ee4-a51d-c2fc96552405}, !- Inlet Port
  {2d607b30-5d66-4a0d-99a0-3d2454a118b1}; !- Outlet Port

OS:Connection,
  {36579b39-9b82-4ee4-a51d-c2fc96552405}, !- Handle
  {eb234615-179d-4faa-bce2-fa7120194c8a}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  19,                                     !- Outlet Port
  {927f6d81-e720-40df-bc1d-1fd5e81fb5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f34297b-53a7-46b2-a1b8-fb782695b203}, !- Handle
  Node 152,                               !- Name
  {b9751f77-9c37-4afe-b369-a878145e437a}, !- Inlet Port
  {351a42fb-0f35-4401-9306-d8c10e031a6c}; !- Outlet Port

OS:Connection,
  {2d607b30-5d66-4a0d-99a0-3d2454a118b1}, !- Handle
  {08f8a10d-69f5-44b2-8656-5f15029ce468}, !- Name
  {927f6d81-e720-40df-bc1d-1fd5e81fb5fd}, !- Source Object
  3,                                      !- Outlet Port
  {45933c37-efb9-4778-9d27-e2c0b2225589}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b9751f77-9c37-4afe-b369-a878145e437a}, !- Handle
  {b3ab5a6c-3b7c-40b5-9ae7-342748bc9b0b}, !- Name
  {45933c37-efb9-4778-9d27-e2c0b2225589}, !- Source Object
  10,                                     !- Outlet Port
  {1f34297b-53a7-46b2-a1b8-fb782695b203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {351a42fb-0f35-4401-9306-d8c10e031a6c}, !- Handle
  {b71e6ef0-311d-4bb8-bfdc-802f24b65c4a}, !- Name
  {1f34297b-53a7-46b2-a1b8-fb782695b203}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1bf65484-d2e4-44bb-9f0c-d72b1e7f08d1}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {45933c37-efb9-4778-9d27-e2c0b2225589}; !- Heating Coil Name

OS:AirLoopHVAC,
  {3f2710d4-ffeb-4248-8838-579388104473}, !- Handle
  sys_6|mixed|shr>erv|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2, !- Name
  ,                                       !- Controller List Name
  {7c193fcf-fece-48a0-9e2b-1e0db6043ea6}, !- Availability Schedule
  {58544aea-74dc-41e6-89c0-f31a43f949a8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f6cc2237-6466-48a2-ae9d-33ede1563d12}, !- Supply Side Inlet Node Name
  {576f11e5-7764-4457-affe-96077f8ca1db}, !- Demand Side Outlet Node Name
  {ee4f470b-26c1-4514-b92f-ce922a5a9b25}, !- Demand Side Inlet Node A
  {af0a7cef-511e-49eb-81a5-71fbbdf341ae}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9fb79084-d541-4327-8da2-76e976654412}, !- Demand Mixer Name
  {e1ae026f-123e-4485-8e7a-c2691850f43b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2845dc27-27e5-4fb5-b2d1-c159a201e335}, !- Handle
  Node 153,                               !- Name
  {f6cc2237-6466-48a2-ae9d-33ede1563d12}, !- Inlet Port
  {2fda4418-d0ad-4aa4-a07a-289e4ad92e0b}; !- Outlet Port

OS:Node,
  {7fa7551b-6a12-47a3-a1c1-4b29d255c42e}, !- Handle
  Node 154,                               !- Name
  {04fe26c5-92fa-4936-b36e-c03f3113a5d0}, !- Inlet Port
  {af0a7cef-511e-49eb-81a5-71fbbdf341ae}; !- Outlet Port

OS:Connection,
  {f6cc2237-6466-48a2-ae9d-33ede1563d12}, !- Handle
  {f2cf223a-dedc-4aa6-8d4e-5c7dc9e3b15e}, !- Name
  {3f2710d4-ffeb-4248-8838-579388104473}, !- Source Object
  8,                                      !- Outlet Port
  {2845dc27-27e5-4fb5-b2d1-c159a201e335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af0a7cef-511e-49eb-81a5-71fbbdf341ae}, !- Handle
  {5bb18097-4a1c-4c85-8c1b-bb07cf2a9eec}, !- Name
  {7fa7551b-6a12-47a3-a1c1-4b29d255c42e}, !- Source Object
  3,                                      !- Outlet Port
  {3f2710d4-ffeb-4248-8838-579388104473}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {33b56dc5-556e-40bd-9302-51b9d960f028}, !- Handle
  Node 155,                               !- Name
  {ee4f470b-26c1-4514-b92f-ce922a5a9b25}, !- Inlet Port
  {79dd518b-5639-45d2-b0bf-5d6c30773221}; !- Outlet Port

OS:Node,
  {be17f0b8-0414-4881-aa18-06a367dcc1a5}, !- Handle
  Node 156,                               !- Name
  {7b6cda1b-2bf5-4891-896d-a4c5e801d959}, !- Inlet Port
  {576f11e5-7764-4457-affe-96077f8ca1db}; !- Outlet Port

OS:Node,
  {254b4f28-fa79-43f1-a2ba-18a27d0b4d39}, !- Handle
  Node 157,                               !- Name
  {67379a61-4228-4dad-92e0-6cd68e89d016}, !- Inlet Port
  {e93d87c1-bf9e-4230-8a18-8607484f7f9f}; !- Outlet Port

OS:Connection,
  {ee4f470b-26c1-4514-b92f-ce922a5a9b25}, !- Handle
  {1131ba05-07d9-43cf-9fba-8e4563c5bbed}, !- Name
  {3f2710d4-ffeb-4248-8838-579388104473}, !- Source Object
  10,                                     !- Outlet Port
  {33b56dc5-556e-40bd-9302-51b9d960f028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {576f11e5-7764-4457-affe-96077f8ca1db}, !- Handle
  {633e230c-f518-44fa-94ba-eaf98150bb91}, !- Name
  {be17f0b8-0414-4881-aa18-06a367dcc1a5}, !- Source Object
  3,                                      !- Outlet Port
  {3f2710d4-ffeb-4248-8838-579388104473}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e1ae026f-123e-4485-8e7a-c2691850f43b}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {79dd518b-5639-45d2-b0bf-5d6c30773221}, !- Inlet Node Name
  {b2b40b0c-ce83-45dd-84ae-edadc59659cc}, !- Outlet Node Name 1
  {c7eefa0d-0a06-4f76-9800-f62206cb01b8}, !- Outlet Node Name 2
  {b3d218cb-98f1-4bad-91e2-a79a50ed55a8}, !- Outlet Node Name 3
  {9e65bd6d-192d-43d0-a01f-360263ae8c8b}, !- Outlet Node Name 4
  {912bdab7-d300-47c5-aed8-4449563cf17b}, !- Outlet Node Name 5
  {8a2ef451-98cf-4ae1-8053-f160cc1c6f16}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {9fb79084-d541-4327-8da2-76e976654412}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {7b6cda1b-2bf5-4891-896d-a4c5e801d959}, !- Outlet Node Name
  {eb85181e-9fbe-4925-86d0-04a072d1f4f3}, !- Inlet Node Name 1
  {9bb9c78b-7605-4fd2-a214-f3114f50351e}, !- Inlet Node Name 2
  {c9196b8d-69f4-46bd-a3de-e03eb36fdeba}, !- Inlet Node Name 3
  {18167240-4fc8-4b9e-8460-ffe23968fb77}, !- Inlet Node Name 4
  {476f2b6b-0fb3-49c1-8abb-efac096fab0c}, !- Inlet Node Name 5
  {1df4dbe3-f041-48c9-945b-75b38b8abac0}; !- Inlet Node Name 6

OS:Connection,
  {79dd518b-5639-45d2-b0bf-5d6c30773221}, !- Handle
  {81e35c08-193d-41c4-b63a-f08501ddecda}, !- Name
  {33b56dc5-556e-40bd-9302-51b9d960f028}, !- Source Object
  3,                                      !- Outlet Port
  {e1ae026f-123e-4485-8e7a-c2691850f43b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b6cda1b-2bf5-4891-896d-a4c5e801d959}, !- Handle
  {68f35c30-89b5-467a-9ec6-ca3d09947aff}, !- Name
  {9fb79084-d541-4327-8da2-76e976654412}, !- Source Object
  2,                                      !- Outlet Port
  {be17f0b8-0414-4881-aa18-06a367dcc1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {da6d3e80-4c27-4e0d-8315-5b3003e1149e}, !- Handle
  {3f2710d4-ffeb-4248-8838-579388104473}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {58544aea-74dc-41e6-89c0-f31a43f949a8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {b7777769-3cd6-421f-be4a-8ca193bf40df}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {b4e59e42-1635-4ebc-8efa-7adb8dc345ee}, !- Handle
  Sys6 Supply Fan 2,                      !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.22,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -0.3477,                                !- Fan Power Coefficient 1
  4.0976,                                 !- Fan Power Coefficient 2
  -5.0024,                                !- Fan Power Coefficient 3
  2.268,                                  !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5d86e2fe-0614-4648-bc85-0ae6cd4ef9db}, !- Air Inlet Node Name
  {04fe26c5-92fa-4936-b36e-c03f3113a5d0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {661895d0-06a2-4440-8e7d-4ece0e089a34}, !- Handle
  Sys6 Return Fan 2,                      !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.22,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -0.3477,                                !- Fan Power Coefficient 1
  4.0976,                                 !- Fan Power Coefficient 2
  -5.0024,                                !- Fan Power Coefficient 3
  2.268,                                  !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {2fda4418-d0ad-4aa4-a07a-289e4ad92e0b}, !- Air Inlet Node Name
  {7528d48e-483b-4b66-aae5-a54603c5ff2d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {da6db002-94ee-479d-a684-e54ea62850c4}, !- Handle
  Coil Heating Water 10,                  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {18a4163b-0d0c-4622-b454-cdd37b4336ac}, !- Water Inlet Node Name
  {db143100-678a-4747-97c3-9a33de2a533a}, !- Water Outlet Node Name
  {96ac47b5-7368-4403-9b5b-4995279b4efa}, !- Air Inlet Node Name
  {f3d8687d-78d8-4dd7-a56d-71e72018f781}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ce0306a4-42d2-4372-b606-60048c6b883c}, !- Handle
  Node 158,                               !- Name
  {a2dd6171-bcd6-4a6e-bfea-1e168d6ca996}, !- Inlet Port
  {18a4163b-0d0c-4622-b454-cdd37b4336ac}; !- Outlet Port

OS:Connection,
  {a2dd6171-bcd6-4a6e-bfea-1e168d6ca996}, !- Handle
  {69c654d4-bb0a-4748-9098-90f668eeb78e}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  20,                                     !- Outlet Port
  {ce0306a4-42d2-4372-b606-60048c6b883c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9be105e-0fa2-4af5-8327-a21a250e76ae}, !- Handle
  Node 159,                               !- Name
  {db143100-678a-4747-97c3-9a33de2a533a}, !- Inlet Port
  {f259efa6-a2a9-4b87-ae44-7f46baabe18e}; !- Outlet Port

OS:Connection,
  {18a4163b-0d0c-4622-b454-cdd37b4336ac}, !- Handle
  {8407ef51-ce57-42be-afaa-ee8cc567ed53}, !- Name
  {ce0306a4-42d2-4372-b606-60048c6b883c}, !- Source Object
  3,                                      !- Outlet Port
  {da6db002-94ee-479d-a684-e54ea62850c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {db143100-678a-4747-97c3-9a33de2a533a}, !- Handle
  {a64eb14f-0b8d-481e-9694-1337e50db2bc}, !- Name
  {da6db002-94ee-479d-a684-e54ea62850c4}, !- Source Object
  6,                                      !- Outlet Port
  {f9be105e-0fa2-4af5-8327-a21a250e76ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f259efa6-a2a9-4b87-ae44-7f46baabe18e}, !- Handle
  {2e97c103-0424-438b-ac24-a17d7aca4e97}, !- Name
  {f9be105e-0fa2-4af5-8327-a21a250e76ae}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  20;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {7311e834-5fe1-4ec5-a811-478026a61651}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2a800424-4508-4f20-afd1-c66f54f0b616}, !- Water Inlet Node Name
  {b8e81321-2e26-45dd-a236-df0137f36e69}, !- Water Outlet Node Name
  {27bbd2df-81bc-41f7-8085-f9ae07d4db9d}, !- Air Inlet Node Name
  {1341a19a-2147-4ded-8f57-e5dde9641aa6}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {fb2dd630-0401-4ffb-9657-e9ca31474ff2}, !- Handle
  Node 160,                               !- Name
  {bbdc3344-ed3a-4fbe-9f98-02695cb9579b}, !- Inlet Port
  {2a800424-4508-4f20-afd1-c66f54f0b616}; !- Outlet Port

OS:Connection,
  {bbdc3344-ed3a-4fbe-9f98-02695cb9579b}, !- Handle
  {4356e996-9e60-41de-af52-0ebd1668ccbb}, !- Name
  {566a5506-95f3-46c3-9139-fc85e7a9ca46}, !- Source Object
  5,                                      !- Outlet Port
  {fb2dd630-0401-4ffb-9657-e9ca31474ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3eab902-e8d4-43a3-8541-02b9ad5a9f91}, !- Handle
  Node 161,                               !- Name
  {b8e81321-2e26-45dd-a236-df0137f36e69}, !- Inlet Port
  {1d8de304-3f81-4cb0-90c6-822628fd596c}; !- Outlet Port

OS:Connection,
  {2a800424-4508-4f20-afd1-c66f54f0b616}, !- Handle
  {6eb90cd2-be23-465b-af28-2f2645883e7a}, !- Name
  {fb2dd630-0401-4ffb-9657-e9ca31474ff2}, !- Source Object
  3,                                      !- Outlet Port
  {7311e834-5fe1-4ec5-a811-478026a61651}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b8e81321-2e26-45dd-a236-df0137f36e69}, !- Handle
  {99c2c02f-86dc-49ae-8355-d682e72ee63e}, !- Name
  {7311e834-5fe1-4ec5-a811-478026a61651}, !- Source Object
  11,                                     !- Outlet Port
  {e3eab902-e8d4-43a3-8541-02b9ad5a9f91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d8de304-3f81-4cb0-90c6-822628fd596c}, !- Handle
  {9101f281-30e2-4920-83bf-471c9f46613c}, !- Name
  {e3eab902-e8d4-43a3-8541-02b9ad5a9f91}, !- Source Object
  3,                                      !- Outlet Port
  {0f92612f-6ba0-41d2-bab2-b01167031374}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2997c00c-6962-4f3a-8b4e-79f2d8bac2fe}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7c193fcf-fece-48a0-9e2b-1e0db6043ea6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6652ab64-c7c1-44ea-ae52-f845b3f8aeb7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6652ab64-c7c1-44ea-ae52-f845b3f8aeb7}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0c6ddce8-6d39-41d2-bbe6-0d9b50fbdda3}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {2997c00c-6962-4f3a-8b4e-79f2d8bac2fe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {125d8b3e-691c-4d4c-8463-3e5b928ed8e5}, !- Mixed Air Node Name
  {0d89233d-d2b3-4b1b-9877-dba771b8cb48}, !- Outdoor Air Stream Node Name
  {018aa9ff-322a-4d17-8165-7def933cf8a7}, !- Relief Air Stream Node Name
  {55fb7a2c-ceb7-407c-adfc-51e6a51ccc8e}; !- Return Air Stream Node Name

OS:Node,
  {9361cc22-8400-4af1-9bd7-4449e8e8af87}, !- Handle
  Node 162,                               !- Name
  ,                                       !- Inlet Port
  {9b34f9da-3a3f-4220-b517-90e6ee630ba3}; !- Outlet Port

OS:Node,
  {19c3f83a-d759-4257-8d22-1d409a0dce0d}, !- Handle
  Node 163,                               !- Name
  {0515a4f0-55be-4063-9b5c-d3f0358aa720}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04fe26c5-92fa-4936-b36e-c03f3113a5d0}, !- Handle
  {97a5e796-2505-491d-a196-3f530c7ecdb9}, !- Name
  {b4e59e42-1635-4ebc-8efa-7adb8dc345ee}, !- Source Object
  17,                                     !- Outlet Port
  {7fa7551b-6a12-47a3-a1c1-4b29d255c42e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3a69883-f318-4eef-b401-2033593237fe}, !- Handle
  Node 164,                               !- Name
  {f3d8687d-78d8-4dd7-a56d-71e72018f781}, !- Inlet Port
  {5d86e2fe-0614-4648-bc85-0ae6cd4ef9db}; !- Outlet Port

OS:Connection,
  {f3d8687d-78d8-4dd7-a56d-71e72018f781}, !- Handle
  {cba3a121-33c0-4a75-8b51-2c3925b20314}, !- Name
  {da6db002-94ee-479d-a684-e54ea62850c4}, !- Source Object
  8,                                      !- Outlet Port
  {e3a69883-f318-4eef-b401-2033593237fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d86e2fe-0614-4648-bc85-0ae6cd4ef9db}, !- Handle
  {ee00f328-9160-42a5-9daa-8db0398924ee}, !- Name
  {e3a69883-f318-4eef-b401-2033593237fe}, !- Source Object
  3,                                      !- Outlet Port
  {b4e59e42-1635-4ebc-8efa-7adb8dc345ee}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d233a39a-3261-4706-8bd9-658b3bd0b3f6}, !- Handle
  Controller Water Coil 12,               !- Name
  {da6db002-94ee-479d-a684-e54ea62850c4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {b0868b97-524d-44db-a57a-192bce044ca6}, !- Handle
  Node 165,                               !- Name
  {1341a19a-2147-4ded-8f57-e5dde9641aa6}, !- Inlet Port
  {96ac47b5-7368-4403-9b5b-4995279b4efa}; !- Outlet Port

OS:Connection,
  {1341a19a-2147-4ded-8f57-e5dde9641aa6}, !- Handle
  {3c76ce12-462c-41a5-9252-ae0ce4f1d3c0}, !- Name
  {7311e834-5fe1-4ec5-a811-478026a61651}, !- Source Object
  13,                                     !- Outlet Port
  {b0868b97-524d-44db-a57a-192bce044ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ac47b5-7368-4403-9b5b-4995279b4efa}, !- Handle
  {ec9a240e-cf97-4dca-862f-94a36912a3df}, !- Name
  {b0868b97-524d-44db-a57a-192bce044ca6}, !- Source Object
  3,                                      !- Outlet Port
  {da6db002-94ee-479d-a684-e54ea62850c4}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7a535679-978a-4294-a148-bac98a30e6ad}, !- Handle
  Controller Water Coil 13,               !- Name
  {7311e834-5fe1-4ec5-a811-478026a61651}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {850f0e77-049c-49a2-8d0d-a73816ef5a15}, !- Handle
  Node 166,                               !- Name
  {125d8b3e-691c-4d4c-8463-3e5b928ed8e5}, !- Inlet Port
  {27bbd2df-81bc-41f7-8085-f9ae07d4db9d}; !- Outlet Port

OS:Connection,
  {125d8b3e-691c-4d4c-8463-3e5b928ed8e5}, !- Handle
  {eb507fc1-f797-4481-a119-00703becd8e8}, !- Name
  {0c6ddce8-6d39-41d2-bbe6-0d9b50fbdda3}, !- Source Object
  5,                                      !- Outlet Port
  {850f0e77-049c-49a2-8d0d-a73816ef5a15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27bbd2df-81bc-41f7-8085-f9ae07d4db9d}, !- Handle
  {529b771b-8a83-415d-9761-fab5ed28c2ee}, !- Name
  {850f0e77-049c-49a2-8d0d-a73816ef5a15}, !- Source Object
  3,                                      !- Outlet Port
  {7311e834-5fe1-4ec5-a811-478026a61651}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ae1d9ce9-8411-41c2-ab08-c252436c1cf5}, !- Handle
  Node 167,                               !- Name
  {7528d48e-483b-4b66-aae5-a54603c5ff2d}, !- Inlet Port
  {55fb7a2c-ceb7-407c-adfc-51e6a51ccc8e}; !- Outlet Port

OS:Connection,
  {2fda4418-d0ad-4aa4-a07a-289e4ad92e0b}, !- Handle
  {d29a32c1-6729-4242-8849-3ee207b024e7}, !- Name
  {2845dc27-27e5-4fb5-b2d1-c159a201e335}, !- Source Object
  3,                                      !- Outlet Port
  {661895d0-06a2-4440-8e7d-4ece0e089a34}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {7528d48e-483b-4b66-aae5-a54603c5ff2d}, !- Handle
  {8a110b6a-a67b-4497-8874-d36a295b600a}, !- Name
  {661895d0-06a2-4440-8e7d-4ece0e089a34}, !- Source Object
  17,                                     !- Outlet Port
  {ae1d9ce9-8411-41c2-ab08-c252436c1cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55fb7a2c-ceb7-407c-adfc-51e6a51ccc8e}, !- Handle
  {75c56d0e-0b31-4138-914d-9cdc1abef0ec}, !- Name
  {ae1d9ce9-8411-41c2-ab08-c252436c1cf5}, !- Source Object
  3,                                      !- Outlet Port
  {0c6ddce8-6d39-41d2-bbe6-0d9b50fbdda3}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0a9cfa1a-d1eb-4fb9-9340-77fccd655e6c}, !- Handle
  Supply Air Temp 2,                      !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  {6138095a-4071-4122-bdd4-3f8d722abdb7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6138095a-4071-4122-bdd4-3f8d722abdb7}, !- Handle
  Supply Air Temp Default 2,              !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {fab4a5cf-f555-4a4b-b362-c02b300d5654}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {0a9cfa1a-d1eb-4fb9-9340-77fccd655e6c}, !- Schedule Name
  {7fa7551b-6a12-47a3-a1c1-4b29d255c42e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {6885fe11-5b24-48c1-9de9-732195c8e8eb}, !- Handle
  Coil Heating Water 11,                  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cf333d9e-cffb-4d1f-9a12-3b5758c07da0}, !- Water Inlet Node Name
  {1e548b02-189a-4091-8f88-a39755752c86}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9d639402-559a-48b5-9f74-02592c998cd5}, !- Handle
  Node 168,                               !- Name
  {445daf81-909e-4ee5-96a2-e2aa05ee4452}, !- Inlet Port
  {cf333d9e-cffb-4d1f-9a12-3b5758c07da0}; !- Outlet Port

OS:Connection,
  {445daf81-909e-4ee5-96a2-e2aa05ee4452}, !- Handle
  {5c1ac175-965e-4e98-84ba-118f8fd8ed6f}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  21,                                     !- Outlet Port
  {9d639402-559a-48b5-9f74-02592c998cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd4fe916-c59a-4483-a80f-f61d2f20d569}, !- Handle
  Node 169,                               !- Name
  {1e548b02-189a-4091-8f88-a39755752c86}, !- Inlet Port
  {b681d04d-7a40-4595-bb6a-5cf2dd89cee9}; !- Outlet Port

OS:Connection,
  {cf333d9e-cffb-4d1f-9a12-3b5758c07da0}, !- Handle
  {bc83f069-4419-43c8-bd78-8c961bf18968}, !- Name
  {9d639402-559a-48b5-9f74-02592c998cd5}, !- Source Object
  3,                                      !- Outlet Port
  {6885fe11-5b24-48c1-9de9-732195c8e8eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1e548b02-189a-4091-8f88-a39755752c86}, !- Handle
  {576bd033-00fe-4994-addd-9b578baffdf7}, !- Name
  {6885fe11-5b24-48c1-9de9-732195c8e8eb}, !- Source Object
  6,                                      !- Outlet Port
  {dd4fe916-c59a-4483-a80f-f61d2f20d569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b681d04d-7a40-4595-bb6a-5cf2dd89cee9}, !- Handle
  {29f3d916-179d-4102-a5b4-5b2b13e578e1}, !- Name
  {dd4fe916-c59a-4483-a80f-f61d2f20d569}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4fc460a1-340f-48c0-a500-91e0b84aa400}, !- Handle
  Controller Water Coil 14,               !- Name
  {6885fe11-5b24-48c1-9de9-732195c8e8eb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f2263585-b6ad-4993-82e3-601e69b4e6cc}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {ad0b2cd7-d672-4d45-9f3d-b5bfa9b379e9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  4.99224091904,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6885fe11-5b24-48c1-9de9-732195c8e8eb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {67379a61-4228-4dad-92e0-6cd68e89d016}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {30e909d6-db25-4988-89cd-546a238cbbef}, !- Handle
  Node 170,                               !- Name
  {2fef53f7-ff0e-4687-b8b6-8c9ce50a4920}, !- Inlet Port
  {eb85181e-9fbe-4925-86d0-04a072d1f4f3}; !- Outlet Port

OS:Connection,
  {e93d87c1-bf9e-4230-8a18-8607484f7f9f}, !- Handle
  {2587db6e-3436-4941-9c18-4963c8848a2d}, !- Name
  {254b4f28-fa79-43f1-a2ba-18a27d0b4d39}, !- Source Object
  3,                                      !- Outlet Port
  {a94003b6-11cc-4388-bc26-0d472a82335b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fef53f7-ff0e-4687-b8b6-8c9ce50a4920}, !- Handle
  {20f65ac9-7c4d-4748-99d1-b2b52715e638}, !- Name
  {7e96578a-40a0-4f94-89c4-0b5a9e40ce89}, !- Source Object
  3,                                      !- Outlet Port
  {30e909d6-db25-4988-89cd-546a238cbbef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb85181e-9fbe-4925-86d0-04a072d1f4f3}, !- Handle
  {42cd06d6-1be2-4a54-8ee5-353aeef8f8df}, !- Name
  {30e909d6-db25-4988-89cd-546a238cbbef}, !- Source Object
  3,                                      !- Outlet Port
  {9fb79084-d541-4327-8da2-76e976654412}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {301fef71-71f1-4922-af6c-9662c2790064}, !- Handle
  Node 171,                               !- Name
  {b2b40b0c-ce83-45dd-84ae-edadc59659cc}, !- Inlet Port
  {ad0b2cd7-d672-4d45-9f3d-b5bfa9b379e9}; !- Outlet Port

OS:Connection,
  {b2b40b0c-ce83-45dd-84ae-edadc59659cc}, !- Handle
  {c545b996-ecaa-40da-9d99-113606c947f6}, !- Name
  {e1ae026f-123e-4485-8e7a-c2691850f43b}, !- Source Object
  3,                                      !- Outlet Port
  {301fef71-71f1-4922-af6c-9662c2790064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad0b2cd7-d672-4d45-9f3d-b5bfa9b379e9}, !- Handle
  {1d58a786-1610-4474-a77d-4429a5631f68}, !- Name
  {301fef71-71f1-4922-af6c-9662c2790064}, !- Source Object
  3,                                      !- Outlet Port
  {f2263585-b6ad-4993-82e3-601e69b4e6cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67379a61-4228-4dad-92e0-6cd68e89d016}, !- Handle
  {5cd4d82b-2a97-4853-aa3a-ab5176ff1b9d}, !- Name
  {f2263585-b6ad-4993-82e3-601e69b4e6cc}, !- Source Object
  12,                                     !- Outlet Port
  {254b4f28-fa79-43f1-a2ba-18a27d0b4d39}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5ab69031-1bc6-4335-9c56-8a30311a966b}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a8d25b45-dd08-4980-a224-21bbff9ca8f4}, !- Water Inlet Node Name
  {cde23752-1355-4e3f-913c-1f361d8644cb}; !- Water Outlet Node Name

OS:Node,
  {7a44c061-dd95-454b-b5d6-2a9d6e0d753e}, !- Handle
  Node 172,                               !- Name
  {0f36bcf9-b13e-4fb2-8f73-4668fdc98d32}, !- Inlet Port
  {a8d25b45-dd08-4980-a224-21bbff9ca8f4}; !- Outlet Port

OS:Connection,
  {0f36bcf9-b13e-4fb2-8f73-4668fdc98d32}, !- Handle
  {f9b2a339-8aca-4602-9d70-b0617533139d}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  22,                                     !- Outlet Port
  {7a44c061-dd95-454b-b5d6-2a9d6e0d753e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1b9c9c0-66e1-49d9-9bf7-11b21ddb6246}, !- Handle
  Node 173,                               !- Name
  {cde23752-1355-4e3f-913c-1f361d8644cb}, !- Inlet Port
  {768a035f-13d1-44ae-bb7c-bb9fedb41e59}; !- Outlet Port

OS:Connection,
  {a8d25b45-dd08-4980-a224-21bbff9ca8f4}, !- Handle
  {6d5ea498-15f8-47ce-ba6c-e7fb79adbe76}, !- Name
  {7a44c061-dd95-454b-b5d6-2a9d6e0d753e}, !- Source Object
  3,                                      !- Outlet Port
  {5ab69031-1bc6-4335-9c56-8a30311a966b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cde23752-1355-4e3f-913c-1f361d8644cb}, !- Handle
  {35eaf411-3144-42de-baf4-df2fb2eaf353}, !- Name
  {5ab69031-1bc6-4335-9c56-8a30311a966b}, !- Source Object
  10,                                     !- Outlet Port
  {f1b9c9c0-66e1-49d9-9bf7-11b21ddb6246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {768a035f-13d1-44ae-bb7c-bb9fedb41e59}, !- Handle
  {d8731b36-9128-4455-9664-282955cc73b8}, !- Name
  {f1b9c9c0-66e1-49d9-9bf7-11b21ddb6246}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fa53f026-f243-4caa-99d9-e9e3e60d9a50}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {5ab69031-1bc6-4335-9c56-8a30311a966b}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {2fc70e84-9f1a-4afd-885e-f1e0b506fca8}, !- Handle
  Coil Heating Water 12,                  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1dba1e07-79aa-453f-9a8a-02bbb5e22791}, !- Water Inlet Node Name
  {91f454a9-d877-4658-af12-24d37322e73e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {11e596f6-98d4-4119-92b5-29578a3b5e7c}, !- Handle
  Node 174,                               !- Name
  {8c38951a-15ff-470f-a56c-80e8a2934c82}, !- Inlet Port
  {1dba1e07-79aa-453f-9a8a-02bbb5e22791}; !- Outlet Port

OS:Connection,
  {8c38951a-15ff-470f-a56c-80e8a2934c82}, !- Handle
  {2b494653-f370-49a9-b987-d8366a7d9490}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  23,                                     !- Outlet Port
  {11e596f6-98d4-4119-92b5-29578a3b5e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fd77e34-5e98-4672-bc4e-1743dc62e2ed}, !- Handle
  Node 175,                               !- Name
  {91f454a9-d877-4658-af12-24d37322e73e}, !- Inlet Port
  {a5cb8aae-72ba-4e6f-a1cd-41a2ecd71543}; !- Outlet Port

OS:Connection,
  {1dba1e07-79aa-453f-9a8a-02bbb5e22791}, !- Handle
  {aff1c0d8-5211-4537-99b4-681dc83c5912}, !- Name
  {11e596f6-98d4-4119-92b5-29578a3b5e7c}, !- Source Object
  3,                                      !- Outlet Port
  {2fc70e84-9f1a-4afd-885e-f1e0b506fca8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {91f454a9-d877-4658-af12-24d37322e73e}, !- Handle
  {d000b022-491f-4259-9955-b567c0121ba3}, !- Name
  {2fc70e84-9f1a-4afd-885e-f1e0b506fca8}, !- Source Object
  6,                                      !- Outlet Port
  {2fd77e34-5e98-4672-bc4e-1743dc62e2ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5cb8aae-72ba-4e6f-a1cd-41a2ecd71543}, !- Handle
  {482cab08-de8d-428e-b947-6a0b5cc43af1}, !- Name
  {2fd77e34-5e98-4672-bc4e-1743dc62e2ed}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {35da5f44-67c3-4407-a25d-36d1505d3bb7}, !- Handle
  Controller Water Coil 15,               !- Name
  {2fc70e84-9f1a-4afd-885e-f1e0b506fca8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5cdfce4a-c550-4441-876a-2901c17f7f02}, !- Handle
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {505ded33-3991-4d8b-be6b-ad0b9095f071}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.07240548384,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2fc70e84-9f1a-4afd-885e-f1e0b506fca8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ced3781e-ca0c-4aad-b181-484b2423c025}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {21e5e075-7ca3-4bdb-89d3-fbc5871e372a}, !- Handle
  Node 176,                               !- Name
  {ced3781e-ca0c-4aad-b181-484b2423c025}, !- Inlet Port
  {6b8a8820-4efc-47db-a12b-9a2857cf4d40}; !- Outlet Port

OS:Node,
  {245ca990-8602-4c0c-8319-861f5f0d753c}, !- Handle
  Node 177,                               !- Name
  {32c6bd79-fc9a-4722-b6b2-9e8cb88eaf60}, !- Inlet Port
  {9bb9c78b-7605-4fd2-a214-f3114f50351e}; !- Outlet Port

OS:Connection,
  {6b8a8820-4efc-47db-a12b-9a2857cf4d40}, !- Handle
  {92591d47-47a5-4344-8bb8-b0275994f458}, !- Name
  {21e5e075-7ca3-4bdb-89d3-fbc5871e372a}, !- Source Object
  3,                                      !- Outlet Port
  {7e27d017-c8e1-44ce-b230-ab89df3f12da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32c6bd79-fc9a-4722-b6b2-9e8cb88eaf60}, !- Handle
  {0fb0fef5-5677-42ee-800d-6c519f5b71dc}, !- Name
  {60b40a39-d36b-46d1-b6ac-ffd98f7eb38a}, !- Source Object
  3,                                      !- Outlet Port
  {245ca990-8602-4c0c-8319-861f5f0d753c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb9c78b-7605-4fd2-a214-f3114f50351e}, !- Handle
  {8d8f5878-01c8-40ae-9a07-777a189ec9d6}, !- Name
  {245ca990-8602-4c0c-8319-861f5f0d753c}, !- Source Object
  3,                                      !- Outlet Port
  {9fb79084-d541-4327-8da2-76e976654412}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {95e58cc0-7a0a-4767-9352-36b00959d31e}, !- Handle
  Node 178,                               !- Name
  {c7eefa0d-0a06-4f76-9800-f62206cb01b8}, !- Inlet Port
  {505ded33-3991-4d8b-be6b-ad0b9095f071}; !- Outlet Port

OS:Connection,
  {c7eefa0d-0a06-4f76-9800-f62206cb01b8}, !- Handle
  {d141e598-3e06-4bd7-88a6-2561cec5badc}, !- Name
  {e1ae026f-123e-4485-8e7a-c2691850f43b}, !- Source Object
  4,                                      !- Outlet Port
  {95e58cc0-7a0a-4767-9352-36b00959d31e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {505ded33-3991-4d8b-be6b-ad0b9095f071}, !- Handle
  {a44b8fac-ddb3-4acc-8f2c-04a43698c947}, !- Name
  {95e58cc0-7a0a-4767-9352-36b00959d31e}, !- Source Object
  3,                                      !- Outlet Port
  {5cdfce4a-c550-4441-876a-2901c17f7f02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ced3781e-ca0c-4aad-b181-484b2423c025}, !- Handle
  {23b0fa22-ae32-40de-b452-430b04576f31}, !- Name
  {5cdfce4a-c550-4441-876a-2901c17f7f02}, !- Source Object
  12,                                     !- Outlet Port
  {21e5e075-7ca3-4bdb-89d3-fbc5871e372a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0a1b09f0-cf01-4482-bee5-6a0b35099823}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {45a811e5-2389-47b0-9829-57e984ee7902}, !- Water Inlet Node Name
  {35162cc6-aaf7-4424-8717-bb5492418a02}; !- Water Outlet Node Name

OS:Node,
  {c92cc505-2558-4e41-a123-3f2aa5ba7ece}, !- Handle
  Node 179,                               !- Name
  {174376fa-92ea-4fee-8e0f-c6bc13d6540d}, !- Inlet Port
  {45a811e5-2389-47b0-9829-57e984ee7902}; !- Outlet Port

OS:Connection,
  {174376fa-92ea-4fee-8e0f-c6bc13d6540d}, !- Handle
  {c557e2f6-f1f7-4ee2-8a05-5da8dac676d2}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  24,                                     !- Outlet Port
  {c92cc505-2558-4e41-a123-3f2aa5ba7ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {869f0f66-2b53-4ea5-8c0c-a58b37877251}, !- Handle
  Node 180,                               !- Name
  {35162cc6-aaf7-4424-8717-bb5492418a02}, !- Inlet Port
  {0fd25767-fc85-4d3a-82d8-7b429a31a762}; !- Outlet Port

OS:Connection,
  {45a811e5-2389-47b0-9829-57e984ee7902}, !- Handle
  {4f7ea10e-7d26-4199-8535-69ab660339ef}, !- Name
  {c92cc505-2558-4e41-a123-3f2aa5ba7ece}, !- Source Object
  3,                                      !- Outlet Port
  {0a1b09f0-cf01-4482-bee5-6a0b35099823}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {35162cc6-aaf7-4424-8717-bb5492418a02}, !- Handle
  {cc28c78d-95df-4176-b75f-21c19b52c5e8}, !- Name
  {0a1b09f0-cf01-4482-bee5-6a0b35099823}, !- Source Object
  10,                                     !- Outlet Port
  {869f0f66-2b53-4ea5-8c0c-a58b37877251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd25767-fc85-4d3a-82d8-7b429a31a762}, !- Handle
  {6a9f70b1-2f28-4c1e-8a0a-4e2239dcb762}, !- Name
  {869f0f66-2b53-4ea5-8c0c-a58b37877251}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {59954364-5e15-492c-9608-dafb5e3eac58}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {0a1b09f0-cf01-4482-bee5-6a0b35099823}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {8edaed6d-1b46-4ccb-bd3d-480253639f98}, !- Handle
  Coil Heating Water 13,                  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1b0db586-5cd3-4433-86ba-e03a600f11b7}, !- Water Inlet Node Name
  {78889470-6a95-44a2-9e26-c1b8f4931782}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cd07ae2f-21aa-47f5-9c2a-e41b7f41ee77}, !- Handle
  Node 181,                               !- Name
  {47fa4c33-0e0d-4a1a-af86-8d133e48aedb}, !- Inlet Port
  {1b0db586-5cd3-4433-86ba-e03a600f11b7}; !- Outlet Port

OS:Connection,
  {47fa4c33-0e0d-4a1a-af86-8d133e48aedb}, !- Handle
  {3c0426b4-3ecf-4cb7-a0ea-c12e6f760a45}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  25,                                     !- Outlet Port
  {cd07ae2f-21aa-47f5-9c2a-e41b7f41ee77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6670af8-ce73-4ee2-9cc9-8ddd45a23188}, !- Handle
  Node 182,                               !- Name
  {78889470-6a95-44a2-9e26-c1b8f4931782}, !- Inlet Port
  {d4ea1f97-1f9a-44ab-b130-38c6aaf43800}; !- Outlet Port

OS:Connection,
  {1b0db586-5cd3-4433-86ba-e03a600f11b7}, !- Handle
  {892a3710-6e5c-456f-91d4-c9e727dacb80}, !- Name
  {cd07ae2f-21aa-47f5-9c2a-e41b7f41ee77}, !- Source Object
  3,                                      !- Outlet Port
  {8edaed6d-1b46-4ccb-bd3d-480253639f98}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {78889470-6a95-44a2-9e26-c1b8f4931782}, !- Handle
  {0734a576-5f00-43c3-a0be-b80bbbe431ca}, !- Name
  {8edaed6d-1b46-4ccb-bd3d-480253639f98}, !- Source Object
  6,                                      !- Outlet Port
  {c6670af8-ce73-4ee2-9cc9-8ddd45a23188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4ea1f97-1f9a-44ab-b130-38c6aaf43800}, !- Handle
  {1eda970b-3910-464b-8234-9be030e58dc7}, !- Name
  {c6670af8-ce73-4ee2-9cc9-8ddd45a23188}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {69c57c6f-8bf8-40de-872d-e8aa5c91717d}, !- Handle
  Controller Water Coil 16,               !- Name
  {8edaed6d-1b46-4ccb-bd3d-480253639f98}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9d832ac7-c016-4dc1-ac6e-65e9224099c0}, !- Handle
  Air Terminal Single Duct VAV Reheat 10, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {d88ce6cb-b265-447a-8c09-cb95f716ffe7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268393776,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8edaed6d-1b46-4ccb-bd3d-480253639f98}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8b06ba7e-c411-4291-b285-3b164fd65e52}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ba829b5f-0046-438f-b1f2-d7e2dc7b0a0a}, !- Handle
  Node 183,                               !- Name
  {8b06ba7e-c411-4291-b285-3b164fd65e52}, !- Inlet Port
  {cabca81d-b930-40fa-9a7f-cc95d278ee14}; !- Outlet Port

OS:Node,
  {d4ebf20e-2fce-49f3-a65f-9b372163435f}, !- Handle
  Node 184,                               !- Name
  {a881982b-0666-4f25-bec3-896992a00760}, !- Inlet Port
  {c9196b8d-69f4-46bd-a3de-e03eb36fdeba}; !- Outlet Port

OS:Connection,
  {cabca81d-b930-40fa-9a7f-cc95d278ee14}, !- Handle
  {4a22fb6f-6bce-4094-bf3c-52e0877a5efe}, !- Name
  {ba829b5f-0046-438f-b1f2-d7e2dc7b0a0a}, !- Source Object
  3,                                      !- Outlet Port
  {3f9ebd87-7b2a-4c73-a3bd-ebbde4a3660f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a881982b-0666-4f25-bec3-896992a00760}, !- Handle
  {846b194f-8396-4ea4-9e83-e4923c050224}, !- Name
  {bb023adf-3152-4101-83f4-4d8814e88eac}, !- Source Object
  3,                                      !- Outlet Port
  {d4ebf20e-2fce-49f3-a65f-9b372163435f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9196b8d-69f4-46bd-a3de-e03eb36fdeba}, !- Handle
  {33799f31-7d62-4aa6-975a-db7eea401c67}, !- Name
  {d4ebf20e-2fce-49f3-a65f-9b372163435f}, !- Source Object
  3,                                      !- Outlet Port
  {9fb79084-d541-4327-8da2-76e976654412}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fef53315-1d1b-488b-9905-e50959dafd9a}, !- Handle
  Node 185,                               !- Name
  {b3d218cb-98f1-4bad-91e2-a79a50ed55a8}, !- Inlet Port
  {d88ce6cb-b265-447a-8c09-cb95f716ffe7}; !- Outlet Port

OS:Connection,
  {b3d218cb-98f1-4bad-91e2-a79a50ed55a8}, !- Handle
  {4989a9a2-c2b0-437a-982c-cfee08804caa}, !- Name
  {e1ae026f-123e-4485-8e7a-c2691850f43b}, !- Source Object
  5,                                      !- Outlet Port
  {fef53315-1d1b-488b-9905-e50959dafd9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d88ce6cb-b265-447a-8c09-cb95f716ffe7}, !- Handle
  {aeb60268-ffa2-41ab-8aea-c049142360db}, !- Name
  {fef53315-1d1b-488b-9905-e50959dafd9a}, !- Source Object
  3,                                      !- Outlet Port
  {9d832ac7-c016-4dc1-ac6e-65e9224099c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b06ba7e-c411-4291-b285-3b164fd65e52}, !- Handle
  {566907ad-70c4-4da3-adf1-2e617af18515}, !- Name
  {9d832ac7-c016-4dc1-ac6e-65e9224099c0}, !- Source Object
  12,                                     !- Outlet Port
  {ba829b5f-0046-438f-b1f2-d7e2dc7b0a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3c9285fe-9c0d-46a2-a25f-db91030e8f69}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cf3c9a94-9cdc-4930-a4ae-dbbd80044055}, !- Water Inlet Node Name
  {d5342c49-862b-4edd-adef-dffd987b031b}; !- Water Outlet Node Name

OS:Node,
  {1b277086-6841-4d1d-8d30-82b0381dcbf0}, !- Handle
  Node 186,                               !- Name
  {32e42f35-22d5-4318-b51f-43d9626341c5}, !- Inlet Port
  {cf3c9a94-9cdc-4930-a4ae-dbbd80044055}; !- Outlet Port

OS:Connection,
  {32e42f35-22d5-4318-b51f-43d9626341c5}, !- Handle
  {e9705ebe-80b0-4907-94a9-0e0539693953}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  26,                                     !- Outlet Port
  {1b277086-6841-4d1d-8d30-82b0381dcbf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19ec07d1-9200-4767-a918-47da44572b72}, !- Handle
  Node 187,                               !- Name
  {d5342c49-862b-4edd-adef-dffd987b031b}, !- Inlet Port
  {a0adab93-7b29-48d6-9600-6807de3e9360}; !- Outlet Port

OS:Connection,
  {cf3c9a94-9cdc-4930-a4ae-dbbd80044055}, !- Handle
  {52eac9bb-5c15-4e0c-ba10-7b0df72cae8c}, !- Name
  {1b277086-6841-4d1d-8d30-82b0381dcbf0}, !- Source Object
  3,                                      !- Outlet Port
  {3c9285fe-9c0d-46a2-a25f-db91030e8f69}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d5342c49-862b-4edd-adef-dffd987b031b}, !- Handle
  {6e0b9134-fc41-4648-9396-925ec864002e}, !- Name
  {3c9285fe-9c0d-46a2-a25f-db91030e8f69}, !- Source Object
  10,                                     !- Outlet Port
  {19ec07d1-9200-4767-a918-47da44572b72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0adab93-7b29-48d6-9600-6807de3e9360}, !- Handle
  {72a7e908-ab1d-4134-86a7-bfed4561129c}, !- Name
  {19ec07d1-9200-4767-a918-47da44572b72}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e32a0b34-3b92-43fc-8d67-ae7041eb192c}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {3c9285fe-9c0d-46a2-a25f-db91030e8f69}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {e4962897-13e6-4505-91fd-bb2025cbb465}, !- Handle
  Coil Heating Water 14,                  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {30900733-eda0-4ad5-9ce7-fd03c39ad343}, !- Water Inlet Node Name
  {4e757565-5b9d-4fa0-b0f5-069b45a9a8a1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0b4d0e78-bbf1-4a2e-95ca-729a21569c29}, !- Handle
  Node 188,                               !- Name
  {bcca93b5-f1ad-489e-8cf6-ef4a5dbcd50d}, !- Inlet Port
  {30900733-eda0-4ad5-9ce7-fd03c39ad343}; !- Outlet Port

OS:Connection,
  {bcca93b5-f1ad-489e-8cf6-ef4a5dbcd50d}, !- Handle
  {f2a09c7b-5e2f-4b9a-b1e8-64b52fc00ae4}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  27,                                     !- Outlet Port
  {0b4d0e78-bbf1-4a2e-95ca-729a21569c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41d0a2a3-6bc0-43a6-b2db-6cf83c7d6710}, !- Handle
  Node 189,                               !- Name
  {4e757565-5b9d-4fa0-b0f5-069b45a9a8a1}, !- Inlet Port
  {acab9e6f-6ee3-4a64-82e0-b8679df1d874}; !- Outlet Port

OS:Connection,
  {30900733-eda0-4ad5-9ce7-fd03c39ad343}, !- Handle
  {999c38be-50b4-4b4a-a164-fd5a46a438af}, !- Name
  {0b4d0e78-bbf1-4a2e-95ca-729a21569c29}, !- Source Object
  3,                                      !- Outlet Port
  {e4962897-13e6-4505-91fd-bb2025cbb465}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4e757565-5b9d-4fa0-b0f5-069b45a9a8a1}, !- Handle
  {8500b932-1e8e-40b8-8375-1f94f9158ca5}, !- Name
  {e4962897-13e6-4505-91fd-bb2025cbb465}, !- Source Object
  6,                                      !- Outlet Port
  {41d0a2a3-6bc0-43a6-b2db-6cf83c7d6710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acab9e6f-6ee3-4a64-82e0-b8679df1d874}, !- Handle
  {c98c5134-64c9-4b5d-991f-54d077fbd76a}, !- Name
  {41d0a2a3-6bc0-43a6-b2db-6cf83c7d6710}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8bf5222c-76c4-43fe-a9e3-488b76383dbc}, !- Handle
  Controller Water Coil 17,               !- Name
  {e4962897-13e6-4505-91fd-bb2025cbb465}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {697b9ab7-995a-4ba4-9c8b-ff7fe87419fd}, !- Handle
  Air Terminal Single Duct VAV Reheat 11, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {ad46afb8-6997-42f9-a2d4-ba51a9aa9f01}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e4962897-13e6-4505-91fd-bb2025cbb465}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bbf43f4a-51a0-4ee3-a1a9-2eee4e4ff461}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ee37d538-4891-4bfc-8125-9829af47f53a}, !- Handle
  Node 190,                               !- Name
  {bbf43f4a-51a0-4ee3-a1a9-2eee4e4ff461}, !- Inlet Port
  {72d9333b-bb24-4307-b2e0-22e2301d6357}; !- Outlet Port

OS:Node,
  {8175ec54-d753-42c4-b911-8b76941c9f82}, !- Handle
  Node 191,                               !- Name
  {9575b063-33c3-4f72-b02f-d1e7ed3b783e}, !- Inlet Port
  {18167240-4fc8-4b9e-8460-ffe23968fb77}; !- Outlet Port

OS:Connection,
  {72d9333b-bb24-4307-b2e0-22e2301d6357}, !- Handle
  {0c6e2c8b-3b17-4bd2-9ca2-e279c2b1dc50}, !- Name
  {ee37d538-4891-4bfc-8125-9829af47f53a}, !- Source Object
  3,                                      !- Outlet Port
  {5bbd36cb-e1d1-442d-beec-23f5a1086c2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9575b063-33c3-4f72-b02f-d1e7ed3b783e}, !- Handle
  {0b047ac0-afa2-4119-931c-ad8ef957989a}, !- Name
  {e41b99ed-802c-45bb-abf6-87c58b2e3056}, !- Source Object
  3,                                      !- Outlet Port
  {8175ec54-d753-42c4-b911-8b76941c9f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18167240-4fc8-4b9e-8460-ffe23968fb77}, !- Handle
  {93911777-b033-4f96-b1ec-9d825462f51b}, !- Name
  {8175ec54-d753-42c4-b911-8b76941c9f82}, !- Source Object
  3,                                      !- Outlet Port
  {9fb79084-d541-4327-8da2-76e976654412}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {78205aca-022f-4960-8992-010f496b44b3}, !- Handle
  Node 192,                               !- Name
  {9e65bd6d-192d-43d0-a01f-360263ae8c8b}, !- Inlet Port
  {ad46afb8-6997-42f9-a2d4-ba51a9aa9f01}; !- Outlet Port

OS:Connection,
  {9e65bd6d-192d-43d0-a01f-360263ae8c8b}, !- Handle
  {210c7e5b-2889-4c98-ace4-f718215992cc}, !- Name
  {e1ae026f-123e-4485-8e7a-c2691850f43b}, !- Source Object
  6,                                      !- Outlet Port
  {78205aca-022f-4960-8992-010f496b44b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad46afb8-6997-42f9-a2d4-ba51a9aa9f01}, !- Handle
  {f4612883-842c-4c86-a8ec-648e29417ca9}, !- Name
  {78205aca-022f-4960-8992-010f496b44b3}, !- Source Object
  3,                                      !- Outlet Port
  {697b9ab7-995a-4ba4-9c8b-ff7fe87419fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbf43f4a-51a0-4ee3-a1a9-2eee4e4ff461}, !- Handle
  {1ddca721-940a-4416-b8b7-b4023d8beb5b}, !- Name
  {697b9ab7-995a-4ba4-9c8b-ff7fe87419fd}, !- Source Object
  12,                                     !- Outlet Port
  {ee37d538-4891-4bfc-8125-9829af47f53a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {754ab6b7-865d-4722-ad5c-fbee9aa3e315}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cfd78c8d-c25a-49ce-b8b3-a1765a93c23f}, !- Water Inlet Node Name
  {b6942db1-e8c5-4af1-ba27-a35fa2c22e01}; !- Water Outlet Node Name

OS:Node,
  {19e06238-3afe-40c1-989d-31df6fd2ec0d}, !- Handle
  Node 193,                               !- Name
  {935fc722-e535-4516-8c5c-b1799a047034}, !- Inlet Port
  {cfd78c8d-c25a-49ce-b8b3-a1765a93c23f}; !- Outlet Port

OS:Connection,
  {935fc722-e535-4516-8c5c-b1799a047034}, !- Handle
  {e4412d8c-befd-4dbc-a68f-6943dcd1fbc6}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  28,                                     !- Outlet Port
  {19e06238-3afe-40c1-989d-31df6fd2ec0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b76cf2fd-55e4-4d29-964b-df11ab6902ba}, !- Handle
  Node 194,                               !- Name
  {b6942db1-e8c5-4af1-ba27-a35fa2c22e01}, !- Inlet Port
  {937344d3-d66c-4f5a-b53c-14a5ea88c540}; !- Outlet Port

OS:Connection,
  {cfd78c8d-c25a-49ce-b8b3-a1765a93c23f}, !- Handle
  {47a7f169-c2be-4897-b8a4-03fabc4af64f}, !- Name
  {19e06238-3afe-40c1-989d-31df6fd2ec0d}, !- Source Object
  3,                                      !- Outlet Port
  {754ab6b7-865d-4722-ad5c-fbee9aa3e315}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b6942db1-e8c5-4af1-ba27-a35fa2c22e01}, !- Handle
  {bad6a29d-98f2-45a8-b39b-8260adec9cb1}, !- Name
  {754ab6b7-865d-4722-ad5c-fbee9aa3e315}, !- Source Object
  10,                                     !- Outlet Port
  {b76cf2fd-55e4-4d29-964b-df11ab6902ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {937344d3-d66c-4f5a-b53c-14a5ea88c540}, !- Handle
  {219ab4ae-e0a1-4dec-bda8-55dd6d7f6a49}, !- Name
  {b76cf2fd-55e4-4d29-964b-df11ab6902ba}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {974a2a67-630b-4358-bc93-b4b7c2d8dcab}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {754ab6b7-865d-4722-ad5c-fbee9aa3e315}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {09dfae21-8129-497a-bacc-139bf67710a9}, !- Handle
  Coil Heating Water 15,                  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2da3af98-6b53-4d86-ac4d-8975af452248}, !- Water Inlet Node Name
  {6c558a87-6be7-4321-ac1e-998ad0a3ff5b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2f322acd-4579-4a10-8da9-b8811eff9f9b}, !- Handle
  Node 195,                               !- Name
  {ba8b3261-16ba-4e95-8ec4-54ee29782555}, !- Inlet Port
  {2da3af98-6b53-4d86-ac4d-8975af452248}; !- Outlet Port

OS:Connection,
  {ba8b3261-16ba-4e95-8ec4-54ee29782555}, !- Handle
  {f44161c6-e958-45dc-94a4-0ab80668f3e9}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  29,                                     !- Outlet Port
  {2f322acd-4579-4a10-8da9-b8811eff9f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96bcff54-e929-4fc1-a8f9-9d48de981f1a}, !- Handle
  Node 196,                               !- Name
  {6c558a87-6be7-4321-ac1e-998ad0a3ff5b}, !- Inlet Port
  {fde62f53-a709-41bd-8243-cbceb5de424d}; !- Outlet Port

OS:Connection,
  {2da3af98-6b53-4d86-ac4d-8975af452248}, !- Handle
  {67597ae5-327a-4c58-b990-182ee3d74119}, !- Name
  {2f322acd-4579-4a10-8da9-b8811eff9f9b}, !- Source Object
  3,                                      !- Outlet Port
  {09dfae21-8129-497a-bacc-139bf67710a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6c558a87-6be7-4321-ac1e-998ad0a3ff5b}, !- Handle
  {bd62b646-bb12-4f81-a1e3-2ebec3497c58}, !- Name
  {09dfae21-8129-497a-bacc-139bf67710a9}, !- Source Object
  6,                                      !- Outlet Port
  {96bcff54-e929-4fc1-a8f9-9d48de981f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde62f53-a709-41bd-8243-cbceb5de424d}, !- Handle
  {be394a7c-2a5a-4dbc-a451-7838f207f5d4}, !- Name
  {96bcff54-e929-4fc1-a8f9-9d48de981f1a}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {df8e5a41-6700-409d-b359-564756e0322a}, !- Handle
  Controller Water Coil 18,               !- Name
  {09dfae21-8129-497a-bacc-139bf67710a9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c809177d-10e1-4c16-a72b-7ad8899c11d6}, !- Handle
  Air Terminal Single Duct VAV Reheat 12, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {4492feb1-2827-4f8e-ad8b-6cbe4fac0fa3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268256708,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {09dfae21-8129-497a-bacc-139bf67710a9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {62cb1b8d-fd77-458b-8cff-a6af97e68103}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {34f90936-0a0f-4a3f-905b-59c299f0b940}, !- Handle
  Node 197,                               !- Name
  {62cb1b8d-fd77-458b-8cff-a6af97e68103}, !- Inlet Port
  {3bbe3085-cb90-4a72-9a62-81ad0740a6eb}; !- Outlet Port

OS:Node,
  {b291a93d-da23-4153-8e99-a7710a9fdaea}, !- Handle
  Node 198,                               !- Name
  {0884a019-61c2-457c-b486-0d23e8b70396}, !- Inlet Port
  {476f2b6b-0fb3-49c1-8abb-efac096fab0c}; !- Outlet Port

OS:Connection,
  {3bbe3085-cb90-4a72-9a62-81ad0740a6eb}, !- Handle
  {f54f8b1c-3a4e-4b87-abb6-68b6a9a93f11}, !- Name
  {34f90936-0a0f-4a3f-905b-59c299f0b940}, !- Source Object
  3,                                      !- Outlet Port
  {3973683d-53aa-4c20-9a87-6ce242637c7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0884a019-61c2-457c-b486-0d23e8b70396}, !- Handle
  {473c388c-1036-4a7e-9b6d-cca852be1d3b}, !- Name
  {7792c005-4ed6-4071-bad5-d21a9a9c970e}, !- Source Object
  3,                                      !- Outlet Port
  {b291a93d-da23-4153-8e99-a7710a9fdaea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {476f2b6b-0fb3-49c1-8abb-efac096fab0c}, !- Handle
  {8bec1f90-4c1c-401e-b622-2bc919d3a3f1}, !- Name
  {b291a93d-da23-4153-8e99-a7710a9fdaea}, !- Source Object
  3,                                      !- Outlet Port
  {9fb79084-d541-4327-8da2-76e976654412}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9e66f362-69cf-48c5-a767-dfab2d9c88e7}, !- Handle
  Node 199,                               !- Name
  {912bdab7-d300-47c5-aed8-4449563cf17b}, !- Inlet Port
  {4492feb1-2827-4f8e-ad8b-6cbe4fac0fa3}; !- Outlet Port

OS:Connection,
  {912bdab7-d300-47c5-aed8-4449563cf17b}, !- Handle
  {c3bd4c1a-3a28-4476-96d7-956e3690d053}, !- Name
  {e1ae026f-123e-4485-8e7a-c2691850f43b}, !- Source Object
  7,                                      !- Outlet Port
  {9e66f362-69cf-48c5-a767-dfab2d9c88e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4492feb1-2827-4f8e-ad8b-6cbe4fac0fa3}, !- Handle
  {b9080818-249a-4cbf-be2d-cc78fa733b90}, !- Name
  {9e66f362-69cf-48c5-a767-dfab2d9c88e7}, !- Source Object
  3,                                      !- Outlet Port
  {c809177d-10e1-4c16-a72b-7ad8899c11d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62cb1b8d-fd77-458b-8cff-a6af97e68103}, !- Handle
  {e10fc7d2-027d-4dcd-b8e6-71f8d5ff8955}, !- Name
  {c809177d-10e1-4c16-a72b-7ad8899c11d6}, !- Source Object
  12,                                     !- Outlet Port
  {34f90936-0a0f-4a3f-905b-59c299f0b940}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3f7eedd7-bbc1-412d-9880-71b84ff54fda}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7cc201a4-672d-43b3-a6ac-54597c36b7b2}, !- Water Inlet Node Name
  {2623c113-42c7-473b-abec-fab934992e7a}; !- Water Outlet Node Name

OS:Node,
  {b2f54dd0-1b34-47e3-bd82-b9cf4abd26af}, !- Handle
  Node 200,                               !- Name
  {1df29897-a269-4897-8b47-82b5f5353244}, !- Inlet Port
  {7cc201a4-672d-43b3-a6ac-54597c36b7b2}; !- Outlet Port

OS:Connection,
  {1df29897-a269-4897-8b47-82b5f5353244}, !- Handle
  {177add6f-b3c7-4691-85a2-b328a5eba4a6}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  30,                                     !- Outlet Port
  {b2f54dd0-1b34-47e3-bd82-b9cf4abd26af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47237b27-fa45-460d-b5a5-80e12ecceea2}, !- Handle
  Node 201,                               !- Name
  {2623c113-42c7-473b-abec-fab934992e7a}, !- Inlet Port
  {d515de96-6146-418a-b5b3-407f646811f9}; !- Outlet Port

OS:Connection,
  {7cc201a4-672d-43b3-a6ac-54597c36b7b2}, !- Handle
  {ad4436fc-71d2-4620-86da-b59ea0dcdd7b}, !- Name
  {b2f54dd0-1b34-47e3-bd82-b9cf4abd26af}, !- Source Object
  3,                                      !- Outlet Port
  {3f7eedd7-bbc1-412d-9880-71b84ff54fda}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2623c113-42c7-473b-abec-fab934992e7a}, !- Handle
  {49dada85-23f0-4cd5-a965-24824abf366a}, !- Name
  {3f7eedd7-bbc1-412d-9880-71b84ff54fda}, !- Source Object
  10,                                     !- Outlet Port
  {47237b27-fa45-460d-b5a5-80e12ecceea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d515de96-6146-418a-b5b3-407f646811f9}, !- Handle
  {513bc2c4-62a5-4bf5-b55b-b519bc0d4fdd}, !- Name
  {47237b27-fa45-460d-b5a5-80e12ecceea2}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {82892884-6f29-4dc5-9fac-8894ef8804e3}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {3f7eedd7-bbc1-412d-9880-71b84ff54fda}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {22beed46-0c7c-465c-a8e8-d97eca6ad3d9}, !- Handle
  Coil Heating Water 16,                  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {686aa34b-1082-4dd0-9b2b-e7ae787f3648}, !- Water Inlet Node Name
  {bbc3e31c-300c-4fad-9bb0-3681e1791ad8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2dbbf434-908a-411a-8aa0-718518e24ac4}, !- Handle
  Node 202,                               !- Name
  {a7bbfc5a-40aa-47ed-81b4-5512b6c7b1dc}, !- Inlet Port
  {686aa34b-1082-4dd0-9b2b-e7ae787f3648}; !- Outlet Port

OS:Connection,
  {a7bbfc5a-40aa-47ed-81b4-5512b6c7b1dc}, !- Handle
  {23f4828e-bb1d-43c5-84a2-894873a7dd8f}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  31,                                     !- Outlet Port
  {2dbbf434-908a-411a-8aa0-718518e24ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26013a00-0ad9-4bda-b9fd-6dc90971f679}, !- Handle
  Node 203,                               !- Name
  {bbc3e31c-300c-4fad-9bb0-3681e1791ad8}, !- Inlet Port
  {b21956c7-33ba-481f-84c6-1f65600ecfd8}; !- Outlet Port

OS:Connection,
  {686aa34b-1082-4dd0-9b2b-e7ae787f3648}, !- Handle
  {3a282073-21ad-4cbf-a866-f32693e7d69e}, !- Name
  {2dbbf434-908a-411a-8aa0-718518e24ac4}, !- Source Object
  3,                                      !- Outlet Port
  {22beed46-0c7c-465c-a8e8-d97eca6ad3d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bbc3e31c-300c-4fad-9bb0-3681e1791ad8}, !- Handle
  {c5736dc8-69ba-4ae8-b891-e4b2b92b4059}, !- Name
  {22beed46-0c7c-465c-a8e8-d97eca6ad3d9}, !- Source Object
  6,                                      !- Outlet Port
  {26013a00-0ad9-4bda-b9fd-6dc90971f679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21956c7-33ba-481f-84c6-1f65600ecfd8}, !- Handle
  {7ca49c37-62ed-4166-96dd-49a66d8c2f71}, !- Name
  {26013a00-0ad9-4bda-b9fd-6dc90971f679}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c90dd822-bde7-4961-9641-27ed4c094f69}, !- Handle
  Controller Water Coil 19,               !- Name
  {22beed46-0c7c-465c-a8e8-d97eca6ad3d9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {31e64a9c-aac7-4552-adf6-69e7ff813a30}, !- Handle
  Air Terminal Single Duct VAV Reheat 13, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {c7336830-6add-4ede-a876-69cdd13dc7a1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {22beed46-0c7c-465c-a8e8-d97eca6ad3d9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {562eb485-b733-4006-b272-b7cd5f4779d1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c2a7e132-c7f8-4895-9337-e99040535644}, !- Handle
  Node 204,                               !- Name
  {562eb485-b733-4006-b272-b7cd5f4779d1}, !- Inlet Port
  {92d9567c-0140-4904-a075-841b514e4fdb}; !- Outlet Port

OS:Node,
  {293edfa4-9912-4068-8f88-d1e17ce3947d}, !- Handle
  Node 205,                               !- Name
  {be32e46f-cac1-4b47-851d-7005244c8de8}, !- Inlet Port
  {1df4dbe3-f041-48c9-945b-75b38b8abac0}; !- Outlet Port

OS:Connection,
  {92d9567c-0140-4904-a075-841b514e4fdb}, !- Handle
  {b69304a3-47c5-498a-9d45-e3f1357822f0}, !- Name
  {c2a7e132-c7f8-4895-9337-e99040535644}, !- Source Object
  3,                                      !- Outlet Port
  {4253dd40-14ba-4d0f-9ec1-b49bafeaffac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be32e46f-cac1-4b47-851d-7005244c8de8}, !- Handle
  {11dca85e-9c96-438f-8df2-95b283e78d5f}, !- Name
  {82ed267f-1bff-41e6-b99b-0edab9bd6755}, !- Source Object
  3,                                      !- Outlet Port
  {293edfa4-9912-4068-8f88-d1e17ce3947d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df4dbe3-f041-48c9-945b-75b38b8abac0}, !- Handle
  {e9f0eb49-ad31-4b34-a08e-05b8785eaf49}, !- Name
  {293edfa4-9912-4068-8f88-d1e17ce3947d}, !- Source Object
  3,                                      !- Outlet Port
  {9fb79084-d541-4327-8da2-76e976654412}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6cbdda34-4167-4e3a-8830-e1fc1edc6009}, !- Handle
  Node 206,                               !- Name
  {8a2ef451-98cf-4ae1-8053-f160cc1c6f16}, !- Inlet Port
  {c7336830-6add-4ede-a876-69cdd13dc7a1}; !- Outlet Port

OS:Connection,
  {8a2ef451-98cf-4ae1-8053-f160cc1c6f16}, !- Handle
  {93dded6f-bec8-4fe2-bef5-1f1f341b7278}, !- Name
  {e1ae026f-123e-4485-8e7a-c2691850f43b}, !- Source Object
  8,                                      !- Outlet Port
  {6cbdda34-4167-4e3a-8830-e1fc1edc6009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7336830-6add-4ede-a876-69cdd13dc7a1}, !- Handle
  {8c191527-651a-4134-9567-cb9264d4ac1e}, !- Name
  {6cbdda34-4167-4e3a-8830-e1fc1edc6009}, !- Source Object
  3,                                      !- Outlet Port
  {31e64a9c-aac7-4552-adf6-69e7ff813a30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {562eb485-b733-4006-b272-b7cd5f4779d1}, !- Handle
  {3df4d436-e718-4cc4-9cff-d55d32f530de}, !- Name
  {31e64a9c-aac7-4552-adf6-69e7ff813a30}, !- Source Object
  12,                                     !- Outlet Port
  {c2a7e132-c7f8-4895-9337-e99040535644}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8fca92e0-0dc6-43fa-9acd-473319df3d18}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cc962a5c-82dc-4d7b-89dd-7ddba15650fc}, !- Water Inlet Node Name
  {bd9262dc-82a3-472e-9fe9-6ccf0647e371}; !- Water Outlet Node Name

OS:Node,
  {903f879d-4cef-47db-be51-170a9ab74d64}, !- Handle
  Node 207,                               !- Name
  {6dd0848d-7d38-4b08-98a2-f50bdc4e7997}, !- Inlet Port
  {cc962a5c-82dc-4d7b-89dd-7ddba15650fc}; !- Outlet Port

OS:Connection,
  {6dd0848d-7d38-4b08-98a2-f50bdc4e7997}, !- Handle
  {0efbd4f5-551b-4f9e-a0c5-b08c2ee03673}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  32,                                     !- Outlet Port
  {903f879d-4cef-47db-be51-170a9ab74d64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f9dd75a-746d-4665-b6af-ff2d3c8016d7}, !- Handle
  Node 208,                               !- Name
  {bd9262dc-82a3-472e-9fe9-6ccf0647e371}, !- Inlet Port
  {8a4cb60d-180c-4182-9f43-a0c25e158619}; !- Outlet Port

OS:Connection,
  {cc962a5c-82dc-4d7b-89dd-7ddba15650fc}, !- Handle
  {39046c00-fc92-47e2-b683-89477c877c9b}, !- Name
  {903f879d-4cef-47db-be51-170a9ab74d64}, !- Source Object
  3,                                      !- Outlet Port
  {8fca92e0-0dc6-43fa-9acd-473319df3d18}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bd9262dc-82a3-472e-9fe9-6ccf0647e371}, !- Handle
  {805389bf-6641-433c-b77a-5cba362e94af}, !- Name
  {8fca92e0-0dc6-43fa-9acd-473319df3d18}, !- Source Object
  10,                                     !- Outlet Port
  {6f9dd75a-746d-4665-b6af-ff2d3c8016d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a4cb60d-180c-4182-9f43-a0c25e158619}, !- Handle
  {89c5d058-92e6-49f6-9ef0-89edecd0c765}, !- Name
  {6f9dd75a-746d-4665-b6af-ff2d3c8016d7}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {96fd5458-a89c-4b1a-9a2c-f825eb35428c}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {8fca92e0-0dc6-43fa-9acd-473319df3d18}; !- Heating Coil Name

OS:AirLoopHVAC,
  {f9f90535-197b-4e6a-b415-55c0060fa665}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 3, !- Name
  ,                                       !- Controller List Name
  {caa94237-4fef-41a6-8065-a8771006f16d}, !- Availability Schedule
  {af129fb8-f7a4-455e-b1f1-a074b1ebf4b7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c97e34c6-efd1-4d44-b4ef-4e1e728e4f56}, !- Supply Side Inlet Node Name
  {08f2cabd-80d9-495b-a252-3ab108e9cb1d}, !- Demand Side Outlet Node Name
  {0f7e43d9-d7e9-436f-a21f-97380911f3d9}, !- Demand Side Inlet Node A
  {0d7c3161-4ebb-495f-be3b-043aca4bec57}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9dfa7ee4-55ed-474a-bcaf-017d3fc1ccb0}, !- Demand Mixer Name
  {3d810b39-3f88-4097-b95a-c3f98798dbd9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6e8aae8a-91bd-4744-bd34-63c0d7d66c40}, !- Handle
  Node 209,                               !- Name
  {c97e34c6-efd1-4d44-b4ef-4e1e728e4f56}, !- Inlet Port
  {1083d881-851f-4a02-a359-801483cd7e29}; !- Outlet Port

OS:Node,
  {9977e45c-2e6d-47ae-a947-d0c5dc88677a}, !- Handle
  Node 210,                               !- Name
  {2be1fab2-8461-4fc3-bf4c-36f4bfa4ff44}, !- Inlet Port
  {0d7c3161-4ebb-495f-be3b-043aca4bec57}; !- Outlet Port

OS:Connection,
  {c97e34c6-efd1-4d44-b4ef-4e1e728e4f56}, !- Handle
  {73f9acfc-ec13-4b63-9378-0d5ac309e2cd}, !- Name
  {f9f90535-197b-4e6a-b415-55c0060fa665}, !- Source Object
  8,                                      !- Outlet Port
  {6e8aae8a-91bd-4744-bd34-63c0d7d66c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d7c3161-4ebb-495f-be3b-043aca4bec57}, !- Handle
  {08a0b229-5e41-4912-b79d-807d1089bc66}, !- Name
  {9977e45c-2e6d-47ae-a947-d0c5dc88677a}, !- Source Object
  3,                                      !- Outlet Port
  {f9f90535-197b-4e6a-b415-55c0060fa665}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c56736b5-97b9-4ad5-b1fc-b1a0481b3a1e}, !- Handle
  Node 211,                               !- Name
  {0f7e43d9-d7e9-436f-a21f-97380911f3d9}, !- Inlet Port
  {f42e48ed-8a00-4163-9d6b-37ff124dfe9d}; !- Outlet Port

OS:Node,
  {9770ef01-36c9-47de-9f32-f04508292fc8}, !- Handle
  Node 212,                               !- Name
  {e9ef6331-5728-46ab-9d95-33b7a9a930f5}, !- Inlet Port
  {08f2cabd-80d9-495b-a252-3ab108e9cb1d}; !- Outlet Port

OS:Node,
  {7f43036e-a103-412c-9a75-ba0b43bf176a}, !- Handle
  Node 213,                               !- Name
  {ab1fdcfe-6edc-401b-ba22-4a53669e9c76}, !- Inlet Port
  {7c7e5308-2db9-4759-978b-9212b088b0c2}; !- Outlet Port

OS:Connection,
  {0f7e43d9-d7e9-436f-a21f-97380911f3d9}, !- Handle
  {f80ff804-f298-48f8-9026-4f7ff769beca}, !- Name
  {f9f90535-197b-4e6a-b415-55c0060fa665}, !- Source Object
  10,                                     !- Outlet Port
  {c56736b5-97b9-4ad5-b1fc-b1a0481b3a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08f2cabd-80d9-495b-a252-3ab108e9cb1d}, !- Handle
  {4320b6be-6d12-46ce-bc75-6b41764fdcea}, !- Name
  {9770ef01-36c9-47de-9f32-f04508292fc8}, !- Source Object
  3,                                      !- Outlet Port
  {f9f90535-197b-4e6a-b415-55c0060fa665}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3d810b39-3f88-4097-b95a-c3f98798dbd9}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {f42e48ed-8a00-4163-9d6b-37ff124dfe9d}, !- Inlet Node Name
  {b7297a15-2ad9-4b75-83e5-6fa61575e9a5}, !- Outlet Node Name 1
  {05fc8497-4e3b-47f9-a016-4da29e387593}, !- Outlet Node Name 2
  {c0f0b573-d660-477d-89ee-28d3a6b321b1}, !- Outlet Node Name 3
  {901960fa-e091-40f7-a756-a2465e2d6a8e}, !- Outlet Node Name 4
  {7f4b99e3-50ce-4993-8268-8130c1628941}, !- Outlet Node Name 5
  {adbe77fd-1dce-42e3-8079-5d1bd0bb3ea5}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {9dfa7ee4-55ed-474a-bcaf-017d3fc1ccb0}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {e9ef6331-5728-46ab-9d95-33b7a9a930f5}, !- Outlet Node Name
  {82fdf970-1257-43f7-890f-bf75f564911c}, !- Inlet Node Name 1
  {7a6702fa-b8ab-4028-92fd-d6f3c815bb4e}, !- Inlet Node Name 2
  {1fe1b424-288f-4418-bdb5-8389762114ff}, !- Inlet Node Name 3
  {60473d62-9cbd-42c9-ae51-0ec148c7c4ef}, !- Inlet Node Name 4
  {b24c0c17-d9df-4764-8393-86a6b48d863c}, !- Inlet Node Name 5
  {8372dc99-a762-44b3-9179-d8992cdfa140}; !- Inlet Node Name 6

OS:Connection,
  {f42e48ed-8a00-4163-9d6b-37ff124dfe9d}, !- Handle
  {48025114-269d-4e2b-8623-082bab4ef116}, !- Name
  {c56736b5-97b9-4ad5-b1fc-b1a0481b3a1e}, !- Source Object
  3,                                      !- Outlet Port
  {3d810b39-3f88-4097-b95a-c3f98798dbd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9ef6331-5728-46ab-9d95-33b7a9a930f5}, !- Handle
  {b2dbcde1-98f1-4078-b44a-448f39baf1b2}, !- Name
  {9dfa7ee4-55ed-474a-bcaf-017d3fc1ccb0}, !- Source Object
  2,                                      !- Outlet Port
  {9770ef01-36c9-47de-9f32-f04508292fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {55d713c3-3b07-47e5-b843-a1fab0b2f62f}, !- Handle
  {f9f90535-197b-4e6a-b415-55c0060fa665}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {af129fb8-f7a4-455e-b1f1-a074b1ebf4b7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {d9ac77f8-c0e0-4349-b911-e7290d99021a}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {520dfed7-5405-42f5-8eb3-ee311284cc21}, !- Handle
  Sys6 Supply Fan 3,                      !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {113d992b-09dc-4c16-a2af-1668dfc125e0}, !- Air Inlet Node Name
  {2be1fab2-8461-4fc3-bf4c-36f4bfa4ff44}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {9af29b89-89a0-4c0a-ad66-1f357110920a}, !- Handle
  Sys6 Return Fan 3,                      !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {1083d881-851f-4a02-a359-801483cd7e29}, !- Air Inlet Node Name
  {8db78898-31fd-4c75-9a17-a978fa0709e6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {a34e5375-ae2c-42f4-ba46-012b5aad4488}, !- Handle
  Coil Heating Water 17,                  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {28971fd7-aaab-4271-b48f-80780f9aec55}, !- Water Inlet Node Name
  {09a10345-bad0-4d6b-8dba-ca77ada338ea}, !- Water Outlet Node Name
  {73e1f11d-0355-48af-9de5-c55d1817d5f4}, !- Air Inlet Node Name
  {da6187d5-0f56-4980-a7f1-df47a6f1e697}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {83445f11-ec0f-42a8-a21f-1ca9ab190299}, !- Handle
  Node 214,                               !- Name
  {fa14fe4f-5c0c-43cf-885a-0c5c80884862}, !- Inlet Port
  {28971fd7-aaab-4271-b48f-80780f9aec55}; !- Outlet Port

OS:Connection,
  {fa14fe4f-5c0c-43cf-885a-0c5c80884862}, !- Handle
  {523653f5-e9d3-4ece-84d0-12b4ad5a49ef}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  33,                                     !- Outlet Port
  {83445f11-ec0f-42a8-a21f-1ca9ab190299}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0113f6ae-6ddd-4660-8295-efef0fe99faf}, !- Handle
  Node 215,                               !- Name
  {09a10345-bad0-4d6b-8dba-ca77ada338ea}, !- Inlet Port
  {7f4bdd7b-a114-4ccd-97c6-a49dfaf0d0cf}; !- Outlet Port

OS:Connection,
  {28971fd7-aaab-4271-b48f-80780f9aec55}, !- Handle
  {93a42e8c-3123-416d-a0f3-983c4390cd02}, !- Name
  {83445f11-ec0f-42a8-a21f-1ca9ab190299}, !- Source Object
  3,                                      !- Outlet Port
  {a34e5375-ae2c-42f4-ba46-012b5aad4488}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {09a10345-bad0-4d6b-8dba-ca77ada338ea}, !- Handle
  {d0776f34-e421-4f59-a15a-e46c11668809}, !- Name
  {a34e5375-ae2c-42f4-ba46-012b5aad4488}, !- Source Object
  6,                                      !- Outlet Port
  {0113f6ae-6ddd-4660-8295-efef0fe99faf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f4bdd7b-a114-4ccd-97c6-a49dfaf0d0cf}, !- Handle
  {b384bef7-fc71-447f-8c75-ab4fad96e1d2}, !- Name
  {0113f6ae-6ddd-4660-8295-efef0fe99faf}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  33;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {e47a6b0a-681c-41d9-9c7b-33ecb2180e5b}, !- Handle
  Coil Cooling Water 4,                   !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b3a11f7a-2e25-46e0-a4fb-a12c6df6de46}, !- Water Inlet Node Name
  {40a7b43c-f86e-4542-9734-626f65a1f6fd}, !- Water Outlet Node Name
  {7089ac37-5fd6-4bb6-8e2b-3895be9a4023}, !- Air Inlet Node Name
  {9be0e969-3823-415a-8048-9a12187c2784}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {457601c4-580b-4109-bd98-3eb8b1a70a97}, !- Handle
  Node 216,                               !- Name
  {9c5203af-5a85-4abc-bc65-673d5949ff2b}, !- Inlet Port
  {b3a11f7a-2e25-46e0-a4fb-a12c6df6de46}; !- Outlet Port

OS:Connection,
  {9c5203af-5a85-4abc-bc65-673d5949ff2b}, !- Handle
  {cf834a95-9b7c-4cb2-8697-32d5c6a3ca4e}, !- Name
  {566a5506-95f3-46c3-9139-fc85e7a9ca46}, !- Source Object
  6,                                      !- Outlet Port
  {457601c4-580b-4109-bd98-3eb8b1a70a97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31d232ad-f923-4b68-b6e6-9a03cffa3401}, !- Handle
  Node 217,                               !- Name
  {40a7b43c-f86e-4542-9734-626f65a1f6fd}, !- Inlet Port
  {aa226b39-35aa-4f60-a20f-4550a480ec06}; !- Outlet Port

OS:Connection,
  {b3a11f7a-2e25-46e0-a4fb-a12c6df6de46}, !- Handle
  {3114eee5-daf4-44d7-a274-afa2c1d259e8}, !- Name
  {457601c4-580b-4109-bd98-3eb8b1a70a97}, !- Source Object
  3,                                      !- Outlet Port
  {e47a6b0a-681c-41d9-9c7b-33ecb2180e5b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {40a7b43c-f86e-4542-9734-626f65a1f6fd}, !- Handle
  {57961ce2-8530-4c96-8086-6e524a4b1c9d}, !- Name
  {e47a6b0a-681c-41d9-9c7b-33ecb2180e5b}, !- Source Object
  11,                                     !- Outlet Port
  {31d232ad-f923-4b68-b6e6-9a03cffa3401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa226b39-35aa-4f60-a20f-4550a480ec06}, !- Handle
  {811f9fe2-1958-4cb2-9252-c49d9a034bd4}, !- Name
  {31d232ad-f923-4b68-b6e6-9a03cffa3401}, !- Source Object
  3,                                      !- Outlet Port
  {0f92612f-6ba0-41d2-bab2-b01167031374}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {532a065c-59f7-41b5-aefa-daf89299235d}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {caa94237-4fef-41a6-8065-a8771006f16d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6535df9e-377f-4c76-99a8-dcf222af4e3f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6535df9e-377f-4c76-99a8-dcf222af4e3f}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e06bef97-f9de-493a-9bd1-ff5b9d77ecfa}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {532a065c-59f7-41b5-aefa-daf89299235d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0e154662-f4de-44b0-8957-cdfb9f9650b3}, !- Mixed Air Node Name
  {faf23284-0da7-4efe-b08b-73600a9463bd}, !- Outdoor Air Stream Node Name
  {dd199599-f5e8-4e08-9218-bbf99e2fb5fa}, !- Relief Air Stream Node Name
  {88884ae6-e1fe-4666-80a5-6a09ab00920b}; !- Return Air Stream Node Name

OS:Node,
  {af296473-7732-469c-8c8a-15ba1caf8dd7}, !- Handle
  Node 218,                               !- Name
  ,                                       !- Inlet Port
  {faf23284-0da7-4efe-b08b-73600a9463bd}; !- Outlet Port

OS:Connection,
  {faf23284-0da7-4efe-b08b-73600a9463bd}, !- Handle
  {ac71bc2f-986a-492d-8dd6-79d0bae4f98f}, !- Name
  {af296473-7732-469c-8c8a-15ba1caf8dd7}, !- Source Object
  3,                                      !- Outlet Port
  {e06bef97-f9de-493a-9bd1-ff5b9d77ecfa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b7ff39c0-f6ed-4ef0-95a8-abccfbcd5a5d}, !- Handle
  Node 219,                               !- Name
  {dd199599-f5e8-4e08-9218-bbf99e2fb5fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd199599-f5e8-4e08-9218-bbf99e2fb5fa}, !- Handle
  {cb4c42b7-69d9-4d4f-afae-fa56abdc7075}, !- Name
  {e06bef97-f9de-493a-9bd1-ff5b9d77ecfa}, !- Source Object
  7,                                      !- Outlet Port
  {b7ff39c0-f6ed-4ef0-95a8-abccfbcd5a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2be1fab2-8461-4fc3-bf4c-36f4bfa4ff44}, !- Handle
  {e5b4103a-5069-41f9-bdf9-7daba4f2a046}, !- Name
  {520dfed7-5405-42f5-8eb3-ee311284cc21}, !- Source Object
  17,                                     !- Outlet Port
  {9977e45c-2e6d-47ae-a947-d0c5dc88677a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {962d44b5-8bd3-462d-b1b8-0400d8adea6c}, !- Handle
  Node 220,                               !- Name
  {da6187d5-0f56-4980-a7f1-df47a6f1e697}, !- Inlet Port
  {113d992b-09dc-4c16-a2af-1668dfc125e0}; !- Outlet Port

OS:Connection,
  {da6187d5-0f56-4980-a7f1-df47a6f1e697}, !- Handle
  {a33aa58d-c938-401d-b983-f0a8babb176b}, !- Name
  {a34e5375-ae2c-42f4-ba46-012b5aad4488}, !- Source Object
  8,                                      !- Outlet Port
  {962d44b5-8bd3-462d-b1b8-0400d8adea6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {113d992b-09dc-4c16-a2af-1668dfc125e0}, !- Handle
  {75c150fc-104e-4e03-96d4-4ca3f36aee27}, !- Name
  {962d44b5-8bd3-462d-b1b8-0400d8adea6c}, !- Source Object
  3,                                      !- Outlet Port
  {520dfed7-5405-42f5-8eb3-ee311284cc21}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {94191122-9a68-497a-bfd3-3931d89c7ddc}, !- Handle
  Controller Water Coil 20,               !- Name
  {a34e5375-ae2c-42f4-ba46-012b5aad4488}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {071a498f-23ee-4cc9-b489-37a75bc36da8}, !- Handle
  Node 221,                               !- Name
  {9be0e969-3823-415a-8048-9a12187c2784}, !- Inlet Port
  {73e1f11d-0355-48af-9de5-c55d1817d5f4}; !- Outlet Port

OS:Connection,
  {9be0e969-3823-415a-8048-9a12187c2784}, !- Handle
  {5bb85044-aba3-45d5-809f-0c0bc32a1553}, !- Name
  {e47a6b0a-681c-41d9-9c7b-33ecb2180e5b}, !- Source Object
  13,                                     !- Outlet Port
  {071a498f-23ee-4cc9-b489-37a75bc36da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e1f11d-0355-48af-9de5-c55d1817d5f4}, !- Handle
  {7b842f74-aee6-4561-8151-bc8bbcd8509f}, !- Name
  {071a498f-23ee-4cc9-b489-37a75bc36da8}, !- Source Object
  3,                                      !- Outlet Port
  {a34e5375-ae2c-42f4-ba46-012b5aad4488}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6f3a5993-068b-4acb-8cca-70d940ae75bb}, !- Handle
  Controller Water Coil 21,               !- Name
  {e47a6b0a-681c-41d9-9c7b-33ecb2180e5b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ba1099bf-5c5e-4a9d-80fa-183cfe169586}, !- Handle
  Node 222,                               !- Name
  {0e154662-f4de-44b0-8957-cdfb9f9650b3}, !- Inlet Port
  {7089ac37-5fd6-4bb6-8e2b-3895be9a4023}; !- Outlet Port

OS:Connection,
  {0e154662-f4de-44b0-8957-cdfb9f9650b3}, !- Handle
  {2275f957-72b9-45fd-a26e-7f8676b37316}, !- Name
  {e06bef97-f9de-493a-9bd1-ff5b9d77ecfa}, !- Source Object
  5,                                      !- Outlet Port
  {ba1099bf-5c5e-4a9d-80fa-183cfe169586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7089ac37-5fd6-4bb6-8e2b-3895be9a4023}, !- Handle
  {9acfe54e-793d-4a9c-9c9d-b2235f269a00}, !- Name
  {ba1099bf-5c5e-4a9d-80fa-183cfe169586}, !- Source Object
  3,                                      !- Outlet Port
  {e47a6b0a-681c-41d9-9c7b-33ecb2180e5b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1a5100f5-363e-4463-b058-00a3a6abe360}, !- Handle
  Node 223,                               !- Name
  {8db78898-31fd-4c75-9a17-a978fa0709e6}, !- Inlet Port
  {88884ae6-e1fe-4666-80a5-6a09ab00920b}; !- Outlet Port

OS:Connection,
  {1083d881-851f-4a02-a359-801483cd7e29}, !- Handle
  {86097c17-b33c-4d59-a67f-83b2f76c9aeb}, !- Name
  {6e8aae8a-91bd-4744-bd34-63c0d7d66c40}, !- Source Object
  3,                                      !- Outlet Port
  {9af29b89-89a0-4c0a-ad66-1f357110920a}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {8db78898-31fd-4c75-9a17-a978fa0709e6}, !- Handle
  {d57ec122-f14a-447f-9483-25f687d7c2cc}, !- Name
  {9af29b89-89a0-4c0a-ad66-1f357110920a}, !- Source Object
  17,                                     !- Outlet Port
  {1a5100f5-363e-4463-b058-00a3a6abe360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88884ae6-e1fe-4666-80a5-6a09ab00920b}, !- Handle
  {a55764da-ba5e-4dae-a5e5-3ae026d75de3}, !- Name
  {1a5100f5-363e-4463-b058-00a3a6abe360}, !- Source Object
  3,                                      !- Outlet Port
  {e06bef97-f9de-493a-9bd1-ff5b9d77ecfa}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ce4dd14b-819e-4f7d-88db-6c92f58c087c}, !- Handle
  Supply Air Temp 3,                      !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  {5b97733f-bbe9-49c3-a67b-2b2364bc3e24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b97733f-bbe9-49c3-a67b-2b2364bc3e24}, !- Handle
  Supply Air Temp Default 3,              !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d9041ef8-62ac-4dc2-896c-445efc409b40}, !- Handle
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  {ce4dd14b-819e-4f7d-88db-6c92f58c087c}, !- Schedule Name
  {9977e45c-2e6d-47ae-a947-d0c5dc88677a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c9e15c1d-9fda-4f57-867b-1c76610ccf32}, !- Handle
  Coil Heating Water 18,                  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {390ad91c-1075-403f-b003-3d253a27ae61}, !- Water Inlet Node Name
  {5c13659c-6ef1-4ff8-a7e2-cc8e06898bc2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {91f67e21-945e-4119-9537-cec47189049a}, !- Handle
  Node 224,                               !- Name
  {743f925a-9699-4a0e-89dd-067467b6ae05}, !- Inlet Port
  {390ad91c-1075-403f-b003-3d253a27ae61}; !- Outlet Port

OS:Connection,
  {743f925a-9699-4a0e-89dd-067467b6ae05}, !- Handle
  {01ee656d-9aee-40cd-8abc-43ba2be1dfab}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  34,                                     !- Outlet Port
  {91f67e21-945e-4119-9537-cec47189049a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78975f8f-3a55-4322-b564-31e510599c6c}, !- Handle
  Node 225,                               !- Name
  {5c13659c-6ef1-4ff8-a7e2-cc8e06898bc2}, !- Inlet Port
  {6bf52a1c-c53c-4b9e-ac9a-f196727c9fe0}; !- Outlet Port

OS:Connection,
  {390ad91c-1075-403f-b003-3d253a27ae61}, !- Handle
  {9256b96e-f41e-480f-b842-66e095665637}, !- Name
  {91f67e21-945e-4119-9537-cec47189049a}, !- Source Object
  3,                                      !- Outlet Port
  {c9e15c1d-9fda-4f57-867b-1c76610ccf32}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5c13659c-6ef1-4ff8-a7e2-cc8e06898bc2}, !- Handle
  {e13aaa29-9ae9-426b-9736-a9b0feb3f3bb}, !- Name
  {c9e15c1d-9fda-4f57-867b-1c76610ccf32}, !- Source Object
  6,                                      !- Outlet Port
  {78975f8f-3a55-4322-b564-31e510599c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf52a1c-c53c-4b9e-ac9a-f196727c9fe0}, !- Handle
  {1163dd0f-ae3b-4d97-b100-c82d9d2028ba}, !- Name
  {78975f8f-3a55-4322-b564-31e510599c6c}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {723da049-be5f-49df-8e7b-05d8426e0428}, !- Handle
  Controller Water Coil 22,               !- Name
  {c9e15c1d-9fda-4f57-867b-1c76610ccf32}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bff565ce-ab78-4e3a-9118-ecae3b97350e}, !- Handle
  Air Terminal Single Duct VAV Reheat 14, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {3fa10587-ccc8-4f85-b7fb-5f2a67d74c65}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  4.99224091904,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c9e15c1d-9fda-4f57-867b-1c76610ccf32}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ab1fdcfe-6edc-401b-ba22-4a53669e9c76}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d2bff7a7-1a06-4a13-8c9b-d44b7f93419e}, !- Handle
  Node 226,                               !- Name
  {7e2339d5-d4bf-4440-9f60-375cb2360f95}, !- Inlet Port
  {82fdf970-1257-43f7-890f-bf75f564911c}; !- Outlet Port

OS:Connection,
  {7c7e5308-2db9-4759-978b-9212b088b0c2}, !- Handle
  {b7a96124-8496-4f99-a685-405f84224f64}, !- Name
  {7f43036e-a103-412c-9a75-ba0b43bf176a}, !- Source Object
  3,                                      !- Outlet Port
  {b0aaf933-05b4-4081-b95f-8bb0450a1a65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e2339d5-d4bf-4440-9f60-375cb2360f95}, !- Handle
  {aa6bbf61-452e-4875-a1bd-834aa7781c32}, !- Name
  {92be12d3-5adf-40b2-9898-990915b699dd}, !- Source Object
  3,                                      !- Outlet Port
  {d2bff7a7-1a06-4a13-8c9b-d44b7f93419e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82fdf970-1257-43f7-890f-bf75f564911c}, !- Handle
  {1e81f6e1-b06c-4abe-b3af-759054d4caed}, !- Name
  {d2bff7a7-1a06-4a13-8c9b-d44b7f93419e}, !- Source Object
  3,                                      !- Outlet Port
  {9dfa7ee4-55ed-474a-bcaf-017d3fc1ccb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {08e3e538-d91d-4514-b21d-c22ef0fd0915}, !- Handle
  Node 227,                               !- Name
  {b7297a15-2ad9-4b75-83e5-6fa61575e9a5}, !- Inlet Port
  {3fa10587-ccc8-4f85-b7fb-5f2a67d74c65}; !- Outlet Port

OS:Connection,
  {b7297a15-2ad9-4b75-83e5-6fa61575e9a5}, !- Handle
  {fa73e03b-6a13-49f8-973b-91786bd3aa7f}, !- Name
  {3d810b39-3f88-4097-b95a-c3f98798dbd9}, !- Source Object
  3,                                      !- Outlet Port
  {08e3e538-d91d-4514-b21d-c22ef0fd0915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fa10587-ccc8-4f85-b7fb-5f2a67d74c65}, !- Handle
  {b7ac1644-11d3-40e2-a6cd-95236b17a1f3}, !- Name
  {08e3e538-d91d-4514-b21d-c22ef0fd0915}, !- Source Object
  3,                                      !- Outlet Port
  {bff565ce-ab78-4e3a-9118-ecae3b97350e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab1fdcfe-6edc-401b-ba22-4a53669e9c76}, !- Handle
  {55f77c48-c294-4e78-af61-ea2ff63f4cee}, !- Name
  {bff565ce-ab78-4e3a-9118-ecae3b97350e}, !- Source Object
  12,                                     !- Outlet Port
  {7f43036e-a103-412c-9a75-ba0b43bf176a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7c5a382a-4287-41e2-a453-cfa86073e269}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e940c8c7-c83a-4d50-a76c-ddacfb3d0374}, !- Water Inlet Node Name
  {de6ff912-a7d0-4e94-8b3f-0ca71a3390aa}; !- Water Outlet Node Name

OS:Node,
  {90d6ae81-0373-47f0-9682-9cb0d3f9df81}, !- Handle
  Node 228,                               !- Name
  {3dea0a1b-a6ad-4b29-a21b-d9fd56efd8ce}, !- Inlet Port
  {e940c8c7-c83a-4d50-a76c-ddacfb3d0374}; !- Outlet Port

OS:Connection,
  {3dea0a1b-a6ad-4b29-a21b-d9fd56efd8ce}, !- Handle
  {842634fd-df78-4066-8a1c-896573a9f193}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  35,                                     !- Outlet Port
  {90d6ae81-0373-47f0-9682-9cb0d3f9df81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c9fa90c-690f-42ec-a289-2a0581f436c2}, !- Handle
  Node 229,                               !- Name
  {de6ff912-a7d0-4e94-8b3f-0ca71a3390aa}, !- Inlet Port
  {2c666c18-04db-4901-a4c4-ecbc7a3ecf47}; !- Outlet Port

OS:Connection,
  {e940c8c7-c83a-4d50-a76c-ddacfb3d0374}, !- Handle
  {954f519c-608e-4bbb-a657-25070c58826a}, !- Name
  {90d6ae81-0373-47f0-9682-9cb0d3f9df81}, !- Source Object
  3,                                      !- Outlet Port
  {7c5a382a-4287-41e2-a453-cfa86073e269}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {de6ff912-a7d0-4e94-8b3f-0ca71a3390aa}, !- Handle
  {38eb4e6c-d2c4-4086-9439-c9d61a97ba7c}, !- Name
  {7c5a382a-4287-41e2-a453-cfa86073e269}, !- Source Object
  10,                                     !- Outlet Port
  {2c9fa90c-690f-42ec-a289-2a0581f436c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c666c18-04db-4901-a4c4-ecbc7a3ecf47}, !- Handle
  {f45d8e26-8a7a-4289-9386-b8854869af68}, !- Name
  {2c9fa90c-690f-42ec-a289-2a0581f436c2}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d4f2495a-3b07-4428-9cb6-b1c35cf8270b}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {7c5a382a-4287-41e2-a453-cfa86073e269}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {bdf95188-9796-418e-8762-8e98538f86f5}, !- Handle
  Coil Heating Water 19,                  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dfdb3e4f-c1ad-4daa-9ced-ea700a81791f}, !- Water Inlet Node Name
  {debb7b90-aecf-430a-87f7-aaba8cb972f2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {539ff524-3ebd-42a6-af6d-8af9b190df98}, !- Handle
  Node 230,                               !- Name
  {b410410e-b92d-46ac-8f4c-17710bc889a0}, !- Inlet Port
  {dfdb3e4f-c1ad-4daa-9ced-ea700a81791f}; !- Outlet Port

OS:Connection,
  {b410410e-b92d-46ac-8f4c-17710bc889a0}, !- Handle
  {bfefae6b-81e1-4519-91bf-1269a4611b82}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  36,                                     !- Outlet Port
  {539ff524-3ebd-42a6-af6d-8af9b190df98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82043feb-599b-4611-90cb-1b27769ed034}, !- Handle
  Node 231,                               !- Name
  {debb7b90-aecf-430a-87f7-aaba8cb972f2}, !- Inlet Port
  {d8ef01ec-cd6a-4447-b9ff-a61e56586b17}; !- Outlet Port

OS:Connection,
  {dfdb3e4f-c1ad-4daa-9ced-ea700a81791f}, !- Handle
  {a31bc608-7eb6-4369-b06b-6285df0b7daa}, !- Name
  {539ff524-3ebd-42a6-af6d-8af9b190df98}, !- Source Object
  3,                                      !- Outlet Port
  {bdf95188-9796-418e-8762-8e98538f86f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {debb7b90-aecf-430a-87f7-aaba8cb972f2}, !- Handle
  {63530911-4ed0-425d-95b4-d796e8e45ab0}, !- Name
  {bdf95188-9796-418e-8762-8e98538f86f5}, !- Source Object
  6,                                      !- Outlet Port
  {82043feb-599b-4611-90cb-1b27769ed034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ef01ec-cd6a-4447-b9ff-a61e56586b17}, !- Handle
  {f970c589-151e-43ec-b863-25e6e0f0cd77}, !- Name
  {82043feb-599b-4611-90cb-1b27769ed034}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {caf8f468-ce53-4138-8e4f-604b1ba18f63}, !- Handle
  Controller Water Coil 23,               !- Name
  {bdf95188-9796-418e-8762-8e98538f86f5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ac911fcf-1e3e-474a-8d53-b6ec285b436d}, !- Handle
  Air Terminal Single Duct VAV Reheat 15, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {00025ec6-fb2a-46f4-8453-f9e9fffde37b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.07240548384,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bdf95188-9796-418e-8762-8e98538f86f5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6fe28e14-0601-4a76-941b-c90c2e815fcf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {16a27cf7-d628-4c94-88dd-5d35e12e0c25}, !- Handle
  Node 232,                               !- Name
  {6fe28e14-0601-4a76-941b-c90c2e815fcf}, !- Inlet Port
  {484cb5ba-418f-4593-be60-beda726076aa}; !- Outlet Port

OS:Node,
  {974addcf-24e3-4bce-9e5b-b8785bb3db3a}, !- Handle
  Node 233,                               !- Name
  {caa6893f-95eb-4e90-a467-2c23df24ed82}, !- Inlet Port
  {7a6702fa-b8ab-4028-92fd-d6f3c815bb4e}; !- Outlet Port

OS:Connection,
  {484cb5ba-418f-4593-be60-beda726076aa}, !- Handle
  {8eb3865d-fd81-453f-9b0c-5dce182681be}, !- Name
  {16a27cf7-d628-4c94-88dd-5d35e12e0c25}, !- Source Object
  3,                                      !- Outlet Port
  {32091ed1-50d9-4887-a107-db06db73dec6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {caa6893f-95eb-4e90-a467-2c23df24ed82}, !- Handle
  {7b5e1ca8-899c-4a1d-bab2-f9c0f269dccc}, !- Name
  {6c8df2b3-7909-4970-9e68-548a4dac84d4}, !- Source Object
  3,                                      !- Outlet Port
  {974addcf-24e3-4bce-9e5b-b8785bb3db3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a6702fa-b8ab-4028-92fd-d6f3c815bb4e}, !- Handle
  {dd2f5f42-cd90-444a-8042-baa8ef5e1729}, !- Name
  {974addcf-24e3-4bce-9e5b-b8785bb3db3a}, !- Source Object
  3,                                      !- Outlet Port
  {9dfa7ee4-55ed-474a-bcaf-017d3fc1ccb0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {65710c64-a2eb-4f5e-ac52-abe010b2bcfc}, !- Handle
  Node 234,                               !- Name
  {05fc8497-4e3b-47f9-a016-4da29e387593}, !- Inlet Port
  {00025ec6-fb2a-46f4-8453-f9e9fffde37b}; !- Outlet Port

OS:Connection,
  {05fc8497-4e3b-47f9-a016-4da29e387593}, !- Handle
  {dda48cee-26dc-4c65-b55c-13d9eadaab5b}, !- Name
  {3d810b39-3f88-4097-b95a-c3f98798dbd9}, !- Source Object
  4,                                      !- Outlet Port
  {65710c64-a2eb-4f5e-ac52-abe010b2bcfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00025ec6-fb2a-46f4-8453-f9e9fffde37b}, !- Handle
  {c58605ac-414e-4b0f-ae41-3ea5f18e6c70}, !- Name
  {65710c64-a2eb-4f5e-ac52-abe010b2bcfc}, !- Source Object
  3,                                      !- Outlet Port
  {ac911fcf-1e3e-474a-8d53-b6ec285b436d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fe28e14-0601-4a76-941b-c90c2e815fcf}, !- Handle
  {6d1f5773-d950-4a72-a109-ef9080603576}, !- Name
  {ac911fcf-1e3e-474a-8d53-b6ec285b436d}, !- Source Object
  12,                                     !- Outlet Port
  {16a27cf7-d628-4c94-88dd-5d35e12e0c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {48f8a945-5bb3-42c1-b011-bbd64d1f5305}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ee5ad134-f72a-41ff-b69b-d29d994b9786}, !- Water Inlet Node Name
  {37a7b41a-79b7-483f-ab99-b83d412a93bc}; !- Water Outlet Node Name

OS:Node,
  {37fce0e4-fb27-4cb4-a572-66f0d60e2be0}, !- Handle
  Node 235,                               !- Name
  {44a58ed9-4c4c-4a46-89e5-8bdf470ef7b8}, !- Inlet Port
  {ee5ad134-f72a-41ff-b69b-d29d994b9786}; !- Outlet Port

OS:Connection,
  {44a58ed9-4c4c-4a46-89e5-8bdf470ef7b8}, !- Handle
  {0e76b05a-ce76-401d-b71d-4e9d4aafdebe}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  37,                                     !- Outlet Port
  {37fce0e4-fb27-4cb4-a572-66f0d60e2be0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6c1c7cb-f049-4bff-9243-d8026d1c03f5}, !- Handle
  Node 236,                               !- Name
  {37a7b41a-79b7-483f-ab99-b83d412a93bc}, !- Inlet Port
  {13c7bf4e-edd2-4358-8d14-658b3d19b018}; !- Outlet Port

OS:Connection,
  {ee5ad134-f72a-41ff-b69b-d29d994b9786}, !- Handle
  {c421a95e-e5e2-4422-9fec-9bef730835b8}, !- Name
  {37fce0e4-fb27-4cb4-a572-66f0d60e2be0}, !- Source Object
  3,                                      !- Outlet Port
  {48f8a945-5bb3-42c1-b011-bbd64d1f5305}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {37a7b41a-79b7-483f-ab99-b83d412a93bc}, !- Handle
  {946a4eb0-145c-48d8-acf4-4580c937d00b}, !- Name
  {48f8a945-5bb3-42c1-b011-bbd64d1f5305}, !- Source Object
  10,                                     !- Outlet Port
  {e6c1c7cb-f049-4bff-9243-d8026d1c03f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c7bf4e-edd2-4358-8d14-658b3d19b018}, !- Handle
  {b9c19e00-6522-433b-8e7e-4eeda89a76bf}, !- Name
  {e6c1c7cb-f049-4bff-9243-d8026d1c03f5}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2e2d49bb-0405-4c42-8f22-55be2e21ade8}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {48f8a945-5bb3-42c1-b011-bbd64d1f5305}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {ca996f01-15ae-47e6-8f81-3e2a6da4a2e5}, !- Handle
  Coil Heating Water 20,                  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {be0ea6a6-3d8a-4280-8f86-f1dfd743cf2d}, !- Water Inlet Node Name
  {3fd953f7-1347-4e4d-9701-d7713c1ef10d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {76ecf95f-c647-4e3b-9680-562a2473918b}, !- Handle
  Node 237,                               !- Name
  {8220bd5c-82ae-4352-b563-db765143313e}, !- Inlet Port
  {be0ea6a6-3d8a-4280-8f86-f1dfd743cf2d}; !- Outlet Port

OS:Connection,
  {8220bd5c-82ae-4352-b563-db765143313e}, !- Handle
  {b7508b7f-192c-4cfd-ac4d-bf885b569e23}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  38,                                     !- Outlet Port
  {76ecf95f-c647-4e3b-9680-562a2473918b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa552071-6e16-4600-840c-d21ba31344bb}, !- Handle
  Node 238,                               !- Name
  {3fd953f7-1347-4e4d-9701-d7713c1ef10d}, !- Inlet Port
  {154ba0e7-7c19-4410-b329-d1f95bc334cc}; !- Outlet Port

OS:Connection,
  {be0ea6a6-3d8a-4280-8f86-f1dfd743cf2d}, !- Handle
  {d674f71e-2127-4c63-8e7b-2ad475462b42}, !- Name
  {76ecf95f-c647-4e3b-9680-562a2473918b}, !- Source Object
  3,                                      !- Outlet Port
  {ca996f01-15ae-47e6-8f81-3e2a6da4a2e5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3fd953f7-1347-4e4d-9701-d7713c1ef10d}, !- Handle
  {3b873b30-70e1-4e38-ac9f-0494e4d28da2}, !- Name
  {ca996f01-15ae-47e6-8f81-3e2a6da4a2e5}, !- Source Object
  6,                                      !- Outlet Port
  {fa552071-6e16-4600-840c-d21ba31344bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {154ba0e7-7c19-4410-b329-d1f95bc334cc}, !- Handle
  {8b573575-f3e7-4949-92e5-836c20171626}, !- Name
  {fa552071-6e16-4600-840c-d21ba31344bb}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c19def7d-c95e-4d55-8d47-6f9405ce2433}, !- Handle
  Controller Water Coil 24,               !- Name
  {ca996f01-15ae-47e6-8f81-3e2a6da4a2e5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cbc95f52-191e-4020-8750-56842b244c3b}, !- Handle
  Air Terminal Single Duct VAV Reheat 16, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {5f6d015c-fe90-4b2c-a7f7-d87ef41072ca}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268393776,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ca996f01-15ae-47e6-8f81-3e2a6da4a2e5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7ef49cb0-d465-4933-a44d-a24f8e3928ff}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2eda7bfe-a682-441c-929c-de977f8752c4}, !- Handle
  Node 239,                               !- Name
  {7ef49cb0-d465-4933-a44d-a24f8e3928ff}, !- Inlet Port
  {61938183-29b5-4aa9-8b5f-3472505ef64f}; !- Outlet Port

OS:Node,
  {47d7f702-69c9-4359-b952-d60d80600fbb}, !- Handle
  Node 240,                               !- Name
  {4bdf819d-831f-4661-9941-a0257f638085}, !- Inlet Port
  {1fe1b424-288f-4418-bdb5-8389762114ff}; !- Outlet Port

OS:Connection,
  {61938183-29b5-4aa9-8b5f-3472505ef64f}, !- Handle
  {85dd9c36-6c92-4668-aa83-a220ef047b96}, !- Name
  {2eda7bfe-a682-441c-929c-de977f8752c4}, !- Source Object
  3,                                      !- Outlet Port
  {661244d9-6b63-47f4-9446-f82dd4408187}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bdf819d-831f-4661-9941-a0257f638085}, !- Handle
  {7e067044-9f6a-44d4-9732-8de3e1d6346a}, !- Name
  {29d76fa0-8e1a-4b90-b2e2-59e0f77fbdcc}, !- Source Object
  3,                                      !- Outlet Port
  {47d7f702-69c9-4359-b952-d60d80600fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe1b424-288f-4418-bdb5-8389762114ff}, !- Handle
  {878530e8-5ba4-4f86-a732-38cb3369c641}, !- Name
  {47d7f702-69c9-4359-b952-d60d80600fbb}, !- Source Object
  3,                                      !- Outlet Port
  {9dfa7ee4-55ed-474a-bcaf-017d3fc1ccb0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c2a3b12f-ffd8-4d40-a93f-dd3e757e146b}, !- Handle
  Node 241,                               !- Name
  {c0f0b573-d660-477d-89ee-28d3a6b321b1}, !- Inlet Port
  {5f6d015c-fe90-4b2c-a7f7-d87ef41072ca}; !- Outlet Port

OS:Connection,
  {c0f0b573-d660-477d-89ee-28d3a6b321b1}, !- Handle
  {1a514fc5-9469-4f44-ad67-ac5aebd0884b}, !- Name
  {3d810b39-3f88-4097-b95a-c3f98798dbd9}, !- Source Object
  5,                                      !- Outlet Port
  {c2a3b12f-ffd8-4d40-a93f-dd3e757e146b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f6d015c-fe90-4b2c-a7f7-d87ef41072ca}, !- Handle
  {ee3918be-44dc-4810-8a1d-6b0929860b3b}, !- Name
  {c2a3b12f-ffd8-4d40-a93f-dd3e757e146b}, !- Source Object
  3,                                      !- Outlet Port
  {cbc95f52-191e-4020-8750-56842b244c3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ef49cb0-d465-4933-a44d-a24f8e3928ff}, !- Handle
  {158bf57b-000c-495e-a159-3380a814e92b}, !- Name
  {cbc95f52-191e-4020-8750-56842b244c3b}, !- Source Object
  12,                                     !- Outlet Port
  {2eda7bfe-a682-441c-929c-de977f8752c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4c482ab8-2f4c-4305-8bc4-879c6e4fc4f1}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {19deb6a4-778a-4e46-ae08-45f32c05e142}, !- Water Inlet Node Name
  {c238012b-7128-4e3c-8f81-a89414cfbf67}; !- Water Outlet Node Name

OS:Node,
  {5cefd597-24fa-4c59-91ce-13e63e8eac9f}, !- Handle
  Node 242,                               !- Name
  {88ab4c0f-45e6-4836-972c-93ccac0ae619}, !- Inlet Port
  {19deb6a4-778a-4e46-ae08-45f32c05e142}; !- Outlet Port

OS:Connection,
  {88ab4c0f-45e6-4836-972c-93ccac0ae619}, !- Handle
  {de9d90bf-2565-4802-83fa-0cbd480d387b}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  39,                                     !- Outlet Port
  {5cefd597-24fa-4c59-91ce-13e63e8eac9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {442ac7b9-1ccf-4fe5-a60c-85c31a4cecb1}, !- Handle
  Node 243,                               !- Name
  {c238012b-7128-4e3c-8f81-a89414cfbf67}, !- Inlet Port
  {671fdb49-c2c6-4759-b4ff-4ee2cb238a83}; !- Outlet Port

OS:Connection,
  {19deb6a4-778a-4e46-ae08-45f32c05e142}, !- Handle
  {2120e559-cdcd-4240-bac9-6957fd8e2e1d}, !- Name
  {5cefd597-24fa-4c59-91ce-13e63e8eac9f}, !- Source Object
  3,                                      !- Outlet Port
  {4c482ab8-2f4c-4305-8bc4-879c6e4fc4f1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c238012b-7128-4e3c-8f81-a89414cfbf67}, !- Handle
  {368d7f2b-bfb8-4c00-a83c-5eaedad49d09}, !- Name
  {4c482ab8-2f4c-4305-8bc4-879c6e4fc4f1}, !- Source Object
  10,                                     !- Outlet Port
  {442ac7b9-1ccf-4fe5-a60c-85c31a4cecb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {671fdb49-c2c6-4759-b4ff-4ee2cb238a83}, !- Handle
  {952694e5-969a-4a66-8fb7-5d673abeda3d}, !- Name
  {442ac7b9-1ccf-4fe5-a60c-85c31a4cecb1}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {48aaefc9-117a-4055-b612-e221ebc17347}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {4c482ab8-2f4c-4305-8bc4-879c6e4fc4f1}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {9204facc-f336-4379-93a1-505f9a2c1a7c}, !- Handle
  Coil Heating Water 21,                  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f80d161a-b32c-4e10-a926-5f6eaf1cb693}, !- Water Inlet Node Name
  {28d08fa8-511e-4e43-8dce-691fa50a77b0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {65d851e1-0f03-48f4-8cf7-ee79fbdc582f}, !- Handle
  Node 244,                               !- Name
  {4817ac03-479b-4068-b103-918cb18a56f9}, !- Inlet Port
  {f80d161a-b32c-4e10-a926-5f6eaf1cb693}; !- Outlet Port

OS:Connection,
  {4817ac03-479b-4068-b103-918cb18a56f9}, !- Handle
  {012dfa6d-c21d-4034-86d6-f59ea1b3cd76}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  40,                                     !- Outlet Port
  {65d851e1-0f03-48f4-8cf7-ee79fbdc582f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0de620a2-31fb-401d-a414-1bd3d6da043b}, !- Handle
  Node 245,                               !- Name
  {28d08fa8-511e-4e43-8dce-691fa50a77b0}, !- Inlet Port
  {4bd488f1-9484-46ed-bb51-ca1ac8aa1c48}; !- Outlet Port

OS:Connection,
  {f80d161a-b32c-4e10-a926-5f6eaf1cb693}, !- Handle
  {dd8d73ec-1720-4821-9120-523227d2fa0c}, !- Name
  {65d851e1-0f03-48f4-8cf7-ee79fbdc582f}, !- Source Object
  3,                                      !- Outlet Port
  {9204facc-f336-4379-93a1-505f9a2c1a7c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {28d08fa8-511e-4e43-8dce-691fa50a77b0}, !- Handle
  {e5fefab2-0e62-4f16-b9b2-94e067e5ac31}, !- Name
  {9204facc-f336-4379-93a1-505f9a2c1a7c}, !- Source Object
  6,                                      !- Outlet Port
  {0de620a2-31fb-401d-a414-1bd3d6da043b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd488f1-9484-46ed-bb51-ca1ac8aa1c48}, !- Handle
  {8b7ba186-18e2-4f24-a409-fbed664ba467}, !- Name
  {0de620a2-31fb-401d-a414-1bd3d6da043b}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {51224682-611d-4122-bc31-f82c3d54c02a}, !- Handle
  Controller Water Coil 25,               !- Name
  {9204facc-f336-4379-93a1-505f9a2c1a7c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {270a9700-dc00-4bed-9be1-f111f6c32d2b}, !- Handle
  Air Terminal Single Duct VAV Reheat 17, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {54d5a289-3c3b-48e2-a542-8d6fa9f45eb3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9204facc-f336-4379-93a1-505f9a2c1a7c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b9f697a4-459c-4a13-8b19-3241a8d9db55}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1cccd2cb-fa22-4203-975e-8f5afea4bd31}, !- Handle
  Node 246,                               !- Name
  {b9f697a4-459c-4a13-8b19-3241a8d9db55}, !- Inlet Port
  {872f97e6-7941-4e9a-88ca-c85aeb7923e9}; !- Outlet Port

OS:Node,
  {cc9f1c74-f808-46bb-a456-381132eb2a54}, !- Handle
  Node 247,                               !- Name
  {e178da2d-6c0a-4f83-ab88-00ca0ac203d6}, !- Inlet Port
  {60473d62-9cbd-42c9-ae51-0ec148c7c4ef}; !- Outlet Port

OS:Connection,
  {872f97e6-7941-4e9a-88ca-c85aeb7923e9}, !- Handle
  {684cbed7-e8c3-4be4-be2b-cea8e237832d}, !- Name
  {1cccd2cb-fa22-4203-975e-8f5afea4bd31}, !- Source Object
  3,                                      !- Outlet Port
  {d686a8e2-ac7d-446f-b655-9e54a2ba35e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e178da2d-6c0a-4f83-ab88-00ca0ac203d6}, !- Handle
  {25b7f818-4777-4cb7-ada8-2d42011547a5}, !- Name
  {dbfecf50-557c-48f3-97c1-21e87124165b}, !- Source Object
  3,                                      !- Outlet Port
  {cc9f1c74-f808-46bb-a456-381132eb2a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60473d62-9cbd-42c9-ae51-0ec148c7c4ef}, !- Handle
  {e78ed418-240a-47c3-8266-fcef4986b3f2}, !- Name
  {cc9f1c74-f808-46bb-a456-381132eb2a54}, !- Source Object
  3,                                      !- Outlet Port
  {9dfa7ee4-55ed-474a-bcaf-017d3fc1ccb0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b88d2722-0f1d-48f2-bf19-909e7dadfd7a}, !- Handle
  Node 248,                               !- Name
  {901960fa-e091-40f7-a756-a2465e2d6a8e}, !- Inlet Port
  {54d5a289-3c3b-48e2-a542-8d6fa9f45eb3}; !- Outlet Port

OS:Connection,
  {901960fa-e091-40f7-a756-a2465e2d6a8e}, !- Handle
  {99d80210-ca20-43de-abc9-251ea284e11c}, !- Name
  {3d810b39-3f88-4097-b95a-c3f98798dbd9}, !- Source Object
  6,                                      !- Outlet Port
  {b88d2722-0f1d-48f2-bf19-909e7dadfd7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d5a289-3c3b-48e2-a542-8d6fa9f45eb3}, !- Handle
  {b7c9e397-509d-4ea2-9c7b-e53ad30f0efb}, !- Name
  {b88d2722-0f1d-48f2-bf19-909e7dadfd7a}, !- Source Object
  3,                                      !- Outlet Port
  {270a9700-dc00-4bed-9be1-f111f6c32d2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9f697a4-459c-4a13-8b19-3241a8d9db55}, !- Handle
  {b60ad19e-1a59-42f0-b90f-687b596592a3}, !- Name
  {270a9700-dc00-4bed-9be1-f111f6c32d2b}, !- Source Object
  12,                                     !- Outlet Port
  {1cccd2cb-fa22-4203-975e-8f5afea4bd31}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {63229a1c-e8b6-490d-90a4-525b6585b9d0}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {db3ef325-327a-4b34-8b6f-157651779ffb}, !- Water Inlet Node Name
  {09f71df5-01bd-46ac-be0d-8659af3044f0}; !- Water Outlet Node Name

OS:Node,
  {de35ab9a-fa69-4aea-9fb1-91378669dc01}, !- Handle
  Node 249,                               !- Name
  {ecdf961a-658d-4814-94a3-11772897d4e5}, !- Inlet Port
  {db3ef325-327a-4b34-8b6f-157651779ffb}; !- Outlet Port

OS:Connection,
  {ecdf961a-658d-4814-94a3-11772897d4e5}, !- Handle
  {a6ca233b-d407-450f-b498-34d2a3800c11}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  41,                                     !- Outlet Port
  {de35ab9a-fa69-4aea-9fb1-91378669dc01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {883cb869-de8a-40e3-ba46-357a1acd7bdf}, !- Handle
  Node 250,                               !- Name
  {09f71df5-01bd-46ac-be0d-8659af3044f0}, !- Inlet Port
  {8a0a92cd-b49a-41ee-ba41-3defe93f5786}; !- Outlet Port

OS:Connection,
  {db3ef325-327a-4b34-8b6f-157651779ffb}, !- Handle
  {b99c8d93-f0f1-4433-855a-5d98d2e7930d}, !- Name
  {de35ab9a-fa69-4aea-9fb1-91378669dc01}, !- Source Object
  3,                                      !- Outlet Port
  {63229a1c-e8b6-490d-90a4-525b6585b9d0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {09f71df5-01bd-46ac-be0d-8659af3044f0}, !- Handle
  {aaa230df-ac26-41bb-8e0c-4bf9fe72f29a}, !- Name
  {63229a1c-e8b6-490d-90a4-525b6585b9d0}, !- Source Object
  10,                                     !- Outlet Port
  {883cb869-de8a-40e3-ba46-357a1acd7bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a0a92cd-b49a-41ee-ba41-3defe93f5786}, !- Handle
  {f616a22f-b321-491e-b608-c71722caf417}, !- Name
  {883cb869-de8a-40e3-ba46-357a1acd7bdf}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f02aa53b-838b-4cbb-bd3b-80806960fb6b}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {63229a1c-e8b6-490d-90a4-525b6585b9d0}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {be23ba7c-e052-488c-ad8d-72713955b044}, !- Handle
  Coil Heating Water 22,                  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7ca0eb20-222f-44b3-8499-1a03445bd7d3}, !- Water Inlet Node Name
  {ca45533d-6d56-4069-949f-8011ab9e9f7c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f4e2a8ef-c446-45d6-bda0-75931c9bdc46}, !- Handle
  Node 251,                               !- Name
  {e37524d2-7a2d-418c-8b09-661f0524d641}, !- Inlet Port
  {7ca0eb20-222f-44b3-8499-1a03445bd7d3}; !- Outlet Port

OS:Connection,
  {e37524d2-7a2d-418c-8b09-661f0524d641}, !- Handle
  {843158bf-2d90-4319-8b70-0ed6f1daafa2}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  42,                                     !- Outlet Port
  {f4e2a8ef-c446-45d6-bda0-75931c9bdc46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ca003e3-e8a3-4c7e-bc3e-4cf7f04353c1}, !- Handle
  Node 252,                               !- Name
  {ca45533d-6d56-4069-949f-8011ab9e9f7c}, !- Inlet Port
  {1f0cecc8-3aa3-4e7e-a069-009e137a4ddb}; !- Outlet Port

OS:Connection,
  {7ca0eb20-222f-44b3-8499-1a03445bd7d3}, !- Handle
  {62a862d4-9c82-4e70-a2c7-e6dce92acbb8}, !- Name
  {f4e2a8ef-c446-45d6-bda0-75931c9bdc46}, !- Source Object
  3,                                      !- Outlet Port
  {be23ba7c-e052-488c-ad8d-72713955b044}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca45533d-6d56-4069-949f-8011ab9e9f7c}, !- Handle
  {b6347145-8855-43c5-bd8f-0d82cce9334a}, !- Name
  {be23ba7c-e052-488c-ad8d-72713955b044}, !- Source Object
  6,                                      !- Outlet Port
  {5ca003e3-e8a3-4c7e-bc3e-4cf7f04353c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f0cecc8-3aa3-4e7e-a069-009e137a4ddb}, !- Handle
  {12763e19-4b66-4787-9818-8fcd5ffa457e}, !- Name
  {5ca003e3-e8a3-4c7e-bc3e-4cf7f04353c1}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aca4eb4d-174e-4f62-a70f-bd2fc0f6c5ee}, !- Handle
  Controller Water Coil 26,               !- Name
  {be23ba7c-e052-488c-ad8d-72713955b044}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {907c9bf5-18e0-4563-a9cf-207931ce05be}, !- Handle
  Air Terminal Single Duct VAV Reheat 18, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {5c583843-3666-4d05-987b-7ba2c228c584}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268256708,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {be23ba7c-e052-488c-ad8d-72713955b044}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c732a4a3-9def-4c51-ac79-9e2847f5d5ff}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a1b413f6-63d2-441e-a25e-6026182373b4}, !- Handle
  Node 253,                               !- Name
  {c732a4a3-9def-4c51-ac79-9e2847f5d5ff}, !- Inlet Port
  {7d4a0f43-bf30-42d8-90aa-90aaa0587b9e}; !- Outlet Port

OS:Node,
  {703facf8-86fc-4f6f-9481-efb61615e10b}, !- Handle
  Node 254,                               !- Name
  {aa04bf73-0fcc-48e8-89b3-38eed6b3f992}, !- Inlet Port
  {b24c0c17-d9df-4764-8393-86a6b48d863c}; !- Outlet Port

OS:Connection,
  {7d4a0f43-bf30-42d8-90aa-90aaa0587b9e}, !- Handle
  {9d5ab261-e5eb-488a-bbd4-7ffab5dfc102}, !- Name
  {a1b413f6-63d2-441e-a25e-6026182373b4}, !- Source Object
  3,                                      !- Outlet Port
  {3164f9df-a8b2-435c-9a17-7fd6e010a44e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa04bf73-0fcc-48e8-89b3-38eed6b3f992}, !- Handle
  {c114bc2a-99fa-4500-aa44-5dab9026506d}, !- Name
  {c6c41779-ba3a-4309-bbc5-5df31268d893}, !- Source Object
  3,                                      !- Outlet Port
  {703facf8-86fc-4f6f-9481-efb61615e10b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b24c0c17-d9df-4764-8393-86a6b48d863c}, !- Handle
  {04e93b24-7c5f-46e9-95a4-7523404032d4}, !- Name
  {703facf8-86fc-4f6f-9481-efb61615e10b}, !- Source Object
  3,                                      !- Outlet Port
  {9dfa7ee4-55ed-474a-bcaf-017d3fc1ccb0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {86991ee6-dc06-47a6-8e92-a58136e0ab7f}, !- Handle
  Node 255,                               !- Name
  {7f4b99e3-50ce-4993-8268-8130c1628941}, !- Inlet Port
  {5c583843-3666-4d05-987b-7ba2c228c584}; !- Outlet Port

OS:Connection,
  {7f4b99e3-50ce-4993-8268-8130c1628941}, !- Handle
  {cbfbb097-f379-4a60-a184-beecb2e9f0fd}, !- Name
  {3d810b39-3f88-4097-b95a-c3f98798dbd9}, !- Source Object
  7,                                      !- Outlet Port
  {86991ee6-dc06-47a6-8e92-a58136e0ab7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c583843-3666-4d05-987b-7ba2c228c584}, !- Handle
  {c76eee66-2216-4ab4-b687-f56b9955330b}, !- Name
  {86991ee6-dc06-47a6-8e92-a58136e0ab7f}, !- Source Object
  3,                                      !- Outlet Port
  {907c9bf5-18e0-4563-a9cf-207931ce05be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c732a4a3-9def-4c51-ac79-9e2847f5d5ff}, !- Handle
  {0a071e1b-a84d-4a38-8af6-7911a102e3f2}, !- Name
  {907c9bf5-18e0-4563-a9cf-207931ce05be}, !- Source Object
  12,                                     !- Outlet Port
  {a1b413f6-63d2-441e-a25e-6026182373b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b6cbb4f1-dd90-4fd4-93a9-7777b7e1fbbd}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3f361b7e-0aa3-45c1-823d-5847f4631ebb}, !- Water Inlet Node Name
  {d20f2f73-0fc6-49c3-a8ee-22c423d72cab}; !- Water Outlet Node Name

OS:Node,
  {1d5da837-f651-4a7a-a21f-bfc4df626421}, !- Handle
  Node 256,                               !- Name
  {151603a0-d1ca-48ef-b78f-c9388c90c0e0}, !- Inlet Port
  {3f361b7e-0aa3-45c1-823d-5847f4631ebb}; !- Outlet Port

OS:Connection,
  {151603a0-d1ca-48ef-b78f-c9388c90c0e0}, !- Handle
  {657e3913-5577-4ce2-a5b8-2c7566375bc8}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  43,                                     !- Outlet Port
  {1d5da837-f651-4a7a-a21f-bfc4df626421}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c16f8c5b-fccb-4831-bdfc-1958f3214b34}, !- Handle
  Node 257,                               !- Name
  {d20f2f73-0fc6-49c3-a8ee-22c423d72cab}, !- Inlet Port
  {67d54d33-7d62-42dd-bb36-8891e37c8a21}; !- Outlet Port

OS:Connection,
  {3f361b7e-0aa3-45c1-823d-5847f4631ebb}, !- Handle
  {b8a698bf-7a61-435b-a51b-34a5227ca458}, !- Name
  {1d5da837-f651-4a7a-a21f-bfc4df626421}, !- Source Object
  3,                                      !- Outlet Port
  {b6cbb4f1-dd90-4fd4-93a9-7777b7e1fbbd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d20f2f73-0fc6-49c3-a8ee-22c423d72cab}, !- Handle
  {ae334914-ff2e-4521-8493-e6c9e7b66fe3}, !- Name
  {b6cbb4f1-dd90-4fd4-93a9-7777b7e1fbbd}, !- Source Object
  10,                                     !- Outlet Port
  {c16f8c5b-fccb-4831-bdfc-1958f3214b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67d54d33-7d62-42dd-bb36-8891e37c8a21}, !- Handle
  {0baf2e99-e442-4d03-8dff-58da2dc2259e}, !- Name
  {c16f8c5b-fccb-4831-bdfc-1958f3214b34}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a5db0ce4-03e7-4f28-950e-a70ce4094c40}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {b6cbb4f1-dd90-4fd4-93a9-7777b7e1fbbd}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {c2840d08-aea5-4fc7-a9ae-c17db6a7acf5}, !- Handle
  Coil Heating Water 23,                  !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5c50b5eb-a63d-4e6f-959e-9d03e643427e}, !- Water Inlet Node Name
  {b59d791e-e2ae-49cc-9763-dd6e1e222a6d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3493e35d-087c-4279-b0ca-e5ed1ebeefec}, !- Handle
  Node 258,                               !- Name
  {f4d75f69-6443-47d5-947b-a6bd2e422b96}, !- Inlet Port
  {5c50b5eb-a63d-4e6f-959e-9d03e643427e}; !- Outlet Port

OS:Connection,
  {f4d75f69-6443-47d5-947b-a6bd2e422b96}, !- Handle
  {560b1a5a-b8b0-4b63-9c23-93deff91cfd4}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  44,                                     !- Outlet Port
  {3493e35d-087c-4279-b0ca-e5ed1ebeefec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a49da1a5-aeff-42a5-a006-5b4439095939}, !- Handle
  Node 259,                               !- Name
  {b59d791e-e2ae-49cc-9763-dd6e1e222a6d}, !- Inlet Port
  {f301ac74-8fe3-4813-b18c-d9fcd1decb0a}; !- Outlet Port

OS:Connection,
  {5c50b5eb-a63d-4e6f-959e-9d03e643427e}, !- Handle
  {edf5b8bb-8285-415f-8e90-211e563e9865}, !- Name
  {3493e35d-087c-4279-b0ca-e5ed1ebeefec}, !- Source Object
  3,                                      !- Outlet Port
  {c2840d08-aea5-4fc7-a9ae-c17db6a7acf5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b59d791e-e2ae-49cc-9763-dd6e1e222a6d}, !- Handle
  {0bbf1c90-bff5-479a-ae6c-2c8157b04ce0}, !- Name
  {c2840d08-aea5-4fc7-a9ae-c17db6a7acf5}, !- Source Object
  6,                                      !- Outlet Port
  {a49da1a5-aeff-42a5-a006-5b4439095939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f301ac74-8fe3-4813-b18c-d9fcd1decb0a}, !- Handle
  {b420723a-0c0d-485e-8ea2-70263bfba20a}, !- Name
  {a49da1a5-aeff-42a5-a006-5b4439095939}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6d9a4982-5063-4211-955d-47b2d98a9fd1}, !- Handle
  Controller Water Coil 27,               !- Name
  {c2840d08-aea5-4fc7-a9ae-c17db6a7acf5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {566b194a-3034-4d49-b6d2-45dc482bbaed}, !- Handle
  Air Terminal Single Duct VAV Reheat 19, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {3c001290-c8d7-4766-8867-63fc04e09cb9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c2840d08-aea5-4fc7-a9ae-c17db6a7acf5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c1fc1003-3f2c-40f2-85db-ba4e78e05765}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f587d608-25de-4965-a6b0-ab2e5b5a7927}, !- Handle
  Node 260,                               !- Name
  {c1fc1003-3f2c-40f2-85db-ba4e78e05765}, !- Inlet Port
  {4fa967db-d669-4823-84d9-cb8ad7a647ca}; !- Outlet Port

OS:Node,
  {50ef6a23-d517-4e60-9e43-62af38eeb6f0}, !- Handle
  Node 261,                               !- Name
  {4cd87f68-ef95-418e-93f2-076dbffcbc78}, !- Inlet Port
  {8372dc99-a762-44b3-9179-d8992cdfa140}; !- Outlet Port

OS:Connection,
  {4fa967db-d669-4823-84d9-cb8ad7a647ca}, !- Handle
  {5ad22ffc-5c7a-4396-8f67-457fce9cecfe}, !- Name
  {f587d608-25de-4965-a6b0-ab2e5b5a7927}, !- Source Object
  3,                                      !- Outlet Port
  {14dd9bbc-5164-435b-8bb8-b5d54517a262}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cd87f68-ef95-418e-93f2-076dbffcbc78}, !- Handle
  {02523eb8-a407-4ac4-a41d-c053118780db}, !- Name
  {87c0edae-7182-497a-bf8b-29c0a413050f}, !- Source Object
  3,                                      !- Outlet Port
  {50ef6a23-d517-4e60-9e43-62af38eeb6f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8372dc99-a762-44b3-9179-d8992cdfa140}, !- Handle
  {954a3a4f-9050-4c1c-b60b-c275f5482a33}, !- Name
  {50ef6a23-d517-4e60-9e43-62af38eeb6f0}, !- Source Object
  3,                                      !- Outlet Port
  {9dfa7ee4-55ed-474a-bcaf-017d3fc1ccb0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {611773f4-fc5c-4a90-b54b-c25afc92ee90}, !- Handle
  Node 262,                               !- Name
  {adbe77fd-1dce-42e3-8079-5d1bd0bb3ea5}, !- Inlet Port
  {3c001290-c8d7-4766-8867-63fc04e09cb9}; !- Outlet Port

OS:Connection,
  {adbe77fd-1dce-42e3-8079-5d1bd0bb3ea5}, !- Handle
  {14ba86b8-0e29-4055-ae52-b045461cbe04}, !- Name
  {3d810b39-3f88-4097-b95a-c3f98798dbd9}, !- Source Object
  8,                                      !- Outlet Port
  {611773f4-fc5c-4a90-b54b-c25afc92ee90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c001290-c8d7-4766-8867-63fc04e09cb9}, !- Handle
  {a660b484-e188-4146-96d1-03471ec8c2cf}, !- Name
  {611773f4-fc5c-4a90-b54b-c25afc92ee90}, !- Source Object
  3,                                      !- Outlet Port
  {566b194a-3034-4d49-b6d2-45dc482bbaed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1fc1003-3f2c-40f2-85db-ba4e78e05765}, !- Handle
  {186d2332-d832-4cd0-b8b1-f35723dd05cc}, !- Name
  {566b194a-3034-4d49-b6d2-45dc482bbaed}, !- Source Object
  12,                                     !- Outlet Port
  {f587d608-25de-4965-a6b0-ab2e5b5a7927}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {212b2a0c-9f97-4c11-9bcb-a6e1bf134167}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7ab3f267-fefb-4bad-9616-f9f79c60dcbe}, !- Water Inlet Node Name
  {7e57bd4b-de44-4d49-904d-1e8877cd6287}; !- Water Outlet Node Name

OS:Node,
  {d5fd82f7-8dc8-4b31-86c6-52495875e893}, !- Handle
  Node 263,                               !- Name
  {8b5660d8-3614-47db-9e2b-2ed07f489df1}, !- Inlet Port
  {7ab3f267-fefb-4bad-9616-f9f79c60dcbe}; !- Outlet Port

OS:Connection,
  {8b5660d8-3614-47db-9e2b-2ed07f489df1}, !- Handle
  {85688e7c-c8d7-47cb-a486-a96788530427}, !- Name
  {bed2a013-bf07-4571-9628-9b011cc51ee6}, !- Source Object
  45,                                     !- Outlet Port
  {d5fd82f7-8dc8-4b31-86c6-52495875e893}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e04168de-c8f0-4506-b2bc-9059a6c53ed1}, !- Handle
  Node 264,                               !- Name
  {7e57bd4b-de44-4d49-904d-1e8877cd6287}, !- Inlet Port
  {c387b65e-a5ad-4dd7-a4be-bdca2555ecbc}; !- Outlet Port

OS:Connection,
  {7ab3f267-fefb-4bad-9616-f9f79c60dcbe}, !- Handle
  {3f14ac6d-94a8-4677-8cf2-12b1ae1ac2d4}, !- Name
  {d5fd82f7-8dc8-4b31-86c6-52495875e893}, !- Source Object
  3,                                      !- Outlet Port
  {212b2a0c-9f97-4c11-9bcb-a6e1bf134167}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7e57bd4b-de44-4d49-904d-1e8877cd6287}, !- Handle
  {192e029f-a414-4ff4-a590-c2bf311ca9ea}, !- Name
  {212b2a0c-9f97-4c11-9bcb-a6e1bf134167}, !- Source Object
  10,                                     !- Outlet Port
  {e04168de-c8f0-4506-b2bc-9059a6c53ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c387b65e-a5ad-4dd7-a4be-bdca2555ecbc}, !- Handle
  {69df9eed-37c5-405c-8319-5d12619cdd6b}, !- Name
  {e04168de-c8f0-4506-b2bc-9059a6c53ed1}, !- Source Object
  3,                                      !- Outlet Port
  {30b531af-8ac7-422f-a252-cfb88cdf3f00}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {57a61bc9-c5dc-45ff-89a3-6d7bd2e2dcb3}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule Name
  {212b2a0c-9f97-4c11-9bcb-a6e1bf134167}; !- Heating Coil Name

OS:PlantLoop,
  {251e9dd2-d5f2-4860-937d-ac812e6ccf7f}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {432ec399-6869-4b26-94a7-0c48a4fbef3e}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {001f00f7-7ac3-49f5-8e1c-7787e92ce68a}, !- Plant Side Inlet Node Name
  {ad2061d4-8a51-4487-bd47-1fb4e826435e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7dddace0-4b46-4adc-8b8f-df59d0408baf}, !- Demand Side Inlet Node Name
  {41c3e601-b1e2-46a7-a4dc-854832ce8828}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {bf91d23c-071c-45b7-a268-05c4941f59ac}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Demand Mixer Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Demand Splitter Name
  {c6a09581-2f49-4672-8a88-c5afa6e83f3d}, !- Supply Mixer Name
  {3f51645e-7d29-46c1-a016-497fed652be8}; !- Supply Splitter Name

OS:Node,
  {694c756e-f781-4a2a-866c-694f2ea246d4}, !- Handle
  Node 265,                               !- Name
  {001f00f7-7ac3-49f5-8e1c-7787e92ce68a}, !- Inlet Port
  {e56e6fef-8543-4a05-a83a-57f9bf99e4cc}; !- Outlet Port

OS:Node,
  {432ec399-6869-4b26-94a7-0c48a4fbef3e}, !- Handle
  Node 266,                               !- Name
  {349326fc-1bde-40e1-8d66-c82e807ba7bd}, !- Inlet Port
  {ad2061d4-8a51-4487-bd47-1fb4e826435e}; !- Outlet Port

OS:Node,
  {5fb46345-ff55-459a-9867-125366bfd1a5}, !- Handle
  Node 267,                               !- Name
  {b3ba7e61-0745-4689-8f72-6135b00087ed}, !- Inlet Port
  {3cf3f7d5-093c-4166-8114-34137f208e4e}; !- Outlet Port

OS:Connector:Mixer,
  {c6a09581-2f49-4672-8a88-c5afa6e83f3d}, !- Handle
  Connector Mixer 7,                      !- Name
  {9db3e9ef-d17f-47bf-a1cb-59d167bdf017}, !- Outlet Branch Name
  {682345ed-18ff-472c-a4fa-d45b545f5164}, !- Inlet Branch Name 1
  {90c38e75-3f54-4caa-9e41-e54fc101a308}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3f51645e-7d29-46c1-a016-497fed652be8}, !- Handle
  Connector Splitter 7,                   !- Name
  {2ecb142a-1aca-4872-91fd-7cfdd6e2bd31}, !- Inlet Branch Name
  {b3ba7e61-0745-4689-8f72-6135b00087ed}, !- Outlet Branch Name 1
  {0655aa46-0337-4973-89a1-fcb5b711566f}; !- Outlet Branch Name 2

OS:Connection,
  {001f00f7-7ac3-49f5-8e1c-7787e92ce68a}, !- Handle
  {b6f44261-a4c7-4e32-a14f-b42105a8c744}, !- Name
  {251e9dd2-d5f2-4860-937d-ac812e6ccf7f}, !- Source Object
  14,                                     !- Outlet Port
  {694c756e-f781-4a2a-866c-694f2ea246d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3ba7e61-0745-4689-8f72-6135b00087ed}, !- Handle
  {ac4ccdd1-965d-41df-a374-80dab3e0cf0b}, !- Name
  {3f51645e-7d29-46c1-a016-497fed652be8}, !- Source Object
  3,                                      !- Outlet Port
  {5fb46345-ff55-459a-9867-125366bfd1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad2061d4-8a51-4487-bd47-1fb4e826435e}, !- Handle
  {7faab968-0a5e-47e1-bf64-f681b09374c2}, !- Name
  {432ec399-6869-4b26-94a7-0c48a4fbef3e}, !- Source Object
  3,                                      !- Outlet Port
  {251e9dd2-d5f2-4860-937d-ac812e6ccf7f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {125a765a-8e90-4715-add8-cb225a2957ad}, !- Handle
  Node 268,                               !- Name
  {7dddace0-4b46-4adc-8b8f-df59d0408baf}, !- Inlet Port
  {b3344269-437d-45f2-b97c-2dc07c27d66d}; !- Outlet Port

OS:Node,
  {c631ed89-9abe-456d-9b52-c0f088255ae7}, !- Handle
  Node 269,                               !- Name
  {838f8025-bae5-4c14-8fee-f72aef31b219}, !- Inlet Port
  {41c3e601-b1e2-46a7-a4dc-854832ce8828}; !- Outlet Port

OS:Node,
  {8ee8925f-da64-4c46-a44f-8c3944e49c8a}, !- Handle
  Node 270,                               !- Name
  {31d92f1e-1fd1-4d4b-95dd-f5a7efbae6b1}, !- Inlet Port
  {e8f52b10-c276-4bcc-86c4-bf71c2646389}; !- Outlet Port

OS:Connector:Mixer,
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Handle
  Connector Mixer 8,                      !- Name
  {a743d5d8-40ca-4813-9283-97e633ad7409}, !- Outlet Branch Name
  {487908c3-ee50-4a59-968e-ea34018e5d71}, !- Inlet Branch Name 1
  {5656f1ab-974b-4c36-a87a-91725621cb50}, !- Inlet Branch Name 2
  {5aee52e7-c8b9-43e1-9172-985a90ad6ff1}, !- Inlet Branch Name 3
  {1fa792de-6bb8-4393-8413-2e7fe73e5789}, !- Inlet Branch Name 4
  {0872f0ed-060d-40af-88b1-a3794dcb8080}, !- Inlet Branch Name 5
  {096df206-a971-4bc8-b25b-0746974452cf}, !- Inlet Branch Name 6
  {b8ff09e4-11d7-42a3-a012-cb1012cb0809}, !- Inlet Branch Name 7
  {c7abd170-1c5b-4ca4-873f-642355bb2efa}, !- Inlet Branch Name 8
  {62ccb64c-fcda-4389-813a-2dec044636ce}, !- Inlet Branch Name 9
  {63b79049-0f88-4caf-bd3f-b36a306dc030}, !- Inlet Branch Name 10
  {668b3acd-c3ec-42d7-be1f-f11d3be4593a}, !- Inlet Branch Name 11
  {07df4209-fe0b-4e98-8a7b-c728310fbd4f}, !- Inlet Branch Name 12
  {695ac952-f822-4419-a638-f1fd1c942b5a}, !- Inlet Branch Name 13
  {516ea0f2-9e59-4328-b60d-bd4d7f633e4e}, !- Inlet Branch Name 14
  {d8f8ff8a-60c9-423c-8be7-1d29a83ab7cd}, !- Inlet Branch Name 15
  {a248f397-ee7d-4360-84dd-165164bc0c90}, !- Inlet Branch Name 16
  {f30429c4-378e-4429-8ef6-1382b27f3d0a}, !- Inlet Branch Name 17
  {753e18d6-f107-4098-9a96-4cc93e7ef596}, !- Inlet Branch Name 18
  {eba6e23e-1da3-4442-8b1d-1ffa5f65e912}, !- Inlet Branch Name 19
  {e821c5bc-f596-48cf-bbba-2501d3ef81dc}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Handle
  Connector Splitter 8,                   !- Name
  {b3344269-437d-45f2-b97c-2dc07c27d66d}, !- Inlet Branch Name
  {31d92f1e-1fd1-4d4b-95dd-f5a7efbae6b1}, !- Outlet Branch Name 1
  {3fef9a45-34c8-4bf3-985a-066fda0e2ecd}, !- Outlet Branch Name 2
  {c3a60668-b243-4109-91ae-db9d767e95c5}, !- Outlet Branch Name 3
  {3c2cf4e7-ac08-4456-aba4-10cde3ba6c36}, !- Outlet Branch Name 4
  {f2e1f5df-d532-430b-b3e0-09d9c4b6ce23}, !- Outlet Branch Name 5
  {8c199ac4-2143-4905-b618-1bf7fd81f33e}, !- Outlet Branch Name 6
  {e571d57c-dbbd-42ca-bda6-6a0f214dc45b}, !- Outlet Branch Name 7
  {536feb51-182c-42e1-bc91-76e969bdd83c}, !- Outlet Branch Name 8
  {279c5458-69b7-40a3-a026-fbba99eed1a9}, !- Outlet Branch Name 9
  {783ba415-c453-4b48-8c50-0e2d66dc5a33}, !- Outlet Branch Name 10
  {7ab171e4-4704-4bfc-a334-03b497be3209}, !- Outlet Branch Name 11
  {9af0e0c1-c428-46a2-aa46-83776c1de7ba}, !- Outlet Branch Name 12
  {ce9e9719-dcee-4f39-936b-695a4c729580}, !- Outlet Branch Name 13
  {db6d6d66-0b39-48f5-8cb8-c06413fbcc61}, !- Outlet Branch Name 14
  {e5053dd7-3c06-4453-afc9-008f5cd62d2d}, !- Outlet Branch Name 15
  {5c50ae0a-f67d-43ae-936e-b42ee87052da}, !- Outlet Branch Name 16
  {a2f8a54b-a6cb-4d79-9e2f-9d34c1774509}, !- Outlet Branch Name 17
  {4ff8c437-5a18-4001-a0fb-aa73e9bfbc8d}, !- Outlet Branch Name 18
  {c4eec16f-3da4-45ec-b75c-0ed2a6a974a0}, !- Outlet Branch Name 19
  {95e429f0-066b-423e-a396-9bc3b9f551b7}; !- Outlet Branch Name 20

OS:Connection,
  {7dddace0-4b46-4adc-8b8f-df59d0408baf}, !- Handle
  {a685cbeb-29b0-4ded-b4ad-24fcbd7bd3b6}, !- Name
  {251e9dd2-d5f2-4860-937d-ac812e6ccf7f}, !- Source Object
  17,                                     !- Outlet Port
  {125a765a-8e90-4715-add8-cb225a2957ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3344269-437d-45f2-b97c-2dc07c27d66d}, !- Handle
  {4ddb7eb9-f2a0-4ec8-8947-7219a8244c28}, !- Name
  {125a765a-8e90-4715-add8-cb225a2957ad}, !- Source Object
  3,                                      !- Outlet Port
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d92f1e-1fd1-4d4b-95dd-f5a7efbae6b1}, !- Handle
  {06093d85-d70d-4b7d-83f2-ce3860fd65cf}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  3,                                      !- Outlet Port
  {8ee8925f-da64-4c46-a44f-8c3944e49c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41c3e601-b1e2-46a7-a4dc-854832ce8828}, !- Handle
  {251b1a30-6678-4784-8173-05f2762679b3}, !- Name
  {c631ed89-9abe-456d-9b52-c0f088255ae7}, !- Source Object
  3,                                      !- Outlet Port
  {251e9dd2-d5f2-4860-937d-ac812e6ccf7f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b9054d8f-1a66-4206-b098-d58156addf11}, !- Handle
  {251e9dd2-d5f2-4860-937d-ac812e6ccf7f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {bf91d23c-071c-45b7-a268-05c4941f59ac}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {dafb4ca6-3b50-4b1c-a300-6e824277577c}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {65202444-6497-4e36-beca-499145532249}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {dafb4ca6-3b50-4b1c-a300-6e824277577c}, !- Schedule Type Limits Name
  {97502142-fbac-4d32-b7d3-3ec1bebb545b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97502142-fbac-4d32-b7d3-3ec1bebb545b}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {dafb4ca6-3b50-4b1c-a300-6e824277577c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8d115ac6-9db3-43b3-bcc5-6f0cec4d680f}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {65202444-6497-4e36-beca-499145532249}, !- Schedule Name
  {432ec399-6869-4b26-94a7-0c48a4fbef3e}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {e34af436-2cdf-416e-80a9-ccff03022f4f}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {e56e6fef-8543-4a05-a83a-57f9bf99e4cc}, !- Inlet Node Name
  {a50ff457-9b63-4d1d-b5ba-9b56f454f660}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  2153120.08803072,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {a59b7528-2a51-4655-aa39-08d980577f8b}, !- Handle
  Node 271,                               !- Name
  {a50ff457-9b63-4d1d-b5ba-9b56f454f660}, !- Inlet Port
  {2ecb142a-1aca-4872-91fd-7cfdd6e2bd31}; !- Outlet Port

OS:Connection,
  {e56e6fef-8543-4a05-a83a-57f9bf99e4cc}, !- Handle
  {09afcd08-83ce-4f83-8707-2b9c14d68439}, !- Name
  {694c756e-f781-4a2a-866c-694f2ea246d4}, !- Source Object
  3,                                      !- Outlet Port
  {e34af436-2cdf-416e-80a9-ccff03022f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a50ff457-9b63-4d1d-b5ba-9b56f454f660}, !- Handle
  {c36ae658-f989-4695-835a-9e7878ffaa2a}, !- Name
  {e34af436-2cdf-416e-80a9-ccff03022f4f}, !- Source Object
  3,                                      !- Outlet Port
  {a59b7528-2a51-4655-aa39-08d980577f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ecb142a-1aca-4872-91fd-7cfdd6e2bd31}, !- Handle
  {f4f214ec-8138-4344-825d-e250d6010efa}, !- Name
  {a59b7528-2a51-4655-aa39-08d980577f8b}, !- Source Object
  3,                                      !- Outlet Port
  {3f51645e-7d29-46c1-a016-497fed652be8}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {17b6099a-67aa-4cc2-8880-9748f617c7b7}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {891e3edd-1d44-455b-8025-b95cd4478087}, !- Handle
  1089gal NaturalGas Water Heater - 735kBtu/hr 0.805 Therm Eff, !- Name
  4.12098554344306,                       !- Tank Volume {m3}
  {65202444-6497-4e36-beca-499145532249}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  215321.4946449,                         !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804951957060565,                      !- Heater Thermal Efficiency
  {29390137-e30e-44ee-8e8c-a3a2542853c2}, !- Part Load Factor Curve Name
  249.011833961866,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  249.011833961866,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {8f2e270b-19cb-461f-a313-eb64185cea84}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  27.4181861750995,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  27.4181861750995,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3cf3f7d5-093c-4166-8114-34137f208e4e}, !- Use Side Inlet Node Name
  {11de59fd-7b39-437b-b201-617819cc3b33}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {3e08698d-992b-4dc3-94f8-03e7ff6ac9dd}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  {8f06bb82-8511-479d-84d7-f6c1b2b58db0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f06bb82-8511-479d-84d7-f6c1b2b58db0}, !- Handle
  Schedule Day 5,                         !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4bcd56c9-6c3f-4f50-803b-38b310a43b53}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  {ebf86185-ed0b-4e56-8ba3-106881318871}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebf86185-ed0b-4e56-8ba3-106881318871}, !- Handle
  Schedule Day 6,                         !- Name
  {f4a0b03e-f60c-47e6-b10a-e8301cb92a2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f2e270b-19cb-461f-a313-eb64185cea84}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {17b6099a-67aa-4cc2-8880-9748f617c7b7}, !- Schedule Type Limits Name
  {896058e3-76fb-4bfa-a9fa-60776bfcc77e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {896058e3-76fb-4bfa-a9fa-60776bfcc77e}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {17b6099a-67aa-4cc2-8880-9748f617c7b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {6454326b-c6e3-424b-8538-f7c1ceeb385a}, !- Handle
  Node 272,                               !- Name
  {11de59fd-7b39-437b-b201-617819cc3b33}, !- Inlet Port
  {682345ed-18ff-472c-a4fa-d45b545f5164}; !- Outlet Port

OS:Connection,
  {3cf3f7d5-093c-4166-8114-34137f208e4e}, !- Handle
  {17c0fc91-8b7e-4809-adea-8c5d52f13a1c}, !- Name
  {5fb46345-ff55-459a-9867-125366bfd1a5}, !- Source Object
  3,                                      !- Outlet Port
  {891e3edd-1d44-455b-8025-b95cd4478087}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {11de59fd-7b39-437b-b201-617819cc3b33}, !- Handle
  {8f6d91d1-b96d-4576-9b18-bd8cb983d43e}, !- Name
  {891e3edd-1d44-455b-8025-b95cd4478087}, !- Source Object
  32,                                     !- Outlet Port
  {6454326b-c6e3-424b-8538-f7c1ceeb385a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {682345ed-18ff-472c-a4fa-d45b545f5164}, !- Handle
  {1702f886-322f-494d-8cd5-ea38462b197a}, !- Name
  {6454326b-c6e3-424b-8538-f7c1ceeb385a}, !- Source Object
  3,                                      !- Outlet Port
  {c6a09581-2f49-4672-8a88-c5afa6e83f3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {07635b6e-360d-4fdc-b847-7cff1aed72ad}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {794cb1ae-f378-47f8-a569-68ce19f502c2}, !- Inlet Node Name
  {0ef770f8-8fa0-44ff-8e21-5718a2a154fc}; !- Outlet Node Name

OS:Node,
  {b4f144ac-960f-4ce9-b7db-f5784ac65ff5}, !- Handle
  Node 273,                               !- Name
  {0655aa46-0337-4973-89a1-fcb5b711566f}, !- Inlet Port
  {794cb1ae-f378-47f8-a569-68ce19f502c2}; !- Outlet Port

OS:Connection,
  {0655aa46-0337-4973-89a1-fcb5b711566f}, !- Handle
  {ae14e12a-69cc-4dae-853a-b0d154db9328}, !- Name
  {3f51645e-7d29-46c1-a016-497fed652be8}, !- Source Object
  4,                                      !- Outlet Port
  {b4f144ac-960f-4ce9-b7db-f5784ac65ff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c170f3d5-5cf4-4a7c-a034-b1521057365c}, !- Handle
  Node 274,                               !- Name
  {0ef770f8-8fa0-44ff-8e21-5718a2a154fc}, !- Inlet Port
  {90c38e75-3f54-4caa-9e41-e54fc101a308}; !- Outlet Port

OS:Connection,
  {794cb1ae-f378-47f8-a569-68ce19f502c2}, !- Handle
  {a7296fb4-1405-4b05-add5-c6cb2a776911}, !- Name
  {b4f144ac-960f-4ce9-b7db-f5784ac65ff5}, !- Source Object
  3,                                      !- Outlet Port
  {07635b6e-360d-4fdc-b847-7cff1aed72ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef770f8-8fa0-44ff-8e21-5718a2a154fc}, !- Handle
  {b15a0871-bbb4-4497-9595-4ee885b94729}, !- Name
  {07635b6e-360d-4fdc-b847-7cff1aed72ad}, !- Source Object
  3,                                      !- Outlet Port
  {c170f3d5-5cf4-4a7c-a034-b1521057365c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c38e75-3f54-4caa-9e41-e54fc101a308}, !- Handle
  {d8fdd0f6-29a4-40cb-934d-6ee5c2ef671f}, !- Name
  {c170f3d5-5cf4-4a7c-a034-b1521057365c}, !- Source Object
  3,                                      !- Outlet Port
  {c6a09581-2f49-4672-8a88-c5afa6e83f3d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d95a867a-8d80-4d8e-8d9e-b3fedaa00eca}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {e8f52b10-c276-4bcc-86c4-bf71c2646389}, !- Inlet Node Name
  {797fcc98-1601-4987-b12c-b478920c0b5d}; !- Outlet Node Name

OS:Node,
  {f0e952a5-1adc-4a87-b58b-fd007218d487}, !- Handle
  Node 275,                               !- Name
  {797fcc98-1601-4987-b12c-b478920c0b5d}, !- Inlet Port
  {487908c3-ee50-4a59-968e-ea34018e5d71}; !- Outlet Port

OS:Connection,
  {e8f52b10-c276-4bcc-86c4-bf71c2646389}, !- Handle
  {1a9051c2-a495-4374-bd4d-49924012bfd4}, !- Name
  {8ee8925f-da64-4c46-a44f-8c3944e49c8a}, !- Source Object
  3,                                      !- Outlet Port
  {d95a867a-8d80-4d8e-8d9e-b3fedaa00eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {797fcc98-1601-4987-b12c-b478920c0b5d}, !- Handle
  {2e514e69-85bc-4c20-b46b-8549d0ada2cf}, !- Name
  {d95a867a-8d80-4d8e-8d9e-b3fedaa00eca}, !- Source Object
  3,                                      !- Outlet Port
  {f0e952a5-1adc-4a87-b58b-fd007218d487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {487908c3-ee50-4a59-968e-ea34018e5d71}, !- Handle
  {fab751a2-883e-42bc-b5cb-d4817686fe8e}, !- Name
  {f0e952a5-1adc-4a87-b58b-fd007218d487}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7c3a90fb-e98b-4961-80e0-acd177cf4196}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {258b19ff-e71e-41d6-b16d-d9f8dfd586fa}, !- Inlet Node Name
  {349326fc-1bde-40e1-8d66-c82e807ba7bd}; !- Outlet Node Name

OS:Node,
  {c9e8d535-5b1d-4b32-b1af-db5ba0fbea12}, !- Handle
  Node 276,                               !- Name
  {9db3e9ef-d17f-47bf-a1cb-59d167bdf017}, !- Inlet Port
  {258b19ff-e71e-41d6-b16d-d9f8dfd586fa}; !- Outlet Port

OS:Connection,
  {9db3e9ef-d17f-47bf-a1cb-59d167bdf017}, !- Handle
  {09395e0f-db88-4d14-84a4-d0e0b55196de}, !- Name
  {c6a09581-2f49-4672-8a88-c5afa6e83f3d}, !- Source Object
  2,                                      !- Outlet Port
  {c9e8d535-5b1d-4b32-b1af-db5ba0fbea12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {258b19ff-e71e-41d6-b16d-d9f8dfd586fa}, !- Handle
  {0369612a-1125-44d2-a46e-be11a4c8ace3}, !- Name
  {c9e8d535-5b1d-4b32-b1af-db5ba0fbea12}, !- Source Object
  3,                                      !- Outlet Port
  {7c3a90fb-e98b-4961-80e0-acd177cf4196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {349326fc-1bde-40e1-8d66-c82e807ba7bd}, !- Handle
  {f66e5dec-6f99-48ca-8cff-6bd7efbac195}, !- Name
  {7c3a90fb-e98b-4961-80e0-acd177cf4196}, !- Source Object
  3,                                      !- Outlet Port
  {432ec399-6869-4b26-94a7-0c48a4fbef3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fdde6fa7-9e5d-4387-8d6c-5db72e9f2e9e}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {4c0711d3-546c-4631-9dd9-534afa1f4b9b}, !- Inlet Node Name
  {838f8025-bae5-4c14-8fee-f72aef31b219}; !- Outlet Node Name

OS:Node,
  {763a6d37-2469-47cc-a616-4dd008dafbad}, !- Handle
  Node 277,                               !- Name
  {a743d5d8-40ca-4813-9283-97e633ad7409}, !- Inlet Port
  {4c0711d3-546c-4631-9dd9-534afa1f4b9b}; !- Outlet Port

OS:Connection,
  {a743d5d8-40ca-4813-9283-97e633ad7409}, !- Handle
  {5e2626f9-abb5-4fc5-99aa-06469d49cbed}, !- Name
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Source Object
  2,                                      !- Outlet Port
  {763a6d37-2469-47cc-a616-4dd008dafbad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c0711d3-546c-4631-9dd9-534afa1f4b9b}, !- Handle
  {e8de170b-2170-4070-a007-e45d74bce3b2}, !- Name
  {763a6d37-2469-47cc-a616-4dd008dafbad}, !- Source Object
  3,                                      !- Outlet Port
  {fdde6fa7-9e5d-4387-8d6c-5db72e9f2e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {838f8025-bae5-4c14-8fee-f72aef31b219}, !- Handle
  {3307fc77-4c45-48d2-be98-512373222a25}, !- Name
  {fdde6fa7-9e5d-4387-8d6c-5db72e9f2e9e}, !- Source Object
  3,                                      !- Outlet Port
  {c631ed89-9abe-456d-9b52-c0f088255ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {69a141e2-135a-41dc-804f-2b00640c066e}, !- Handle
  Water Use Connections 1,                !- Name
  {83b07069-1e0a-4f94-8a34-e2f87fd24216}, !- Inlet Node Name
  {2e58d765-b82b-4506-9aa4-d7097f6a715a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a805f9c0-21d4-4066-a11c-00783942e2b2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {76622966-a504-4f60-b48b-04fd06cc0d8a}, !- Handle
  Core_bottom Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {d9acd417-0e51-4764-841a-0067658b9ee0}, !- Target Temperature Schedule Name
  {fe586c41-f0b1-4904-a81c-edfb0711a498}, !- Sensible Fraction Schedule Name
  {97ce0b21-a78c-4c86-a2ff-fe9b61ea5dbe}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fe586c41-f0b1-4904-a81c-edfb0711a498}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4a09c9e7-e015-4028-ae38-d482d7b95006}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a09c9e7-e015-4028-ae38-d482d7b95006}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {97ce0b21-a78c-4c86-a2ff-fe9b61ea5dbe}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {dd7d2ed6-7ca2-440a-a9bb-cc4a6cece1b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd7d2ed6-7ca2-440a-a9bb-cc4a6cece1b9}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d9acd417-0e51-4764-841a-0067658b9ee0}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {279d3754-b321-4bd4-b593-53be3f12b667}; !- Default Day Schedule Name

OS:Schedule:Day,
  {279d3754-b321-4bd4-b593-53be3f12b667}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a805f9c0-21d4-4066-a11c-00783942e2b2}, !- Handle
  Core_bottom Service Water Use 0.95gal/min, !- Name
  {76622966-a504-4f60-b48b-04fd06cc0d8a}, !- Water Use Equipment Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  {598375d0-ccfc-4b89-b73e-b673b416e473}; !- Default Day Schedule Name

OS:Schedule:Day,
  {598375d0-ccfc-4b89-b73e-b673b416e473}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {e5eff049-6ff2-43d8-854f-c53a8ba8b7cc}, !- Handle
  Schedule Rule 20,                       !- Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e3df6698-13c8-4ca2-82c4-fe1b88d3a8a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3df6698-13c8-4ca2-82c4-fe1b88d3a8a4}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {2c6bc716-eb08-4e3f-b703-32e114c0c912}, !- Handle
  Schedule Rule 21,                       !- Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1dc416b-6d21-43ac-8f2e-1af6eb703eb7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1dc416b-6d21-43ac-8f2e-1af6eb703eb7}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {1c1b7cb8-fee6-48fd-9ff4-6790e93033a5}, !- Handle
  Schedule Rule 22,                       !- Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae389fbc-b115-4fa5-a7fa-e0d77f5faa72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae389fbc-b115-4fa5-a7fa-e0d77f5faa72}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {f723cc8d-413d-4f7d-a203-705fbf9365f5}, !- Handle
  Node 278,                               !- Name
  {3fef9a45-34c8-4bf3-985a-066fda0e2ecd}, !- Inlet Port
  {83b07069-1e0a-4f94-8a34-e2f87fd24216}; !- Outlet Port

OS:Connection,
  {3fef9a45-34c8-4bf3-985a-066fda0e2ecd}, !- Handle
  {56aa8003-329e-43f7-a2f3-e7fe2d2de2ee}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  4,                                      !- Outlet Port
  {f723cc8d-413d-4f7d-a203-705fbf9365f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6753ddf-aa19-4b1e-b76d-ed9c3c686c0f}, !- Handle
  Node 279,                               !- Name
  {2e58d765-b82b-4506-9aa4-d7097f6a715a}, !- Inlet Port
  {5656f1ab-974b-4c36-a87a-91725621cb50}; !- Outlet Port

OS:Connection,
  {83b07069-1e0a-4f94-8a34-e2f87fd24216}, !- Handle
  {7b6fdd43-bab4-4254-b9e8-e9356db76495}, !- Name
  {f723cc8d-413d-4f7d-a203-705fbf9365f5}, !- Source Object
  3,                                      !- Outlet Port
  {69a141e2-135a-41dc-804f-2b00640c066e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e58d765-b82b-4506-9aa4-d7097f6a715a}, !- Handle
  {f1252a51-8cb4-4897-9267-85821f8615b4}, !- Name
  {69a141e2-135a-41dc-804f-2b00640c066e}, !- Source Object
  3,                                      !- Outlet Port
  {d6753ddf-aa19-4b1e-b76d-ed9c3c686c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5656f1ab-974b-4c36-a87a-91725621cb50}, !- Handle
  {4a240040-5e32-46a0-9095-ba55d0056106}, !- Name
  {d6753ddf-aa19-4b1e-b76d-ed9c3c686c0f}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {eff17a7a-a2d3-4984-9df3-6a95d6ade5d4}, !- Handle
  Water Use Connections 2,                !- Name
  {454ac205-6473-4864-a58a-d398eddbe9ca}, !- Inlet Node Name
  {91cc2ee8-affe-4e93-bfae-e5bc2a35b60f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {23e486ef-79b3-4f14-95cd-f9dbb938150a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c8d17ef9-fb47-42fa-9e82-5e345c5f0f73}, !- Handle
  Core_mid Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {02a5257e-dc3d-42d7-a331-2b482c991fe1}, !- Target Temperature Schedule Name
  {06229698-5960-491a-abae-eef0438753b4}, !- Sensible Fraction Schedule Name
  {13785b7d-0135-4a70-9d07-3adacfea165d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {06229698-5960-491a-abae-eef0438753b4}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c85e4164-b3d0-4a5a-a320-861fe5cad167}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c85e4164-b3d0-4a5a-a320-861fe5cad167}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {13785b7d-0135-4a70-9d07-3adacfea165d}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {02b700f4-5c9f-42e4-89e5-1a80ab9b4416}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02b700f4-5c9f-42e4-89e5-1a80ab9b4416}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {02a5257e-dc3d-42d7-a331-2b482c991fe1}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {bff59baa-87d2-415d-b326-487b710147d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bff59baa-87d2-415d-b326-487b710147d9}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {23e486ef-79b3-4f14-95cd-f9dbb938150a}, !- Handle
  Core_mid Service Water Use 0.95gal/min, !- Name
  {c8d17ef9-fb47-42fa-9e82-5e345c5f0f73}, !- Water Use Equipment Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cf4cf303-6552-4abb-bba4-ee275fed3b08}, !- Handle
  Node 280,                               !- Name
  {c3a60668-b243-4109-91ae-db9d767e95c5}, !- Inlet Port
  {454ac205-6473-4864-a58a-d398eddbe9ca}; !- Outlet Port

OS:Connection,
  {c3a60668-b243-4109-91ae-db9d767e95c5}, !- Handle
  {a27d463d-6564-4130-aca4-57a1efbebb65}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  5,                                      !- Outlet Port
  {cf4cf303-6552-4abb-bba4-ee275fed3b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7970c126-8357-4b25-abab-25e5a6f1f92d}, !- Handle
  Node 281,                               !- Name
  {91cc2ee8-affe-4e93-bfae-e5bc2a35b60f}, !- Inlet Port
  {5aee52e7-c8b9-43e1-9172-985a90ad6ff1}; !- Outlet Port

OS:Connection,
  {454ac205-6473-4864-a58a-d398eddbe9ca}, !- Handle
  {0e225906-18c1-4033-8a9c-cc378a6945b9}, !- Name
  {cf4cf303-6552-4abb-bba4-ee275fed3b08}, !- Source Object
  3,                                      !- Outlet Port
  {eff17a7a-a2d3-4984-9df3-6a95d6ade5d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91cc2ee8-affe-4e93-bfae-e5bc2a35b60f}, !- Handle
  {351dd1a8-2576-4851-b7a1-bb991cb211a8}, !- Name
  {eff17a7a-a2d3-4984-9df3-6a95d6ade5d4}, !- Source Object
  3,                                      !- Outlet Port
  {7970c126-8357-4b25-abab-25e5a6f1f92d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aee52e7-c8b9-43e1-9172-985a90ad6ff1}, !- Handle
  {8dcf9ba9-212d-4ab1-b969-c41dacf116bb}, !- Name
  {7970c126-8357-4b25-abab-25e5a6f1f92d}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5e9e42a3-4cb1-497a-bf09-8422e714725f}, !- Handle
  Water Use Connections 3,                !- Name
  {596d1038-e5ef-450a-af81-8cae1786441d}, !- Inlet Node Name
  {a0bc1f63-bdd6-454e-8864-881fd95ad9e9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8f69248d-f216-4498-be56-f22c80413bd7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {600ea5e3-a100-4cda-9d44-07be26a53421}, !- Handle
  Core_top Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {88beb1b9-24c7-4c2c-8f5b-f58f20263b80}, !- Target Temperature Schedule Name
  {7fb8de17-feba-46bc-bfb9-b45d25a7ca5f}, !- Sensible Fraction Schedule Name
  {d7bd57d2-f713-4634-b1bd-3c796d0621b1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7fb8de17-feba-46bc-bfb9-b45d25a7ca5f}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {67d66b31-3fc7-486a-9933-69e82b667d18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67d66b31-3fc7-486a-9933-69e82b667d18}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7bd57d2-f713-4634-b1bd-3c796d0621b1}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {041339fb-0c1e-4b60-9cb7-d2f62ff6ee03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {041339fb-0c1e-4b60-9cb7-d2f62ff6ee03}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {88beb1b9-24c7-4c2c-8f5b-f58f20263b80}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b8e6514f-42e7-458f-94b1-078b36616af8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8e6514f-42e7-458f-94b1-078b36616af8}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8f69248d-f216-4498-be56-f22c80413bd7}, !- Handle
  Core_top Service Water Use 0.95gal/min, !- Name
  {600ea5e3-a100-4cda-9d44-07be26a53421}, !- Water Use Equipment Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {71743970-8bc8-47f0-ad1c-c46f153e4f4f}, !- Handle
  Node 282,                               !- Name
  {3c2cf4e7-ac08-4456-aba4-10cde3ba6c36}, !- Inlet Port
  {596d1038-e5ef-450a-af81-8cae1786441d}; !- Outlet Port

OS:Connection,
  {3c2cf4e7-ac08-4456-aba4-10cde3ba6c36}, !- Handle
  {91c83af1-3631-43f6-8989-e905a1adda7b}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  6,                                      !- Outlet Port
  {71743970-8bc8-47f0-ad1c-c46f153e4f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a819fd60-8820-462e-a990-15e8e5cc05c8}, !- Handle
  Node 283,                               !- Name
  {a0bc1f63-bdd6-454e-8864-881fd95ad9e9}, !- Inlet Port
  {1fa792de-6bb8-4393-8413-2e7fe73e5789}; !- Outlet Port

OS:Connection,
  {596d1038-e5ef-450a-af81-8cae1786441d}, !- Handle
  {26ecfdca-b27c-4122-b0de-aded55739fad}, !- Name
  {71743970-8bc8-47f0-ad1c-c46f153e4f4f}, !- Source Object
  3,                                      !- Outlet Port
  {5e9e42a3-4cb1-497a-bf09-8422e714725f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0bc1f63-bdd6-454e-8864-881fd95ad9e9}, !- Handle
  {9b7701f3-9ec3-4159-93ca-f3c2e88b4d52}, !- Name
  {5e9e42a3-4cb1-497a-bf09-8422e714725f}, !- Source Object
  3,                                      !- Outlet Port
  {a819fd60-8820-462e-a990-15e8e5cc05c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa792de-6bb8-4393-8413-2e7fe73e5789}, !- Handle
  {e9e3bb0f-903b-4c1a-8aa1-9afd3401df0d}, !- Name
  {a819fd60-8820-462e-a990-15e8e5cc05c8}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {40b671ba-5b27-452d-879c-f8cb6013e574}, !- Handle
  Water Use Connections 4,                !- Name
  {7a5ab9a4-3ee7-4109-8743-0969ddd4e02b}, !- Inlet Node Name
  {2bad85ca-c909-4cdc-8694-9d2be7119aad}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ce8ec348-3d09-40d5-ad61-79e3b5686838}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fd6e5ce3-c6cc-4112-b9bf-9c0f8053ec0d}, !- Handle
  Datacenter_basement_zn_6 Service Water Use Def 0.3gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.87303728009577e-05,                   !- Peak Flow Rate {m3/s}
  {a7e80ac4-35b0-49b7-a464-4c1cc30deae7}, !- Target Temperature Schedule Name
  {04bfffaa-e781-466a-b5bb-b968039cb16c}, !- Sensible Fraction Schedule Name
  {609fbf69-980c-4f4a-8571-399fffed99f6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {04bfffaa-e781-466a-b5bb-b968039cb16c}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ad645c17-37b8-4d6c-b9d8-51b86942f214}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad645c17-37b8-4d6c-b9d8-51b86942f214}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {609fbf69-980c-4f4a-8571-399fffed99f6}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {35ada7e4-b6f9-4009-8656-51ea680f5285}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35ada7e4-b6f9-4009-8656-51ea680f5285}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7e80ac4-35b0-49b7-a464-4c1cc30deae7}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {965a96b6-236f-476c-940d-895a2ddee0fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {965a96b6-236f-476c-940d-895a2ddee0fe}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ce8ec348-3d09-40d5-ad61-79e3b5686838}, !- Handle
  Datacenter_basement_zn_6 Service Water Use 0.3gal/min, !- Name
  {fd6e5ce3-c6cc-4112-b9bf-9c0f8053ec0d}, !- Water Use Equipment Definition Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b431e056-70c5-4df6-a2b9-55dafff6a8d6}, !- Handle
  Node 284,                               !- Name
  {f2e1f5df-d532-430b-b3e0-09d9c4b6ce23}, !- Inlet Port
  {7a5ab9a4-3ee7-4109-8743-0969ddd4e02b}; !- Outlet Port

OS:Connection,
  {f2e1f5df-d532-430b-b3e0-09d9c4b6ce23}, !- Handle
  {1fc28280-b074-474a-bfc6-1171cbbf55e6}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  7,                                      !- Outlet Port
  {b431e056-70c5-4df6-a2b9-55dafff6a8d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11a168f7-f25c-4ee1-8c14-fe54bb09726e}, !- Handle
  Node 285,                               !- Name
  {2bad85ca-c909-4cdc-8694-9d2be7119aad}, !- Inlet Port
  {0872f0ed-060d-40af-88b1-a3794dcb8080}; !- Outlet Port

OS:Connection,
  {7a5ab9a4-3ee7-4109-8743-0969ddd4e02b}, !- Handle
  {b4196836-6d63-4199-8008-1ae6d78d6793}, !- Name
  {b431e056-70c5-4df6-a2b9-55dafff6a8d6}, !- Source Object
  3,                                      !- Outlet Port
  {40b671ba-5b27-452d-879c-f8cb6013e574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bad85ca-c909-4cdc-8694-9d2be7119aad}, !- Handle
  {7df95749-506d-4fb3-83e4-ac6574b7a11a}, !- Name
  {40b671ba-5b27-452d-879c-f8cb6013e574}, !- Source Object
  3,                                      !- Outlet Port
  {11a168f7-f25c-4ee1-8c14-fe54bb09726e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0872f0ed-060d-40af-88b1-a3794dcb8080}, !- Handle
  {8a78bdb2-b9b2-4c49-b8de-a3426352db9b}, !- Name
  {11a168f7-f25c-4ee1-8c14-fe54bb09726e}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0346b49e-f260-48d6-8598-bde5ff545d9a}, !- Handle
  Water Use Connections 5,                !- Name
  {94500eb2-833b-480d-9da0-1ab21bdd86ad}, !- Inlet Node Name
  {980a0748-8ad4-40cc-941d-c5291f1d4a85}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d17fc35b-582b-48ae-9839-3f77e518b5db}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4a21977b-c10b-4c7c-b2ce-51afa6af9b9a}, !- Handle
  Datacenter_bot_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {b8f81127-bdd3-450f-9aa3-c18da126ff97}, !- Target Temperature Schedule Name
  {52c76ecb-12fd-4a5e-b533-879a28ed474b}, !- Sensible Fraction Schedule Name
  {9e5e2492-275b-4e0f-89a8-1dc0d6f26d6f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {52c76ecb-12fd-4a5e-b533-879a28ed474b}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {88b7908d-ce23-4853-9b27-d426352c55b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88b7908d-ce23-4853-9b27-d426352c55b9}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e5e2492-275b-4e0f-89a8-1dc0d6f26d6f}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bac9d74d-fb8c-4dcf-a0fb-b14a57cdd9a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bac9d74d-fb8c-4dcf-a0fb-b14a57cdd9a2}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8f81127-bdd3-450f-9aa3-c18da126ff97}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af531597-2b5a-46ad-b68a-e9d73f0c732f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af531597-2b5a-46ad-b68a-e9d73f0c732f}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d17fc35b-582b-48ae-9839-3f77e518b5db}, !- Handle
  Datacenter_bot_zn_6 Service Water Use 0.01gal/min, !- Name
  {4a21977b-c10b-4c7c-b2ce-51afa6af9b9a}, !- Water Use Equipment Definition Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6550d5de-9d64-4840-97d9-a2fbec087a9b}, !- Handle
  Node 286,                               !- Name
  {8c199ac4-2143-4905-b618-1bf7fd81f33e}, !- Inlet Port
  {94500eb2-833b-480d-9da0-1ab21bdd86ad}; !- Outlet Port

OS:Connection,
  {8c199ac4-2143-4905-b618-1bf7fd81f33e}, !- Handle
  {4d41c199-b293-4648-85ab-7b71c2e83f42}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  8,                                      !- Outlet Port
  {6550d5de-9d64-4840-97d9-a2fbec087a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40244ae5-acba-4b27-9be4-32400fe75a7a}, !- Handle
  Node 287,                               !- Name
  {980a0748-8ad4-40cc-941d-c5291f1d4a85}, !- Inlet Port
  {096df206-a971-4bc8-b25b-0746974452cf}; !- Outlet Port

OS:Connection,
  {94500eb2-833b-480d-9da0-1ab21bdd86ad}, !- Handle
  {ba99e814-c42b-4da1-953d-7c5ed4b661ea}, !- Name
  {6550d5de-9d64-4840-97d9-a2fbec087a9b}, !- Source Object
  3,                                      !- Outlet Port
  {0346b49e-f260-48d6-8598-bde5ff545d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {980a0748-8ad4-40cc-941d-c5291f1d4a85}, !- Handle
  {a5bab543-4aa2-4971-9613-c9036d85578b}, !- Name
  {0346b49e-f260-48d6-8598-bde5ff545d9a}, !- Source Object
  3,                                      !- Outlet Port
  {40244ae5-acba-4b27-9be4-32400fe75a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {096df206-a971-4bc8-b25b-0746974452cf}, !- Handle
  {2326e3ce-bda6-45af-879d-355442d10353}, !- Name
  {40244ae5-acba-4b27-9be4-32400fe75a7a}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {82c46305-05f3-429d-a51f-8c7bf75afbe0}, !- Handle
  Water Use Connections 6,                !- Name
  {011cb0dc-3d84-4e1b-aa9b-927e22c25a74}, !- Inlet Node Name
  {c822ffec-8961-4c2b-8b0b-93279117335b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ce8c136c-5758-4f4e-8c60-d7a60dbc1c61}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {659c98e6-5f61-4229-abcc-8b59a6da8391}, !- Handle
  Datacenter_mid_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {2c423aca-9343-4461-b35e-30728037e9d1}, !- Target Temperature Schedule Name
  {1065c7a3-b1ec-4607-bfa5-a2fd13b3a986}, !- Sensible Fraction Schedule Name
  {479a630c-0f31-4057-8557-ca3294b3d13b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1065c7a3-b1ec-4607-bfa5-a2fd13b3a986}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c660159b-a603-47af-8afe-5c8089bb5edb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c660159b-a603-47af-8afe-5c8089bb5edb}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {479a630c-0f31-4057-8557-ca3294b3d13b}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6f07e228-188e-4701-a594-9d9a219c8b19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f07e228-188e-4701-a594-9d9a219c8b19}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c423aca-9343-4461-b35e-30728037e9d1}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f642a432-9ae7-4515-836e-f46b400c733b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f642a432-9ae7-4515-836e-f46b400c733b}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ce8c136c-5758-4f4e-8c60-d7a60dbc1c61}, !- Handle
  Datacenter_mid_zn_6 Service Water Use 0.01gal/min, !- Name
  {659c98e6-5f61-4229-abcc-8b59a6da8391}, !- Water Use Equipment Definition Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {119b7991-da7e-480c-a9a2-c5bbd31820e2}, !- Handle
  Node 288,                               !- Name
  {e571d57c-dbbd-42ca-bda6-6a0f214dc45b}, !- Inlet Port
  {011cb0dc-3d84-4e1b-aa9b-927e22c25a74}; !- Outlet Port

OS:Connection,
  {e571d57c-dbbd-42ca-bda6-6a0f214dc45b}, !- Handle
  {e6c67ee0-01f0-4eaf-9811-dc3a30d738ca}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  9,                                      !- Outlet Port
  {119b7991-da7e-480c-a9a2-c5bbd31820e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09555248-1e96-4bfb-b77f-b4d3688e1ef8}, !- Handle
  Node 289,                               !- Name
  {c822ffec-8961-4c2b-8b0b-93279117335b}, !- Inlet Port
  {b8ff09e4-11d7-42a3-a012-cb1012cb0809}; !- Outlet Port

OS:Connection,
  {011cb0dc-3d84-4e1b-aa9b-927e22c25a74}, !- Handle
  {eae14c7f-7033-440f-a297-81bc252aecea}, !- Name
  {119b7991-da7e-480c-a9a2-c5bbd31820e2}, !- Source Object
  3,                                      !- Outlet Port
  {82c46305-05f3-429d-a51f-8c7bf75afbe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c822ffec-8961-4c2b-8b0b-93279117335b}, !- Handle
  {67c1e0ff-72c2-4f37-b84a-bca5441aa0dc}, !- Name
  {82c46305-05f3-429d-a51f-8c7bf75afbe0}, !- Source Object
  3,                                      !- Outlet Port
  {09555248-1e96-4bfb-b77f-b4d3688e1ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8ff09e4-11d7-42a3-a012-cb1012cb0809}, !- Handle
  {62e769b6-4f88-4ec3-b4ad-c2d26bfefe08}, !- Name
  {09555248-1e96-4bfb-b77f-b4d3688e1ef8}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {68d00f87-7c73-4c99-a478-862ec2fcebd9}, !- Handle
  Water Use Connections 7,                !- Name
  {26a73c04-ab6e-43b7-843a-a5dd25bac13a}, !- Inlet Node Name
  {b24b2f6c-1a76-496d-a939-702b93a507d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c4571d6c-828e-423a-b1b7-f0a9806c9c70}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {51552cbd-724e-4a1c-9a40-aded79bed86d}, !- Handle
  Datacenter_top_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {05de79c1-eaa8-4e41-a5f1-59d9f7269ade}, !- Target Temperature Schedule Name
  {ed9b6660-f12c-48d4-8c9c-0587d870736e}, !- Sensible Fraction Schedule Name
  {f8f24428-d75a-402a-848f-4f4274a9272e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ed9b6660-f12c-48d4-8c9c-0587d870736e}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1d00eee4-03df-49bf-9a0d-f8d6bb26a91b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d00eee4-03df-49bf-9a0d-f8d6bb26a91b}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8f24428-d75a-402a-848f-4f4274a9272e}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b819439b-c3d9-42a3-855d-c0d97a48c886}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b819439b-c3d9-42a3-855d-c0d97a48c886}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {05de79c1-eaa8-4e41-a5f1-59d9f7269ade}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e2322f07-080f-4daf-857a-b6a7ed58bf75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2322f07-080f-4daf-857a-b6a7ed58bf75}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c4571d6c-828e-423a-b1b7-f0a9806c9c70}, !- Handle
  Datacenter_top_zn_6 Service Water Use 0.01gal/min, !- Name
  {51552cbd-724e-4a1c-9a40-aded79bed86d}, !- Water Use Equipment Definition Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {27c5b417-7140-4492-9be2-e39fef6e3095}, !- Handle
  Node 290,                               !- Name
  {536feb51-182c-42e1-bc91-76e969bdd83c}, !- Inlet Port
  {26a73c04-ab6e-43b7-843a-a5dd25bac13a}; !- Outlet Port

OS:Connection,
  {536feb51-182c-42e1-bc91-76e969bdd83c}, !- Handle
  {47b46b74-99e1-4451-9a7c-27ae565a93f2}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  10,                                     !- Outlet Port
  {27c5b417-7140-4492-9be2-e39fef6e3095}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b996579-219a-4586-89bb-d2abf47d284d}, !- Handle
  Node 291,                               !- Name
  {b24b2f6c-1a76-496d-a939-702b93a507d1}, !- Inlet Port
  {c7abd170-1c5b-4ca4-873f-642355bb2efa}; !- Outlet Port

OS:Connection,
  {26a73c04-ab6e-43b7-843a-a5dd25bac13a}, !- Handle
  {202b4afe-1951-4969-a4e1-1a4276ae5c7a}, !- Name
  {27c5b417-7140-4492-9be2-e39fef6e3095}, !- Source Object
  3,                                      !- Outlet Port
  {68d00f87-7c73-4c99-a478-862ec2fcebd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b24b2f6c-1a76-496d-a939-702b93a507d1}, !- Handle
  {b7717706-f5fd-42d2-8604-ee6c80d292af}, !- Name
  {68d00f87-7c73-4c99-a478-862ec2fcebd9}, !- Source Object
  3,                                      !- Outlet Port
  {4b996579-219a-4586-89bb-d2abf47d284d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7abd170-1c5b-4ca4-873f-642355bb2efa}, !- Handle
  {ea326e15-0cb9-45df-a057-a00df6faeb6b}, !- Name
  {4b996579-219a-4586-89bb-d2abf47d284d}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f0b3acf5-3d07-4852-89da-94aa92054715}, !- Handle
  Water Use Connections 8,                !- Name
  {fa0f1ab8-5093-4e9a-a3da-3358af3e3f2b}, !- Inlet Node Name
  {e6777fcf-e9b8-4191-bd41-99350c44db63}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {166607cb-7915-40eb-9ba2-38b4c888f98b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0db2312d-7a3c-4231-a376-26988e9d4e57}, !- Handle
  Perimeter_bot_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {874c545a-a420-4a52-8cf1-83ab21806201}, !- Target Temperature Schedule Name
  {e011080d-a170-46ec-a929-93d2dcdf74dc}, !- Sensible Fraction Schedule Name
  {2c7a0a66-c229-4dc1-a7c1-d0ba81335c19}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e011080d-a170-46ec-a929-93d2dcdf74dc}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5e7d6308-9fb0-4fcb-abd1-c22dcf547c72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e7d6308-9fb0-4fcb-abd1-c22dcf547c72}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c7a0a66-c229-4dc1-a7c1-d0ba81335c19}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9ffcc04b-706f-4cef-aed5-933946c2c5b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ffcc04b-706f-4cef-aed5-933946c2c5b3}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {874c545a-a420-4a52-8cf1-83ab21806201}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9412ce3a-7a07-4498-8ad5-2502777170f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9412ce3a-7a07-4498-8ad5-2502777170f9}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {166607cb-7915-40eb-9ba2-38b4c888f98b}, !- Handle
  Perimeter_bot_zn_1 Service Water Use 0.12gal/min, !- Name
  {0db2312d-7a3c-4231-a376-26988e9d4e57}, !- Water Use Equipment Definition Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fd656ab4-208c-450c-a13a-ec7cee969f2c}, !- Handle
  Node 292,                               !- Name
  {279c5458-69b7-40a3-a026-fbba99eed1a9}, !- Inlet Port
  {fa0f1ab8-5093-4e9a-a3da-3358af3e3f2b}; !- Outlet Port

OS:Connection,
  {279c5458-69b7-40a3-a026-fbba99eed1a9}, !- Handle
  {dada80d4-9baf-4a3a-9d61-155a6e9b8bdc}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  11,                                     !- Outlet Port
  {fd656ab4-208c-450c-a13a-ec7cee969f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e5849bb-8884-41cb-a06a-117eb5c5c8c1}, !- Handle
  Node 293,                               !- Name
  {e6777fcf-e9b8-4191-bd41-99350c44db63}, !- Inlet Port
  {62ccb64c-fcda-4389-813a-2dec044636ce}; !- Outlet Port

OS:Connection,
  {fa0f1ab8-5093-4e9a-a3da-3358af3e3f2b}, !- Handle
  {76011b14-d283-49e9-be5a-ba96482f724b}, !- Name
  {fd656ab4-208c-450c-a13a-ec7cee969f2c}, !- Source Object
  3,                                      !- Outlet Port
  {f0b3acf5-3d07-4852-89da-94aa92054715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6777fcf-e9b8-4191-bd41-99350c44db63}, !- Handle
  {95d87d78-eed9-49be-887a-0456ecc50afe}, !- Name
  {f0b3acf5-3d07-4852-89da-94aa92054715}, !- Source Object
  3,                                      !- Outlet Port
  {8e5849bb-8884-41cb-a06a-117eb5c5c8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62ccb64c-fcda-4389-813a-2dec044636ce}, !- Handle
  {9eff380b-84b4-4128-aa36-72b961c6ca1c}, !- Name
  {8e5849bb-8884-41cb-a06a-117eb5c5c8c1}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {75f4f67e-323d-4d5a-bc34-2a859fd87847}, !- Handle
  Water Use Connections 9,                !- Name
  {3232d70c-ad52-46d5-8b7e-50e20ba5019d}, !- Inlet Node Name
  {7d6dd89d-0465-4315-9267-1dbcbaaace2c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {90d6ab25-376e-4ced-b0af-fb53342a9f07}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dd27cf74-8e77-42fa-85e1-3e9710b37b60}, !- Handle
  Perimeter_bot_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {b8f4744e-6110-45e9-9abe-b765ef0f20fd}, !- Target Temperature Schedule Name
  {9be741c9-bfc4-4278-a021-d0d2382e3b27}, !- Sensible Fraction Schedule Name
  {0d7fe425-49bc-4333-8a9e-b1ffcc66fea1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9be741c9-bfc4-4278-a021-d0d2382e3b27}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {325e21f8-e13c-45a5-84b3-a4c62241ae89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {325e21f8-e13c-45a5-84b3-a4c62241ae89}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d7fe425-49bc-4333-8a9e-b1ffcc66fea1}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {44fc9d64-168a-425d-ad6f-2929bb0b4f18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44fc9d64-168a-425d-ad6f-2929bb0b4f18}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8f4744e-6110-45e9-9abe-b765ef0f20fd}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {71e3d900-5003-448b-bb77-3ffcd13c3840}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71e3d900-5003-448b-bb77-3ffcd13c3840}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {90d6ab25-376e-4ced-b0af-fb53342a9f07}, !- Handle
  Perimeter_bot_zn_2 Service Water Use 0.08gal/min, !- Name
  {dd27cf74-8e77-42fa-85e1-3e9710b37b60}, !- Water Use Equipment Definition Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0b5bd307-4a40-4758-91d1-2c34f906c226}, !- Handle
  Node 294,                               !- Name
  {783ba415-c453-4b48-8c50-0e2d66dc5a33}, !- Inlet Port
  {3232d70c-ad52-46d5-8b7e-50e20ba5019d}; !- Outlet Port

OS:Connection,
  {783ba415-c453-4b48-8c50-0e2d66dc5a33}, !- Handle
  {96cacb2e-c6a7-44e9-8e77-f2d6f5616767}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  12,                                     !- Outlet Port
  {0b5bd307-4a40-4758-91d1-2c34f906c226}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d42b0d2f-fe0a-4fdc-80fe-44c5d1b24d91}, !- Handle
  Node 295,                               !- Name
  {7d6dd89d-0465-4315-9267-1dbcbaaace2c}, !- Inlet Port
  {63b79049-0f88-4caf-bd3f-b36a306dc030}; !- Outlet Port

OS:Connection,
  {3232d70c-ad52-46d5-8b7e-50e20ba5019d}, !- Handle
  {2000f847-02b9-4e71-ac6f-52837b102912}, !- Name
  {0b5bd307-4a40-4758-91d1-2c34f906c226}, !- Source Object
  3,                                      !- Outlet Port
  {75f4f67e-323d-4d5a-bc34-2a859fd87847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d6dd89d-0465-4315-9267-1dbcbaaace2c}, !- Handle
  {c126895a-a229-4899-9d70-9ba72e446f40}, !- Name
  {75f4f67e-323d-4d5a-bc34-2a859fd87847}, !- Source Object
  3,                                      !- Outlet Port
  {d42b0d2f-fe0a-4fdc-80fe-44c5d1b24d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63b79049-0f88-4caf-bd3f-b36a306dc030}, !- Handle
  {14bd2b97-2cfd-4fe7-8be0-25230efa0d07}, !- Name
  {d42b0d2f-fe0a-4fdc-80fe-44c5d1b24d91}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cd715a0d-33e1-405a-93b1-e855d1a2e8c9}, !- Handle
  Water Use Connections 10,               !- Name
  {96fed10c-6385-4051-80d5-a307bceb8b6b}, !- Inlet Node Name
  {b07bc1af-5329-4a5a-aba1-efb30b110c85}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {99eae9a8-302f-461c-8f7d-8a1f83d049d3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b7c2a967-b1b8-4cf8-9770-ea8b80552f63}, !- Handle
  Perimeter_bot_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {f553fd71-9b91-4a1c-8664-610148398862}, !- Target Temperature Schedule Name
  {6ea2fddc-615c-41cc-9192-637b867a323e}, !- Sensible Fraction Schedule Name
  {5840bf28-2fb0-4bfb-9c30-2cbebb05014e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6ea2fddc-615c-41cc-9192-637b867a323e}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0ccf1369-b9af-4fe9-a473-98cb2ba94bf2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ccf1369-b9af-4fe9-a473-98cb2ba94bf2}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5840bf28-2fb0-4bfb-9c30-2cbebb05014e}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {406360be-a936-4a8c-8eca-ed199b62af66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {406360be-a936-4a8c-8eca-ed199b62af66}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f553fd71-9b91-4a1c-8664-610148398862}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1fd1bd62-3357-40f6-84d4-fde7c2329433}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fd1bd62-3357-40f6-84d4-fde7c2329433}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {99eae9a8-302f-461c-8f7d-8a1f83d049d3}, !- Handle
  Perimeter_bot_zn_3 Service Water Use 0.12gal/min, !- Name
  {b7c2a967-b1b8-4cf8-9770-ea8b80552f63}, !- Water Use Equipment Definition Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c308aef0-aa05-4930-a5c0-2725b7562411}, !- Handle
  Node 296,                               !- Name
  {7ab171e4-4704-4bfc-a334-03b497be3209}, !- Inlet Port
  {96fed10c-6385-4051-80d5-a307bceb8b6b}; !- Outlet Port

OS:Connection,
  {7ab171e4-4704-4bfc-a334-03b497be3209}, !- Handle
  {d9b63e28-3b78-4125-8b68-014b608aa502}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  13,                                     !- Outlet Port
  {c308aef0-aa05-4930-a5c0-2725b7562411}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1264bacd-1cd8-41a5-8b77-7e5e37193cee}, !- Handle
  Node 297,                               !- Name
  {b07bc1af-5329-4a5a-aba1-efb30b110c85}, !- Inlet Port
  {668b3acd-c3ec-42d7-be1f-f11d3be4593a}; !- Outlet Port

OS:Connection,
  {96fed10c-6385-4051-80d5-a307bceb8b6b}, !- Handle
  {694193b4-b5a1-4986-8e7c-0e4d934f6364}, !- Name
  {c308aef0-aa05-4930-a5c0-2725b7562411}, !- Source Object
  3,                                      !- Outlet Port
  {cd715a0d-33e1-405a-93b1-e855d1a2e8c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b07bc1af-5329-4a5a-aba1-efb30b110c85}, !- Handle
  {61f5aeb8-769c-44ab-a3f2-c56bf238ee51}, !- Name
  {cd715a0d-33e1-405a-93b1-e855d1a2e8c9}, !- Source Object
  3,                                      !- Outlet Port
  {1264bacd-1cd8-41a5-8b77-7e5e37193cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {668b3acd-c3ec-42d7-be1f-f11d3be4593a}, !- Handle
  {f85af04b-ba80-4d36-9947-999f4776cecb}, !- Name
  {1264bacd-1cd8-41a5-8b77-7e5e37193cee}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ca10329e-6165-4f86-989a-fa82a325f4e9}, !- Handle
  Water Use Connections 11,               !- Name
  {be05ea63-dbae-44d8-a877-12a4f121ca1c}, !- Inlet Node Name
  {daf12fdf-c4e6-4f1a-b6bf-c9734d67209c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5748141d-444c-4bc2-bdef-a4092a825687}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8fce7904-c553-4032-a88e-ab310f014c63}, !- Handle
  Perimeter_bot_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {02b64f30-8537-47c0-a0f5-1a03e4aa768f}, !- Target Temperature Schedule Name
  {a02dc148-ae90-47dc-b6ca-e946d98c203e}, !- Sensible Fraction Schedule Name
  {10225697-6a49-4117-89d5-eefc8ca79400}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a02dc148-ae90-47dc-b6ca-e946d98c203e}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fb95b59e-dc6a-4ce7-9e7b-347964eef309}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb95b59e-dc6a-4ce7-9e7b-347964eef309}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {10225697-6a49-4117-89d5-eefc8ca79400}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f76c32e6-770d-4f24-aab7-197e3f503f9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f76c32e6-770d-4f24-aab7-197e3f503f9b}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {02b64f30-8537-47c0-a0f5-1a03e4aa768f}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {066d14b9-84b3-4779-9ae1-2a1d7c24c08a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {066d14b9-84b3-4779-9ae1-2a1d7c24c08a}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5748141d-444c-4bc2-bdef-a4092a825687}, !- Handle
  Perimeter_bot_zn_4 Service Water Use 0.08gal/min, !- Name
  {8fce7904-c553-4032-a88e-ab310f014c63}, !- Water Use Equipment Definition Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {19178a01-5d1f-453b-bc83-fd0a3d8b5c85}, !- Handle
  Node 298,                               !- Name
  {9af0e0c1-c428-46a2-aa46-83776c1de7ba}, !- Inlet Port
  {be05ea63-dbae-44d8-a877-12a4f121ca1c}; !- Outlet Port

OS:Connection,
  {9af0e0c1-c428-46a2-aa46-83776c1de7ba}, !- Handle
  {87273616-ed47-49ed-8036-1ce0bdc4b549}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  14,                                     !- Outlet Port
  {19178a01-5d1f-453b-bc83-fd0a3d8b5c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d3cd3dd-b8d3-4083-8e93-91bbb4d46116}, !- Handle
  Node 299,                               !- Name
  {daf12fdf-c4e6-4f1a-b6bf-c9734d67209c}, !- Inlet Port
  {07df4209-fe0b-4e98-8a7b-c728310fbd4f}; !- Outlet Port

OS:Connection,
  {be05ea63-dbae-44d8-a877-12a4f121ca1c}, !- Handle
  {23592b90-5e81-4f2f-b364-ccb104678853}, !- Name
  {19178a01-5d1f-453b-bc83-fd0a3d8b5c85}, !- Source Object
  3,                                      !- Outlet Port
  {ca10329e-6165-4f86-989a-fa82a325f4e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daf12fdf-c4e6-4f1a-b6bf-c9734d67209c}, !- Handle
  {f1e92997-390f-46d6-80d8-ab8f98f873d4}, !- Name
  {ca10329e-6165-4f86-989a-fa82a325f4e9}, !- Source Object
  3,                                      !- Outlet Port
  {4d3cd3dd-b8d3-4083-8e93-91bbb4d46116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07df4209-fe0b-4e98-8a7b-c728310fbd4f}, !- Handle
  {54865e0b-b73e-4b12-b510-b159471ab86c}, !- Name
  {4d3cd3dd-b8d3-4083-8e93-91bbb4d46116}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {31a3c9fa-1d65-4405-9407-520c7dad07e5}, !- Handle
  Water Use Connections 12,               !- Name
  {8698aeb0-5cbb-4232-8760-4135de856a2d}, !- Inlet Node Name
  {d6f8cd74-d889-4aaa-b970-bd450951ed3b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b9e3051d-a0d7-43cb-b91d-8144afb8fa36}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5aa35aa9-6e25-474c-8498-9d087c53b0f6}, !- Handle
  Perimeter_mid_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {c0dc1807-2103-4379-a7c7-22a630e75ada}, !- Target Temperature Schedule Name
  {5906ad9d-2d83-4136-83ed-e1d96200f110}, !- Sensible Fraction Schedule Name
  {5391c29d-3559-4a7a-9988-869f35a5d260}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5906ad9d-2d83-4136-83ed-e1d96200f110}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {39b93479-d0f8-4374-9541-d82e26349ae2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39b93479-d0f8-4374-9541-d82e26349ae2}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5391c29d-3559-4a7a-9988-869f35a5d260}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {78c71c80-c6f2-4f99-ab0c-f22e62141ce6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78c71c80-c6f2-4f99-ab0c-f22e62141ce6}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0dc1807-2103-4379-a7c7-22a630e75ada}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4d21ac66-e038-421a-a83c-a3bb12382256}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d21ac66-e038-421a-a83c-a3bb12382256}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b9e3051d-a0d7-43cb-b91d-8144afb8fa36}, !- Handle
  Perimeter_mid_zn_1 Service Water Use 0.12gal/min, !- Name
  {5aa35aa9-6e25-474c-8498-9d087c53b0f6}, !- Water Use Equipment Definition Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c312e40c-dba1-4109-9cc2-8eecd31b6ca4}, !- Handle
  Node 300,                               !- Name
  {ce9e9719-dcee-4f39-936b-695a4c729580}, !- Inlet Port
  {8698aeb0-5cbb-4232-8760-4135de856a2d}; !- Outlet Port

OS:Connection,
  {ce9e9719-dcee-4f39-936b-695a4c729580}, !- Handle
  {210e80f3-bac6-48a2-ad32-28358bab0db7}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  15,                                     !- Outlet Port
  {c312e40c-dba1-4109-9cc2-8eecd31b6ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43184eac-0a43-46e9-8347-3ac26654479f}, !- Handle
  Node 301,                               !- Name
  {d6f8cd74-d889-4aaa-b970-bd450951ed3b}, !- Inlet Port
  {695ac952-f822-4419-a638-f1fd1c942b5a}; !- Outlet Port

OS:Connection,
  {8698aeb0-5cbb-4232-8760-4135de856a2d}, !- Handle
  {970ad369-9542-46e6-a706-92e15030dcd4}, !- Name
  {c312e40c-dba1-4109-9cc2-8eecd31b6ca4}, !- Source Object
  3,                                      !- Outlet Port
  {31a3c9fa-1d65-4405-9407-520c7dad07e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6f8cd74-d889-4aaa-b970-bd450951ed3b}, !- Handle
  {b4d2d17d-3eeb-4319-ae45-538ef34a98d0}, !- Name
  {31a3c9fa-1d65-4405-9407-520c7dad07e5}, !- Source Object
  3,                                      !- Outlet Port
  {43184eac-0a43-46e9-8347-3ac26654479f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {695ac952-f822-4419-a638-f1fd1c942b5a}, !- Handle
  {f4379ea6-b915-473d-97bd-82d799f462cd}, !- Name
  {43184eac-0a43-46e9-8347-3ac26654479f}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cb90f9fe-21b0-4861-b601-27e2a2a89b42}, !- Handle
  Water Use Connections 13,               !- Name
  {861828ce-2beb-43dc-9333-a0a81be34bdd}, !- Inlet Node Name
  {742ca956-9a58-4c8f-b68a-fce1209e3645}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aebed869-8ee6-4c21-a629-47b2c642de3b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e4fcb1f7-64f2-40d4-9f75-77b0abfc8909}, !- Handle
  Perimeter_mid_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {cfdd2045-f6ef-4a20-9b30-c6ee38036373}, !- Target Temperature Schedule Name
  {864d40e6-e0ea-4c45-b53b-adbd4093bb9b}, !- Sensible Fraction Schedule Name
  {7a83a0f4-48a1-449b-a29a-51ec2563374c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {864d40e6-e0ea-4c45-b53b-adbd4093bb9b}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cbbf28fb-38c2-46af-a978-17538ab636fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbbf28fb-38c2-46af-a978-17538ab636fb}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a83a0f4-48a1-449b-a29a-51ec2563374c}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {27a6b357-d52c-419a-a824-042a971928e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27a6b357-d52c-419a-a824-042a971928e1}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cfdd2045-f6ef-4a20-9b30-c6ee38036373}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d1fb48b7-c9ab-4b5e-868c-934f428d5da5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1fb48b7-c9ab-4b5e-868c-934f428d5da5}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aebed869-8ee6-4c21-a629-47b2c642de3b}, !- Handle
  Perimeter_mid_zn_2 Service Water Use 0.08gal/min, !- Name
  {e4fcb1f7-64f2-40d4-9f75-77b0abfc8909}, !- Water Use Equipment Definition Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {35f5614f-d729-4a72-9969-48fda738b558}, !- Handle
  Node 302,                               !- Name
  {db6d6d66-0b39-48f5-8cb8-c06413fbcc61}, !- Inlet Port
  {861828ce-2beb-43dc-9333-a0a81be34bdd}; !- Outlet Port

OS:Connection,
  {db6d6d66-0b39-48f5-8cb8-c06413fbcc61}, !- Handle
  {2f25ef3c-5713-4ac7-b0f2-222d42523a5b}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  16,                                     !- Outlet Port
  {35f5614f-d729-4a72-9969-48fda738b558}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84a35140-ca98-4463-8797-2d9122c2385b}, !- Handle
  Node 303,                               !- Name
  {742ca956-9a58-4c8f-b68a-fce1209e3645}, !- Inlet Port
  {516ea0f2-9e59-4328-b60d-bd4d7f633e4e}; !- Outlet Port

OS:Connection,
  {861828ce-2beb-43dc-9333-a0a81be34bdd}, !- Handle
  {a4dedd6e-8d3c-451d-8b2e-8bcb7d4e51ae}, !- Name
  {35f5614f-d729-4a72-9969-48fda738b558}, !- Source Object
  3,                                      !- Outlet Port
  {cb90f9fe-21b0-4861-b601-27e2a2a89b42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {742ca956-9a58-4c8f-b68a-fce1209e3645}, !- Handle
  {370faa57-d66f-4fae-8310-464dd30cc183}, !- Name
  {cb90f9fe-21b0-4861-b601-27e2a2a89b42}, !- Source Object
  3,                                      !- Outlet Port
  {84a35140-ca98-4463-8797-2d9122c2385b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {516ea0f2-9e59-4328-b60d-bd4d7f633e4e}, !- Handle
  {c392073c-40aa-4eec-8dbe-3731556e658a}, !- Name
  {84a35140-ca98-4463-8797-2d9122c2385b}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9533022a-9cea-4395-a254-1cebbf621af1}, !- Handle
  Water Use Connections 14,               !- Name
  {4599cd49-e9d2-4400-8061-8ac60f27abae}, !- Inlet Node Name
  {1fcb5c8c-fbeb-411e-bdf2-249f01bb0af0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {31f4c4e3-7cda-4b6a-a677-b96f6429b397}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {98f42f56-7a96-4a10-9eda-d4c7c31cf11a}, !- Handle
  Perimeter_mid_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {589fdbc9-4a1a-40c9-aca0-fe5126bd8dac}, !- Target Temperature Schedule Name
  {f13c19f9-7ac4-466f-ae29-82093f3a84fc}, !- Sensible Fraction Schedule Name
  {fd6a31d6-56da-4626-9fa8-b7786d6cccc9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f13c19f9-7ac4-466f-ae29-82093f3a84fc}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7f3b73ff-d8df-447f-8bd6-e1558e3eee08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f3b73ff-d8df-447f-8bd6-e1558e3eee08}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd6a31d6-56da-4626-9fa8-b7786d6cccc9}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9213d67a-a529-4200-bce5-fde219b6e32c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9213d67a-a529-4200-bce5-fde219b6e32c}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {589fdbc9-4a1a-40c9-aca0-fe5126bd8dac}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f6e73d18-6808-4738-9f9b-df25e652daba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6e73d18-6808-4738-9f9b-df25e652daba}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {31f4c4e3-7cda-4b6a-a677-b96f6429b397}, !- Handle
  Perimeter_mid_zn_3 Service Water Use 0.12gal/min, !- Name
  {98f42f56-7a96-4a10-9eda-d4c7c31cf11a}, !- Water Use Equipment Definition Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {adbef33d-e58f-4b50-81cc-151ff9bea4ea}, !- Handle
  Node 304,                               !- Name
  {e5053dd7-3c06-4453-afc9-008f5cd62d2d}, !- Inlet Port
  {4599cd49-e9d2-4400-8061-8ac60f27abae}; !- Outlet Port

OS:Connection,
  {e5053dd7-3c06-4453-afc9-008f5cd62d2d}, !- Handle
  {b6792cfb-ba68-4ac2-b1f2-2106fa725d44}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  17,                                     !- Outlet Port
  {adbef33d-e58f-4b50-81cc-151ff9bea4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40655065-b66a-492a-9d91-4caddb8b843b}, !- Handle
  Node 305,                               !- Name
  {1fcb5c8c-fbeb-411e-bdf2-249f01bb0af0}, !- Inlet Port
  {d8f8ff8a-60c9-423c-8be7-1d29a83ab7cd}; !- Outlet Port

OS:Connection,
  {4599cd49-e9d2-4400-8061-8ac60f27abae}, !- Handle
  {06f2c075-09c3-4875-ad6d-5b66f8c32d1b}, !- Name
  {adbef33d-e58f-4b50-81cc-151ff9bea4ea}, !- Source Object
  3,                                      !- Outlet Port
  {9533022a-9cea-4395-a254-1cebbf621af1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fcb5c8c-fbeb-411e-bdf2-249f01bb0af0}, !- Handle
  {f2c8c2af-16e6-4d47-95ad-39f50376bc41}, !- Name
  {9533022a-9cea-4395-a254-1cebbf621af1}, !- Source Object
  3,                                      !- Outlet Port
  {40655065-b66a-492a-9d91-4caddb8b843b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8f8ff8a-60c9-423c-8be7-1d29a83ab7cd}, !- Handle
  {0ab6df93-f33a-4b21-9693-cb821db915a9}, !- Name
  {40655065-b66a-492a-9d91-4caddb8b843b}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {de69f2bb-3ad6-4a40-b3ce-98ac8a91e74c}, !- Handle
  Water Use Connections 15,               !- Name
  {1ecbb943-9685-43e9-853b-ccaa224a5bbf}, !- Inlet Node Name
  {aa6571bf-d4c9-46a6-bfc3-6de462477cc6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e2c7c629-cd4d-4cf9-b852-5a42d6c55567}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {232b8f3c-fd74-443a-b862-de11c3e57337}, !- Handle
  Perimeter_mid_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {1d5bdc03-60c1-4138-8608-d41f7efa0d3a}, !- Target Temperature Schedule Name
  {8b8731fa-e27c-4458-9c0a-b10974b9a7aa}, !- Sensible Fraction Schedule Name
  {ae90652e-f9d6-4abd-b4f7-edd5803c8f27}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8b8731fa-e27c-4458-9c0a-b10974b9a7aa}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {12758648-3a3d-49bb-a52f-fc6af61283d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12758648-3a3d-49bb-a52f-fc6af61283d7}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae90652e-f9d6-4abd-b4f7-edd5803c8f27}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c6b8e2e2-4e72-48fd-b192-03ce9ab32c89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6b8e2e2-4e72-48fd-b192-03ce9ab32c89}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d5bdc03-60c1-4138-8608-d41f7efa0d3a}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {003ff017-8a38-4abf-8472-37018fbf5046}; !- Default Day Schedule Name

OS:Schedule:Day,
  {003ff017-8a38-4abf-8472-37018fbf5046}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e2c7c629-cd4d-4cf9-b852-5a42d6c55567}, !- Handle
  Perimeter_mid_zn_4 Service Water Use 0.08gal/min, !- Name
  {232b8f3c-fd74-443a-b862-de11c3e57337}, !- Water Use Equipment Definition Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e09e2e6a-d91d-4ba6-83ca-1454061e4c70}, !- Handle
  Node 306,                               !- Name
  {5c50ae0a-f67d-43ae-936e-b42ee87052da}, !- Inlet Port
  {1ecbb943-9685-43e9-853b-ccaa224a5bbf}; !- Outlet Port

OS:Connection,
  {5c50ae0a-f67d-43ae-936e-b42ee87052da}, !- Handle
  {e65af55b-8693-42da-9a2f-60cc4f1dc74e}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  18,                                     !- Outlet Port
  {e09e2e6a-d91d-4ba6-83ca-1454061e4c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e7142bb-e732-4bc7-98c4-ba453df043e8}, !- Handle
  Node 307,                               !- Name
  {aa6571bf-d4c9-46a6-bfc3-6de462477cc6}, !- Inlet Port
  {a248f397-ee7d-4360-84dd-165164bc0c90}; !- Outlet Port

OS:Connection,
  {1ecbb943-9685-43e9-853b-ccaa224a5bbf}, !- Handle
  {b59b7314-7e62-448a-8b1a-48f6772ff8ad}, !- Name
  {e09e2e6a-d91d-4ba6-83ca-1454061e4c70}, !- Source Object
  3,                                      !- Outlet Port
  {de69f2bb-3ad6-4a40-b3ce-98ac8a91e74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa6571bf-d4c9-46a6-bfc3-6de462477cc6}, !- Handle
  {205ed81a-d15f-4159-bc40-80fd7b464843}, !- Name
  {de69f2bb-3ad6-4a40-b3ce-98ac8a91e74c}, !- Source Object
  3,                                      !- Outlet Port
  {2e7142bb-e732-4bc7-98c4-ba453df043e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a248f397-ee7d-4360-84dd-165164bc0c90}, !- Handle
  {a7870c58-cd38-4be0-8cf0-d699f4f0d676}, !- Name
  {2e7142bb-e732-4bc7-98c4-ba453df043e8}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {73c04f43-5ef1-4c95-ba5a-1b0966cf5691}, !- Handle
  Water Use Connections 16,               !- Name
  {c431d088-e0af-483b-acbb-35b5b7d5a5fa}, !- Inlet Node Name
  {7cbda6fa-7c1d-485b-885f-f2b491f2df31}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1f3a0187-91c6-4140-81c4-8b7d23c43557}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8a5432e1-5172-4ad5-a190-8c0bee014d69}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {0a246e07-c44b-4929-b411-f3ffe1aa1c08}, !- Target Temperature Schedule Name
  {650e82a5-5c99-4fa5-afdb-8e3cbde74245}, !- Sensible Fraction Schedule Name
  {40fde205-c65e-439a-806d-23647904f1b8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {650e82a5-5c99-4fa5-afdb-8e3cbde74245}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {05ad6e39-17d5-4b5d-93de-ab89c9f797c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05ad6e39-17d5-4b5d-93de-ab89c9f797c2}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {40fde205-c65e-439a-806d-23647904f1b8}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c1a765d0-4ade-4d04-b373-13b8d65f2edb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1a765d0-4ade-4d04-b373-13b8d65f2edb}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a246e07-c44b-4929-b411-f3ffe1aa1c08}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d24091b4-46e9-4467-8785-20ad5e846fe3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d24091b4-46e9-4467-8785-20ad5e846fe3}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1f3a0187-91c6-4140-81c4-8b7d23c43557}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.12gal/min, !- Name
  {8a5432e1-5172-4ad5-a190-8c0bee014d69}, !- Water Use Equipment Definition Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1d99680c-5632-4016-9c81-773ae051ad12}, !- Handle
  Node 308,                               !- Name
  {a2f8a54b-a6cb-4d79-9e2f-9d34c1774509}, !- Inlet Port
  {c431d088-e0af-483b-acbb-35b5b7d5a5fa}; !- Outlet Port

OS:Connection,
  {a2f8a54b-a6cb-4d79-9e2f-9d34c1774509}, !- Handle
  {4394e145-d261-4b97-9736-07138b3e0b3c}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  19,                                     !- Outlet Port
  {1d99680c-5632-4016-9c81-773ae051ad12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f55e238b-1295-437c-be63-14a7f15c5836}, !- Handle
  Node 309,                               !- Name
  {7cbda6fa-7c1d-485b-885f-f2b491f2df31}, !- Inlet Port
  {f30429c4-378e-4429-8ef6-1382b27f3d0a}; !- Outlet Port

OS:Connection,
  {c431d088-e0af-483b-acbb-35b5b7d5a5fa}, !- Handle
  {9e12a861-5589-48a0-8157-ec7230d37d68}, !- Name
  {1d99680c-5632-4016-9c81-773ae051ad12}, !- Source Object
  3,                                      !- Outlet Port
  {73c04f43-5ef1-4c95-ba5a-1b0966cf5691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cbda6fa-7c1d-485b-885f-f2b491f2df31}, !- Handle
  {1ed2ac95-37d7-4081-aa34-d1cabed27a26}, !- Name
  {73c04f43-5ef1-4c95-ba5a-1b0966cf5691}, !- Source Object
  3,                                      !- Outlet Port
  {f55e238b-1295-437c-be63-14a7f15c5836}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f30429c4-378e-4429-8ef6-1382b27f3d0a}, !- Handle
  {7c7506d5-ff8b-4e23-98ef-84de065936f6}, !- Name
  {f55e238b-1295-437c-be63-14a7f15c5836}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {04bea5a1-fd08-4360-98a9-b035ab000230}, !- Handle
  Water Use Connections 17,               !- Name
  {68f4adac-ac01-4115-aa10-737d04685b33}, !- Inlet Node Name
  {df973ce2-498d-4aac-822d-9057df0e5248}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ef111a7b-e166-44ee-ae84-e9cfdbf8ffe5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b90029fb-c500-4065-b7c1-a669f85f0c7e}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {79e582f7-0cdf-4559-b61e-e4f7f74390f9}, !- Target Temperature Schedule Name
  {2b53a7a8-d264-44f3-aa93-a690d42efb38}, !- Sensible Fraction Schedule Name
  {d4f73715-29d6-45a4-a5c2-309cdbf95380}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2b53a7a8-d264-44f3-aa93-a690d42efb38}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cc6e4af0-83dc-4d83-84ad-8be3f3830e8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc6e4af0-83dc-4d83-84ad-8be3f3830e8a}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4f73715-29d6-45a4-a5c2-309cdbf95380}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c8196f1c-9db9-46d1-b44c-5984108fb495}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8196f1c-9db9-46d1-b44c-5984108fb495}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {79e582f7-0cdf-4559-b61e-e4f7f74390f9}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {471a7c5d-5ea4-4865-8770-5c9e27b3843e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {471a7c5d-5ea4-4865-8770-5c9e27b3843e}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ef111a7b-e166-44ee-ae84-e9cfdbf8ffe5}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.08gal/min, !- Name
  {b90029fb-c500-4065-b7c1-a669f85f0c7e}, !- Water Use Equipment Definition Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a3827a31-5072-4140-a1e3-e72cd81bd520}, !- Handle
  Node 310,                               !- Name
  {4ff8c437-5a18-4001-a0fb-aa73e9bfbc8d}, !- Inlet Port
  {68f4adac-ac01-4115-aa10-737d04685b33}; !- Outlet Port

OS:Connection,
  {4ff8c437-5a18-4001-a0fb-aa73e9bfbc8d}, !- Handle
  {ceb702e1-0158-4650-9188-579347ffcf91}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  20,                                     !- Outlet Port
  {a3827a31-5072-4140-a1e3-e72cd81bd520}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c7ade8c-2775-49f9-926d-bdd41d59794a}, !- Handle
  Node 311,                               !- Name
  {df973ce2-498d-4aac-822d-9057df0e5248}, !- Inlet Port
  {753e18d6-f107-4098-9a96-4cc93e7ef596}; !- Outlet Port

OS:Connection,
  {68f4adac-ac01-4115-aa10-737d04685b33}, !- Handle
  {a06c20a2-1d81-4391-9d01-de96f8b04ce0}, !- Name
  {a3827a31-5072-4140-a1e3-e72cd81bd520}, !- Source Object
  3,                                      !- Outlet Port
  {04bea5a1-fd08-4360-98a9-b035ab000230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df973ce2-498d-4aac-822d-9057df0e5248}, !- Handle
  {48e7f233-dc53-4053-9ecb-0f5428fa284c}, !- Name
  {04bea5a1-fd08-4360-98a9-b035ab000230}, !- Source Object
  3,                                      !- Outlet Port
  {4c7ade8c-2775-49f9-926d-bdd41d59794a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {753e18d6-f107-4098-9a96-4cc93e7ef596}, !- Handle
  {53d53fdf-637e-4d74-bc77-ea2e8e100b33}, !- Name
  {4c7ade8c-2775-49f9-926d-bdd41d59794a}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b0e8a69c-6503-4ff1-9d90-1040407a35e1}, !- Handle
  Water Use Connections 18,               !- Name
  {3d2515d5-4842-478f-979a-eb90b83cc711}, !- Inlet Node Name
  {d24c607f-6c3a-4021-b0e0-6dc5e8c29be3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f8a47128-da10-472c-b047-575f5d428f13}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7ed7423b-3fee-4f58-9f9f-081c0eef2f3e}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {d2204149-a739-429d-99cf-df17e0648760}, !- Target Temperature Schedule Name
  {15317824-d71d-4048-bab2-d95d6f818a33}, !- Sensible Fraction Schedule Name
  {c3ae2726-b23d-4c5a-908d-b963414d6b76}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {15317824-d71d-4048-bab2-d95d6f818a33}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {38291626-710c-4626-bc34-1ca869e55e97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38291626-710c-4626-bc34-1ca869e55e97}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3ae2726-b23d-4c5a-908d-b963414d6b76}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e2369a78-af0f-449c-91e9-de6de5ed627f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2369a78-af0f-449c-91e9-de6de5ed627f}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2204149-a739-429d-99cf-df17e0648760}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {25ad6f82-a339-4e48-a451-d9b84dbb753e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25ad6f82-a339-4e48-a451-d9b84dbb753e}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f8a47128-da10-472c-b047-575f5d428f13}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.12gal/min, !- Name
  {7ed7423b-3fee-4f58-9f9f-081c0eef2f3e}, !- Water Use Equipment Definition Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7c518825-b717-4df1-84c9-637b9494be8c}, !- Handle
  Node 312,                               !- Name
  {c4eec16f-3da4-45ec-b75c-0ed2a6a974a0}, !- Inlet Port
  {3d2515d5-4842-478f-979a-eb90b83cc711}; !- Outlet Port

OS:Connection,
  {c4eec16f-3da4-45ec-b75c-0ed2a6a974a0}, !- Handle
  {6c9c0526-22a9-480c-9a52-8fddb18952bb}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  21,                                     !- Outlet Port
  {7c518825-b717-4df1-84c9-637b9494be8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15d8e7a3-0f64-4b08-9d18-90e2062eff0b}, !- Handle
  Node 313,                               !- Name
  {d24c607f-6c3a-4021-b0e0-6dc5e8c29be3}, !- Inlet Port
  {eba6e23e-1da3-4442-8b1d-1ffa5f65e912}; !- Outlet Port

OS:Connection,
  {3d2515d5-4842-478f-979a-eb90b83cc711}, !- Handle
  {2d9b5b52-8a4d-4b20-b0d7-a73f1ed8b031}, !- Name
  {7c518825-b717-4df1-84c9-637b9494be8c}, !- Source Object
  3,                                      !- Outlet Port
  {b0e8a69c-6503-4ff1-9d90-1040407a35e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d24c607f-6c3a-4021-b0e0-6dc5e8c29be3}, !- Handle
  {b312885d-296c-4683-98d9-623c00034381}, !- Name
  {b0e8a69c-6503-4ff1-9d90-1040407a35e1}, !- Source Object
  3,                                      !- Outlet Port
  {15d8e7a3-0f64-4b08-9d18-90e2062eff0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eba6e23e-1da3-4442-8b1d-1ffa5f65e912}, !- Handle
  {4fe8fccb-178a-4434-a028-f1fad6a15daf}, !- Name
  {15d8e7a3-0f64-4b08-9d18-90e2062eff0b}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {65d7826d-de19-485a-90eb-4d7ec7a1d729}, !- Handle
  Water Use Connections 19,               !- Name
  {e7e2cc75-f993-4451-a21c-c8def691c7cf}, !- Inlet Node Name
  {c9c848b1-ac26-4dd3-91e4-20cf44b151f0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8550c3e4-4038-442c-9abf-2c4a7e263f10}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {de37d077-75bf-4070-a229-158b340c5643}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {5a1d49e3-66de-460e-8e41-ded82735948f}, !- Target Temperature Schedule Name
  {a089b774-d86f-4e02-9971-2e9543f50308}, !- Sensible Fraction Schedule Name
  {b72bc4a0-3c49-41e8-bcdb-525dd7bea52e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a089b774-d86f-4e02-9971-2e9543f50308}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da954328-901e-4d5e-ae4f-c9267e8cc11f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da954328-901e-4d5e-ae4f-c9267e8cc11f}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b72bc4a0-3c49-41e8-bcdb-525dd7bea52e}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {90c0db0d-3f63-4cb4-8105-6af16dea502a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90c0db0d-3f63-4cb4-8105-6af16dea502a}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a1d49e3-66de-460e-8e41-ded82735948f}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c96cb878-e04b-4d4e-81c8-45b038d51bc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c96cb878-e04b-4d4e-81c8-45b038d51bc2}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8550c3e4-4038-442c-9abf-2c4a7e263f10}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.08gal/min, !- Name
  {de37d077-75bf-4070-a229-158b340c5643}, !- Water Use Equipment Definition Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  {d1283394-8ace-4a24-bfc0-649eb3d42ef5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9bc79546-7a38-4b02-97c1-5ad3d0c2d908}, !- Handle
  Node 314,                               !- Name
  {95e429f0-066b-423e-a396-9bc3b9f551b7}, !- Inlet Port
  {e7e2cc75-f993-4451-a21c-c8def691c7cf}; !- Outlet Port

OS:Connection,
  {95e429f0-066b-423e-a396-9bc3b9f551b7}, !- Handle
  {b956b2ab-57d4-4191-bcf1-722fe5eb26e6}, !- Name
  {c349fe7a-57a1-45ab-878b-09f7de390559}, !- Source Object
  22,                                     !- Outlet Port
  {9bc79546-7a38-4b02-97c1-5ad3d0c2d908}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a9bb7bc-ba0e-4d7d-bcf4-9bc8b8c23b30}, !- Handle
  Node 315,                               !- Name
  {c9c848b1-ac26-4dd3-91e4-20cf44b151f0}, !- Inlet Port
  {e821c5bc-f596-48cf-bbba-2501d3ef81dc}; !- Outlet Port

OS:Connection,
  {e7e2cc75-f993-4451-a21c-c8def691c7cf}, !- Handle
  {887e7725-724c-4398-95eb-e2e7d5034b14}, !- Name
  {9bc79546-7a38-4b02-97c1-5ad3d0c2d908}, !- Source Object
  3,                                      !- Outlet Port
  {65d7826d-de19-485a-90eb-4d7ec7a1d729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9c848b1-ac26-4dd3-91e4-20cf44b151f0}, !- Handle
  {695ffda2-70e3-4f9a-8bdb-67a1d0acb0b9}, !- Name
  {65d7826d-de19-485a-90eb-4d7ec7a1d729}, !- Source Object
  3,                                      !- Outlet Port
  {4a9bb7bc-ba0e-4d7d-bcf4-9bc8b8c23b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e821c5bc-f596-48cf-bbba-2501d3ef81dc}, !- Handle
  {1eb4bb5a-669e-460d-9501-f69726dbdef1}, !- Name
  {4a9bb7bc-ba0e-4d7d-bcf4-9bc8b8c23b30}, !- Source Object
  3,                                      !- Outlet Port
  {01b4a986-d91f-4c9e-aab2-69c87683204b}, !- Target Object
  22;                                     !- Inlet Port

OS:Sizing:Parameters,
  {4a31ed2e-dce3-4bc2-be4d-2e9fbad1218b}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {cb1f7856-a875-4da6-841d-2254663bd879}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {3fb49d4a-a19c-4107-b796-4a3d3c3bb6a2}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {73fffb0e-d024-4b0e-8b66-ff7dd1b5c563}, !- Handle
  VarVolFan-FCInletVanes-NECB2011-FPLR,   !- Name
  -0.3477,                                !- Coefficient1 Constant
  4.0976,                                 !- Coefficient2 x
  -5.0024,                                !- Coefficient3 x**2
  2.268,                                  !- Coefficient4 x**3
  0.22,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b9e765c1-bc89-45b7-a784-d36ccbb95b2b}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {719c5919-f3ce-43b8-afe0-aeb0a891c9fd}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {b226e17a-34e1-4d6f-866c-e1ca78def6f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b226e17a-34e1-4d6f-866c-e1ca78def6f9}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {68c250dd-ce5c-4fa3-a49e-bd0b9ec5272b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {40a509e1-a5e3-4104-bb73-595655ead978}, !- Control Zone or Zone List Name
  {16010cae-fff1-4c06-96c6-d3d5d3af6f60}, !- Cooling Control Zone or Zone List Name
  {cdcab8d6-23b9-4132-a7d3-c37017ae71c4}, !- Heating Control Zone or Zone List Name
  {d30f4ec4-fad7-4dc1-a9ac-c37c042ddd20}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {40a509e1-a5e3-4104-bb73-595655ead978}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {16010cae-fff1-4c06-96c6-d3d5d3af6f60}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cdcab8d6-23b9-4132-a7d3-c37017ae71c4}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d30f4ec4-fad7-4dc1-a9ac-c37c042ddd20}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9449657c-20a1-493b-96b8-09a01132690a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  {da5ceea6-b623-4e79-aff3-5dd9f2d4dd28}, !- Default Day Schedule Name
  {89fe8ffa-6f4b-49ce-8e19-6628ddeb624e}, !- Summer Design Day Schedule Name
  {287510b9-b8a0-457a-bdbd-dbc7960c656a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da5ceea6-b623-4e79-aff3-5dd9f2d4dd28}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f5cd91e8-a4f4-4494-8cb7-2a3edd939f69}, !- Handle
  {9449657c-20a1-493b-96b8-09a01132690a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.902183614624489,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 11:38:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 11:38:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {82442de0-48d3-4d29-bd75-d08f1acd131f}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {287510b9-b8a0-457a-bdbd-dbc7960c656a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54386d76-67c8-4d55-a826-a9dcf7d35f42}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89fe8ffa-6f4b-49ce-8e19-6628ddeb624e}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79299146-a4b2-48a2-aec9-3ab99fd6b02a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {9449657c-20a1-493b-96b8-09a01132690a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c97996f5-6ce4-40c9-8187-19ab215b704a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c97996f5-6ce4-40c9-8187-19ab215b704a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {937c9c7a-0d14-461c-b775-34c966fc6d17}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a55f6024-6b12-41cc-b090-305cbb927a09}, !- Control Zone or Zone List Name
  {127cb66a-77f1-4e0d-9109-45ec120c9b6f}, !- Cooling Control Zone or Zone List Name
  {2b4f3a14-944d-4d8e-bc7a-afd3f205636f}, !- Heating Control Zone or Zone List Name
  {2881afe0-4b79-4344-8a02-98e6e74f9ae3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a55f6024-6b12-41cc-b090-305cbb927a09}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {127cb66a-77f1-4e0d-9109-45ec120c9b6f}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2b4f3a14-944d-4d8e-bc7a-afd3f205636f}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2881afe0-4b79-4344-8a02-98e6e74f9ae3}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {da2396c7-f07a-45d6-bdf6-c476ac39c010}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  {91a0fe2b-a386-4806-9528-ea7ab6ebba1e}, !- Default Day Schedule Name
  {720d4e8b-7e65-43ec-adeb-be55d9e47eba}, !- Summer Design Day Schedule Name
  {c7a3d3a0-f195-4451-805c-77b00a2977a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91a0fe2b-a386-4806-9528-ea7ab6ebba1e}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Default, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ca958727-b8dd-47ba-8fc5-51965618c3f4}, !- Handle
  {da2396c7-f07a-45d6-bdf6-c476ac39c010}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.198210559234802,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 11:38:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 11:38:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {56736cc2-a36c-4769-9d9c-1dbf2c400f1a}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7a3d3a0-f195-4451-805c-77b00a2977a9}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14c5d436-bf9e-45fb-80f1-a1cb0a0b0ffe}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {720d4e8b-7e65-43ec-adeb-be55d9e47eba}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9bcd6539-9412-4e72-8771-a3e35b63a01a}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Sunday Rule, !- Name
  {da2396c7-f07a-45d6-bdf6-c476ac39c010}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {218d503d-e2e2-489f-a79e-d16651bac6be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {218d503d-e2e2-489f-a79e-d16651bac6be}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Sunday, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ed5b3763-cf17-4387-a673-2e6f95fec48f}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3ededff9-d5a3-4ed3-8d9e-6a849cc8b1a6}, !- Control Zone or Zone List Name
  {7751f384-ffd3-4ef6-9007-1bb5aefb375e}, !- Cooling Control Zone or Zone List Name
  {946b67d7-5a30-454c-99b5-095cec1579e6}, !- Heating Control Zone or Zone List Name
  {6e3565c0-ff6a-4f8b-b1e1-7dea855a9041}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3ededff9-d5a3-4ed3-8d9e-6a849cc8b1a6}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {7751f384-ffd3-4ef6-9007-1bb5aefb375e}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {946b67d7-5a30-454c-99b5-095cec1579e6}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6e3565c0-ff6a-4f8b-b1e1-7dea855a9041}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {08cf3c1e-8d10-4e21-8484-3a2ce63c2a1b}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  {7405d705-f887-40a5-b703-853986e7bfb4}, !- Default Day Schedule Name
  {c8625adf-e153-4dc2-b59e-2fe30e37c303}, !- Summer Design Day Schedule Name
  {514fa860-1c6e-45eb-855e-4939d6b96819}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7405d705-f887-40a5-b703-853986e7bfb4}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Default, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {462af191-fce1-4aea-8c7d-589e167d807c}, !- Handle
  {08cf3c1e-8d10-4e21-8484-3a2ce63c2a1b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 11:38:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 11:38:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {243cf581-c576-4033-9c77-ce70098ca361}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {514fa860-1c6e-45eb-855e-4939d6b96819}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Winter Design Day, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0435bf4-cb0c-45a9-be8a-044bd3e71972}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8625adf-e153-4dc2-b59e-2fe30e37c303}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Summer Design Day, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c26ff7a5-ab5a-41b2-8f55-8381e1c9b382}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Sunday Rule, !- Name
  {08cf3c1e-8d10-4e21-8484-3a2ce63c2a1b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ad1970b-b7c5-46f5-9b73-8c9d98db98f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ad1970b-b7c5-46f5-9b73-8c9d98db98f5}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Sunday, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {77c357e8-d193-4bcf-b046-1e969c8331d3}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6e04cede-39f2-445b-9fa7-bacfb1e0008d}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvv1HtgSch0, !- Name
  {83c4a378-108a-47ce-9580-b0c344bff70e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {576c343b-157d-4c70-9ed7-97df35ed829d}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvv1ClgSch0, !- Name
  {b11aa0c2-9b5f-488e-beff-df339b3a4c4b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {d3b150b3-ec32-40a0-964f-a9686d1f14ee}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvv1OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {77c357e8-d193-4bcf-b046-1e969c8331d3}<23.9 && {77c357e8-d193-4bcf-b046-1e969c8331d3}>1.7, !- Program Line 1
  SET {576c343b-157d-4c70-9ed7-97df35ed829d} = 29.4, !- Program Line 2
  SET {6e04cede-39f2-445b-9fa7-bacfb1e0008d} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {77c357e8-d193-4bcf-b046-1e969c8331d3}<23.9 && {77c357e8-d193-4bcf-b046-1e969c8331d3}>1.7, !- Program Line 4
  SET {576c343b-157d-4c70-9ed7-97df35ed829d} = 29.4, !- Program Line 5
  SET {6e04cede-39f2-445b-9fa7-bacfb1e0008d} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {77c357e8-d193-4bcf-b046-1e969c8331d3}<23.9 && {77c357e8-d193-4bcf-b046-1e969c8331d3}>1.7, !- Program Line 7
  SET {576c343b-157d-4c70-9ed7-97df35ed829d} = 29.4, !- Program Line 8
  SET {6e04cede-39f2-445b-9fa7-bacfb1e0008d} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {77c357e8-d193-4bcf-b046-1e969c8331d3}<23.9 && {77c357e8-d193-4bcf-b046-1e969c8331d3}>1.7, !- Program Line 10
  SET {576c343b-157d-4c70-9ed7-97df35ed829d} = 29.4, !- Program Line 11
  SET {6e04cede-39f2-445b-9fa7-bacfb1e0008d} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {576c343b-157d-4c70-9ed7-97df35ed829d} = NULL, !- Program Line 14
  SET {6e04cede-39f2-445b-9fa7-bacfb1e0008d} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {8457bcb3-5a75-4e43-b91d-267c9927a548}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvv1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d3b150b3-ec32-40a0-964f-a9686d1f14ee}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {b7777769-3cd6-421f-be4a-8ca193bf40df}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {31a36b75-52be-4973-9871-15a1a8eb4fb6}, !- Control Zone or Zone List Name
  {fc34d360-22ff-4425-8b9f-9825c3ff5973}, !- Cooling Control Zone or Zone List Name
  {03ff591e-0d13-4c8e-8115-605f39e90579}, !- Heating Control Zone or Zone List Name
  {d21b30ee-6ad6-40f4-853c-99a6e186d652}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {31a36b75-52be-4973-9871-15a1a8eb4fb6}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {fc34d360-22ff-4425-8b9f-9825c3ff5973}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {03ff591e-0d13-4c8e-8115-605f39e90579}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d21b30ee-6ad6-40f4-853c-99a6e186d652}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7c193fcf-fece-48a0-9e2b-1e0db6043ea6}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2 Occ Sch, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  {5f0f96fc-4b9e-4516-a9d9-184c78839346}, !- Default Day Schedule Name
  {0109ffe5-6307-440e-9dac-aa76dd589d61}, !- Summer Design Day Schedule Name
  {745ab74b-d353-4dbc-9ae3-3f7fb50dcd20}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f0f96fc-4b9e-4516-a9d9-184c78839346}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2 Occ Sch Default, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8efc3c45-8714-43fb-bff2-4b6a5d12b7c0}, !- Handle
  {7c193fcf-fece-48a0-9e2b-1e0db6043ea6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 11:38:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 11:38:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bd893a97-7824-4919-a06f-c8b7feb2cb56}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {745ab74b-d353-4dbc-9ae3-3f7fb50dcd20}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2 Occ Sch Winter Design Day, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0fc44d1f-a408-4cf6-af66-925cdeff3296}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0109ffe5-6307-440e-9dac-aa76dd589d61}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2 Occ Sch Summer Design Day, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04956e68-3737-43fe-b643-05e34cbe3f20}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2 Occ Sch Sunday Rule, !- Name
  {7c193fcf-fece-48a0-9e2b-1e0db6043ea6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc230757-696d-437d-a824-639b3374ad12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc230757-696d-437d-a824-639b3374ad12}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2 Occ Sch Sunday, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0859a36c-1258-4f33-a4bf-cb633921e5de}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 2 ERV, !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9b34f9da-3a3f-4220-b517-90e6ee630ba3}, !- Supply Air Inlet Node
  {f5bb2a6f-ceab-4bd1-9ecc-6a864045d65d}, !- Supply Air Outlet Node
  {cccc9ee6-1777-4cdf-aa35-f0cbdb05bb74}, !- Exhaust Air Inlet Node
  {0515a4f0-55be-4063-9b5c-d3f0358aa720}, !- Exhaust Air Outlet Node
  110440.903758374,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {189edf06-fcf8-4f68-bbfa-1cf449a1c8c0}, !- Handle
  Node 317,                               !- Name
  {f5bb2a6f-ceab-4bd1-9ecc-6a864045d65d}, !- Inlet Port
  {0d89233d-d2b3-4b1b-9877-dba771b8cb48}; !- Outlet Port

OS:Connection,
  {9b34f9da-3a3f-4220-b517-90e6ee630ba3}, !- Handle
  {f6e3c81c-9368-46f4-aa19-6ec0e226989b}, !- Name
  {9361cc22-8400-4af1-9bd7-4449e8e8af87}, !- Source Object
  3,                                      !- Outlet Port
  {0859a36c-1258-4f33-a4bf-cb633921e5de}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f5bb2a6f-ceab-4bd1-9ecc-6a864045d65d}, !- Handle
  {6ac3904b-5c6d-4f9a-8e16-cedb24333232}, !- Name
  {0859a36c-1258-4f33-a4bf-cb633921e5de}, !- Source Object
  13,                                     !- Outlet Port
  {189edf06-fcf8-4f68-bbfa-1cf449a1c8c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d89233d-d2b3-4b1b-9877-dba771b8cb48}, !- Handle
  {395d57e2-8edb-4aa5-b9dc-b135b865d382}, !- Name
  {189edf06-fcf8-4f68-bbfa-1cf449a1c8c0}, !- Source Object
  3,                                      !- Outlet Port
  {0c6ddce8-6d39-41d2-bbe6-0d9b50fbdda3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {caacba9d-46b3-45e6-b5d7-29c1bd5c425f}, !- Handle
  Node 318,                               !- Name
  {018aa9ff-322a-4d17-8165-7def933cf8a7}, !- Inlet Port
  {cccc9ee6-1777-4cdf-aa35-f0cbdb05bb74}; !- Outlet Port

OS:Connection,
  {018aa9ff-322a-4d17-8165-7def933cf8a7}, !- Handle
  {99fb5bb2-67be-40c4-849e-8cf204ce1daa}, !- Name
  {0c6ddce8-6d39-41d2-bbe6-0d9b50fbdda3}, !- Source Object
  7,                                      !- Outlet Port
  {caacba9d-46b3-45e6-b5d7-29c1bd5c425f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cccc9ee6-1777-4cdf-aa35-f0cbdb05bb74}, !- Handle
  {769eb792-bfd6-4715-bacd-4d504b3653f0}, !- Name
  {caacba9d-46b3-45e6-b5d7-29c1bd5c425f}, !- Source Object
  3,                                      !- Outlet Port
  {0859a36c-1258-4f33-a4bf-cb633921e5de}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0515a4f0-55be-4063-9b5c-d3f0358aa720}, !- Handle
  {bed397f7-f07a-4ed0-86bf-747b4cddae47}, !- Name
  {0859a36c-1258-4f33-a4bf-cb633921e5de}, !- Source Object
  15,                                     !- Outlet Port
  {19c3f83a-d759-4257-8d22-1d409a0dce0d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8ccfdf3b-c8ee-4428-a9dd-6053d7549529}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {850f0e77-049c-49a2-8d0d-a73816ef5a15}, !- Reference Setpoint Node Name
  {850f0e77-049c-49a2-8d0d-a73816ef5a15}, !- Mixed Air Stream Node Name
  {9361cc22-8400-4af1-9bd7-4449e8e8af87}, !- Outdoor Air Stream Node Name
  {ae1d9ce9-8411-41c2-ab08-c252436c1cf5}, !- Return Air Stream Node Name
  {189edf06-fcf8-4f68-bbfa-1cf449a1c8c0}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {8c3f1048-0c42-46e2-a297-ce3bbeaa7f69}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {7a3b6e66-f67d-4ae9-a687-ef621fe3f57b}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvv2HtgSch0, !- Name
  {83c4a378-108a-47ce-9580-b0c344bff70e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {9a939e45-2e69-4753-a990-b9c2f2436d46}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvv2ClgSch0, !- Name
  {b11aa0c2-9b5f-488e-beff-df339b3a4c4b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {aed438c2-b9d5-4c54-a9fc-c1ed0746d766}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvv2OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {8c3f1048-0c42-46e2-a297-ce3bbeaa7f69}<23.9 && {8c3f1048-0c42-46e2-a297-ce3bbeaa7f69}>1.7, !- Program Line 1
  SET {9a939e45-2e69-4753-a990-b9c2f2436d46} = 29.4, !- Program Line 2
  SET {7a3b6e66-f67d-4ae9-a687-ef621fe3f57b} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {8c3f1048-0c42-46e2-a297-ce3bbeaa7f69}<23.9 && {8c3f1048-0c42-46e2-a297-ce3bbeaa7f69}>1.7, !- Program Line 4
  SET {9a939e45-2e69-4753-a990-b9c2f2436d46} = 29.4, !- Program Line 5
  SET {7a3b6e66-f67d-4ae9-a687-ef621fe3f57b} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {8c3f1048-0c42-46e2-a297-ce3bbeaa7f69}<23.9 && {8c3f1048-0c42-46e2-a297-ce3bbeaa7f69}>1.7, !- Program Line 7
  SET {9a939e45-2e69-4753-a990-b9c2f2436d46} = 29.4, !- Program Line 8
  SET {7a3b6e66-f67d-4ae9-a687-ef621fe3f57b} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {8c3f1048-0c42-46e2-a297-ce3bbeaa7f69}<23.9 && {8c3f1048-0c42-46e2-a297-ce3bbeaa7f69}>1.7, !- Program Line 10
  SET {9a939e45-2e69-4753-a990-b9c2f2436d46} = 29.4, !- Program Line 11
  SET {7a3b6e66-f67d-4ae9-a687-ef621fe3f57b} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {9a939e45-2e69-4753-a990-b9c2f2436d46} = NULL, !- Program Line 14
  SET {7a3b6e66-f67d-4ae9-a687-ef621fe3f57b} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {02797d57-4fb9-4e3e-bc6e-8fa6bb8d6507}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvv2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {aed438c2-b9d5-4c54-a9fc-c1ed0746d766}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {d9ac77f8-c0e0-4349-b911-e7290d99021a}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {d7b72a2b-6582-46d6-8b82-2af8eb83aed1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {afde5e49-ab72-46cc-b00e-add7399abbfb}, !- Control Zone or Zone List Name
  {46067b99-a3d8-4630-8cb4-e8f9eff18c0f}, !- Cooling Control Zone or Zone List Name
  {b4abd8ac-945c-48e8-b069-929b85fb9662}, !- Heating Control Zone or Zone List Name
  {b1aa1daf-3a50-479e-b6a6-088e572c35ef}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {afde5e49-ab72-46cc-b00e-add7399abbfb}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {46067b99-a3d8-4630-8cb4-e8f9eff18c0f}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b4abd8ac-945c-48e8-b069-929b85fb9662}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b1aa1daf-3a50-479e-b6a6-088e572c35ef}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {caa94237-4fef-41a6-8065-a8771006f16d}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 3 Occ Sch, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  {85c1c481-26c5-4300-8c72-497f6a7b423e}, !- Default Day Schedule Name
  {a926f6e7-a531-4c17-b8db-ecd32cf72152}, !- Summer Design Day Schedule Name
  {23fbd85c-ca1c-4dd6-8fd9-af50ff81d177}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {85c1c481-26c5-4300-8c72-497f6a7b423e}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 3 Occ Sch Default, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2ed5f940-8cd1-4b76-94ce-bef3281fce2d}, !- Handle
  {caa94237-4fef-41a6-8065-a8771006f16d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 11:38:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 11:38:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2c2dfc34-b673-45e6-8495-29241cab7ad6}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23fbd85c-ca1c-4dd6-8fd9-af50ff81d177}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 3 Occ Sch Winter Design Day, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {175f8a49-c241-430c-bf12-3863456fc276}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a926f6e7-a531-4c17-b8db-ecd32cf72152}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 3 Occ Sch Summer Design Day, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c34a1fa-406c-4acd-b00b-c0b25fcc9d70}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 3 Occ Sch Sunday Rule, !- Name
  {caa94237-4fef-41a6-8065-a8771006f16d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc025a9a-c0b0-463b-89f1-95849ddd073b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc025a9a-c0b0-463b-89f1-95849ddd073b}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 3 Occ Sch Sunday, !- Name
  {dd4856f6-b173-42d4-abe1-e533e88ddbe3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {39e32a69-6ead-4b54-a95d-a38b2bad891f}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {165d35d3-b56a-460e-bd6e-3c10a64e1a1f}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvv3HtgSch0, !- Name
  {83c4a378-108a-47ce-9580-b0c344bff70e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {aaccbffc-4971-4155-9c39-185241efe58e}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvv3ClgSch0, !- Name
  {b11aa0c2-9b5f-488e-beff-df339b3a4c4b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c4a5bbcf-c4dc-41b4-a8d3-0ba8e511fee2}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvv3OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {39e32a69-6ead-4b54-a95d-a38b2bad891f}<23.9 && {39e32a69-6ead-4b54-a95d-a38b2bad891f}>1.7, !- Program Line 1
  SET {aaccbffc-4971-4155-9c39-185241efe58e} = 29.4, !- Program Line 2
  SET {165d35d3-b56a-460e-bd6e-3c10a64e1a1f} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {39e32a69-6ead-4b54-a95d-a38b2bad891f}<23.9 && {39e32a69-6ead-4b54-a95d-a38b2bad891f}>1.7, !- Program Line 4
  SET {aaccbffc-4971-4155-9c39-185241efe58e} = 29.4, !- Program Line 5
  SET {165d35d3-b56a-460e-bd6e-3c10a64e1a1f} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {39e32a69-6ead-4b54-a95d-a38b2bad891f}<23.9 && {39e32a69-6ead-4b54-a95d-a38b2bad891f}>1.7, !- Program Line 7
  SET {aaccbffc-4971-4155-9c39-185241efe58e} = 29.4, !- Program Line 8
  SET {165d35d3-b56a-460e-bd6e-3c10a64e1a1f} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {39e32a69-6ead-4b54-a95d-a38b2bad891f}<23.9 && {39e32a69-6ead-4b54-a95d-a38b2bad891f}>1.7, !- Program Line 10
  SET {aaccbffc-4971-4155-9c39-185241efe58e} = 29.4, !- Program Line 11
  SET {165d35d3-b56a-460e-bd6e-3c10a64e1a1f} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {aaccbffc-4971-4155-9c39-185241efe58e} = NULL, !- Program Line 14
  SET {165d35d3-b56a-460e-bd6e-3c10a64e1a1f} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {e035c49d-55f4-4d93-80de-53dcfe71d42b}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvv3OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c4a5bbcf-c4dc-41b4-a8d3-0ba8e511fee2}; !- Program Name 1

OS:Curve:Biquadratic,
  {6abc61e3-3c4a-476b-b756-207e804f74cc}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b9bfc16-d04c-47c2-9a1d-32d28dc64f3b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e98ca9ed-a2b2-4679-a89b-f4573c96ab7e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3a65d7ed-ab63-4171-bc28-10b7ee267a7a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {df77d87a-a27e-4a9f-857d-cad81306b2dc}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bbbe044b-e5a0-43d1-817b-774e385e2070}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {5644e4c8-fa73-41b9-bfd7-ab5e07e34123}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {59a52bd0-87da-490e-ae7f-2d546238fc6d}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {79eefeac-4f3c-4ebf-80ae-dd6a66d75af5}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {29390137-e30e-44ee-8e8c-a3a2542853c2}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cef16a87-d56e-4a79-b07d-fddb31e89a19}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

