  {6d9e5ffb-a35c-46ef-aae3-9b5692966fa2}, !- Handle
  g NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {c558d82c-5613-4ed0-8d46-457e8216c57d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.88548914126719,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.88548914126719; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {888edddb-066b-42cd-8bc7-da043b5f9ea7}, !- Handle
  g NWall N2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {9abb6a67-4697-4c5b-b8ef-16dc3a4a680e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.88548914133698,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.88548914133698; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {798cb034-d10f-41cd-811e-2b942247542e}, !- Handle
  g NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {5f148495-c6a8-4a28-afeb-1a1e6b8ea81f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.88548914126719,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956996, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956996, 7.619628, 1.88548914126719; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09064f62-28fc-4bae-af79-96ea2e05d0db}, !- Handle
  g NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {046d83cc-62cd-44ec-a21f-b10efa3109b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.88548914133698,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.88548914133698; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f0bac6d-2d4f-45d6-8396-4fe64fac10e2}, !- Handle
  g SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {15f3d534-12ce-4c22-accb-4696f6173031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.88548914133698,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.88548914133698;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f525e364-a7ab-433a-9e9d-2496dd30ea3b}, !- Handle
  g SWall S2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {4834aa70-7bab-448d-bb6a-90d87c21dd3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956007, 0, 1.88548914126719, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.88548914126719;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fef3e68-1f7b-46b8-8f1c-299c8d5b76d3}, !- Handle
  g SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {7fd405a2-e808-4806-818a-8f78ce469cfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956984, 0, 1.88548914126719, !- X,Y,Z Vertex 1 {m}
  0.0253998366956984, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.88548914126719;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47eb44e1-6479-4656-b40b-c92fa5173772}, !- Handle
  g SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {a390f85d-1e0f-4539-bd6b-77d9a7d49e91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.88548914133698,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.88548914133698;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab2caba1-de34-4c9b-b727-0199b3e28105}, !- Handle
  g WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {76702075-4def-4826-896f-771ca21d6190}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.65091824732037, 1.91551810762511,  !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253996030892192, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253996030892192, 1.91551810762511; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0919bf5a-83db-43c7-a3d9-109e8d341886}, !- Handle
  g WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {77a6ba33-c3cd-4e64-8e16-554d2e3cf87b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.88806880890015,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.88806880890015; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46596fd6-3a04-4a70-937e-07a80cfea5c1}, !- Handle
  g WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {77260f95-bb68-4a10-bcc8-29d2dbf345bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.88806880890015,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.88806880890015; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e585b81b-de6f-4da1-bebe-a648e65cf505}, !- Handle
  m EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {5197ae2f-835b-4413-b43b-e1f2a6717eb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.327341, 0.0254, 1.91551812147931,    !- X,Y,Z Vertex 1 {m}
  46.327341, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  46.327341, 1.650918, 0.762,             !- X,Y,Z Vertex 3 {m}
  46.327341, 1.650918, 1.91551812147931;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25425c44-cb51-4fcd-a638-e2939d7516a1}, !- Handle
  m EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {179af04c-9de7-4777-bfb2-e88c98794834}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.88806880890015,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.88806880890015;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f0296be-6212-4dac-9f73-3de9fdef6a85}, !- Handle
  m EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {0973397c-a7cd-4f4c-b030-9a1a5fc1bd68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.88806880890015,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.88806880890015;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba9b602f-6fcc-4af2-95ed-1f6531f335c9}, !- Handle
  m NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {3dbd93e7-32e4-4f53-b639-ab0832e6c891}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.88548914133698,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.88548914133698; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7abd3fb-f2f3-4a87-a1df-7248a438b7d5}, !- Handle
  m NWall N2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {fee4e034-e583-42cb-a68f-da971eb2a504}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.88548914126719,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.88548914126719; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92f6a7c9-9d7d-4ccf-abe4-538a3df92b9a}, !- Handle
  m NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {148e00e3-9d23-4420-9033-2c8e1d29f648}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.88548914133698,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.88548914133698; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3e55fde-f474-4a3b-a50e-8a2c64f21ce7}, !- Handle
  m NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {329cc372-873c-43a5-9272-e604a7426627}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.88548914133698,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.88548914133698; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e1bde77-b346-48b6-a71a-f120ac03203e}, !- Handle
  m SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {d631ce51-4ce6-49db-9914-73bbcf409eb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956007, 0, 1.88548914126719, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.88548914126719;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48d90d65-261c-4b80-9261-e1c6342281f0}, !- Handle
  m SWall S2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {cb41c7b0-bd18-4bef-8b7d-0ec200982c49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956007, 0, 1.88548914126719, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.88548914126719;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {728feda1-0a5c-4bf2-919f-cee3ed711056}, !- Handle
  m SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {4db869d3-2221-499c-b634-035d0d161b35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.88548914133698,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.88548914133698;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cf2e5e3-0af2-4513-9f5b-40117ac1a85a}, !- Handle
  m SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {f326f129-5c15-4001-b1e7-53f56fa397e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.88548914133698,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.88548914133698;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3322beb2-4abb-4fbe-aa53-61b29385f02f}, !- Handle
  m WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {7508456a-940b-402f-bf6d-eb01a235c2c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.650918, 1.91551812147931,          !- X,Y,Z Vertex 1 {m}
  0, 1.650918, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.91551812147931; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be18397d-dd70-4bfd-8f84-bda3c458e4ac}, !- Handle
  m WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {80ebd4bf-06e6-4cab-acd6-ff797d6d30ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.88806880890015,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.88806880890015; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be17be75-f3e9-47c7-95a9-221068874625}, !- Handle
  m WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {110a100d-7d9e-48b5-9b51-c726b83de338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.88806880890015,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.88806880890015; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9eb4ff17-5155-4fb4-b21a-1309b5739e24}, !- Handle
  t EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {60223897-f4da-42ad-a2bb-5820651546af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.327341, 0.0254, 1.91551812147931,    !- X,Y,Z Vertex 1 {m}
  46.327341, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  46.327341, 1.650918, 0.762,             !- X,Y,Z Vertex 3 {m}
  46.327341, 1.650918, 1.91551812147931;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {564b4004-e64d-4d6b-a871-352a23e9d52e}, !- Handle
  t EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {2df42518-f3bc-4d0b-814b-5de908c94fbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.88806880890015,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.88806880890015;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {878c0285-d93e-4145-859b-cfe5435b46c1}, !- Handle
  t EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {af29dfb6-7496-4f93-84eb-9aea6f24ec16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.88806880890015,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.88806880890015;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dea0454e-6d69-4622-bf81-754f06cd6e0e}, !- Handle
  t NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {717aacc9-d91e-4e59-9778-924657ad38d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.88548914126719,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.88548914126719; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bc7e001-f949-4d55-8c9a-115de4af449e}, !- Handle
  t NWall N2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {0464b6fc-0025-4ea5-80cb-899a8d9af70c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.88548914133698,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.88548914133698; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a470c04-ddd3-479d-94df-b63400c56c1a}, !- Handle
  t NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {acec2d78-fb19-4e60-af60-27e9bec82ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.88548914133698,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.88548914133698; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d7fd087-20e0-44ab-9026-2473a714e4c4}, !- Handle
  t NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {38233d6c-a038-4da7-aad0-fc35f2bcabc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.88548914133698,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.88548914133698; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {269e767d-7229-4018-a0eb-2299c4fda98b}, !- Handle
  t SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {83dab2e6-54a4-4332-b06a-214e42e5ca87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.88548914133698,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.88548914133698;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {818c8815-8095-409b-a4a8-b4b7b706e5b0}, !- Handle
  t SWall S2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {5170093a-56a3-4d01-8f14-67b07dee6f0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.88548914133698,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.88548914133698;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {614b03c2-e797-4864-a845-7cb7ad3426ee}, !- Handle
  t SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {6315ab11-826e-4bfb-9416-671d68329af7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.88548914133698,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.88548914133698;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4e55784-de19-4b61-84b2-5cd011498027}, !- Handle
  t SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {56e335ae-f65a-42c1-8c5a-dec1ac7f3c8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.88548914133698,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.88548914133698;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9d5a577-c324-4fbf-9123-edd230e33e21}, !- Handle
  t WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {d9fb3c9b-dfbd-411c-81f4-1ee8d5b73d0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.65091824732037, 1.91551811616068,  !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.91551811616068; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {459c3a9f-3aa4-487a-9432-b9d5e6d91b95}, !- Handle
  t WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {ba5b2bc2-eaf4-469d-b8b1-d92bbfef86ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.88806880890015,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.88806880890015; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e97ff63-a630-4819-abe8-056089d8e719}, !- Handle
  t WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef92030c-be6d-4304-8d3a-e8d08d358f4e}, !- Construction Name
  {c1f9405a-3bf7-485c-850c-d955771dc9f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.88806880890015,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.88806880890015; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f5bd67c-b31f-4f42-96d7-d2da32b6bdbb}, !- Handle
  t Roof C_Skylight,                      !- Name
  Skylight,                               !- Sub Surface Type
  {dd1998d8-856c-491f-85d1-89dee611abf8}, !- Construction Name
  {ded4e408-7c4a-4b73-934e-290e877cbbff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.3432246846407, 0.650740950004675, 3.047851, !- X,Y,Z Vertex 1 {m}
  28.3432246846407, 1.02557704999532, 3.047851, !- X,Y,Z Vertex 2 {m}
  17.9841163153593, 1.02557704999532, 3.047851, !- X,Y,Z Vertex 3 {m}
  17.9841163153593, 0.650740950004675, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f56db8a-4c78-4ca9-b425-3b9299d087a2}, !- Handle
  t Roof N1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dd1998d8-856c-491f-85d1-89dee611abf8}, !- Construction Name
  {608daf55-87bf-4e6c-890d-b8673ef911dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f47f5ef4-33d5-47af-9b61-69c45ed2fdae}, !- Handle
  t Roof N2A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dd1998d8-856c-491f-85d1-89dee611abf8}, !- Construction Name
  {2da5ffa2-72af-4994-b7c0-e0130ca16d87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e51e4f9f-1457-43c7-a200-326daf309536}, !- Handle
  t Roof NEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dd1998d8-856c-491f-85d1-89dee611abf8}, !- Construction Name
  {905c35a2-52f2-4040-ac69-e63ab3ffc919}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aba93980-f6c3-48c3-bbe3-e212ff2a7289}, !- Handle
  t Roof NWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dd1998d8-856c-491f-85d1-89dee611abf8}, !- Construction Name
  {7cdc8448-6efd-41a0-8939-e3fddb97a0b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9214292-3a3c-467b-8976-fd9039661076}, !- Handle
  t Roof S1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dd1998d8-856c-491f-85d1-89dee611abf8}, !- Construction Name
  {7347fd37-c284-440c-af33-38b0962a4f06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e98edeca-0a61-4279-860d-099023c2f308}, !- Handle
  t Roof S2A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dd1998d8-856c-491f-85d1-89dee611abf8}, !- Construction Name
  {46b91a49-d5cc-4a47-8849-e84d40345d42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21dd16ad-406f-43f2-86ea-22b0f9256826}, !- Handle
  t Roof SEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dd1998d8-856c-491f-85d1-89dee611abf8}, !- Construction Name
  {40c22506-4400-4641-9898-b438f3b99abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b0af37b-e1c5-44ea-a806-25479a9d92f7}, !- Handle
  t Roof SWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dd1998d8-856c-491f-85d1-89dee611abf8}, !- Construction Name
  {6da1a970-a01d-4919-b89d-9ee5fc864ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {5dbb26c3-599e-4db1-b631-f580792e699e}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 4, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ecc3fa0-a73f-43c1-b993-938598eb38ef}, !- Handle
  Space Function Dwelling units general Thermostat 24, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7cc9492-bc85-46be-91f2-80ad18c6beec}, !- Handle
  Space Function Dwelling units general Thermostat 25, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2dba10a5-a96c-40aa-923e-9690aec34f3e}, !- Handle
  Space Function Dwelling units general Thermostat 26, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02ac0807-3109-4ce7-ab84-ecd99ca04dcd}, !- Handle
  Space Function Dwelling units general Thermostat 27, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f56d45a9-7a8f-48fc-a2d1-fec2eb979fee}, !- Handle
  Space Function Dwelling units general Thermostat 28, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1d25e7d-40d5-43cd-9621-497fa9b205c8}, !- Handle
  Space Function Dwelling units general Thermostat 29, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c30b2e41-0915-411f-ae39-956f609eefa6}, !- Handle
  Space Function Dwelling units general Thermostat 30, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {231ba851-9b21-428d-b0c6-028078b8a562}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 5, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ad365df-6994-4d23-8609-87c3410d156e}, !- Handle
  Space Function Dwelling units general Thermostat 31, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7c01497-1c32-4fc9-97e2-b8e1cbb9a716}, !- Handle
  Space Function Dwelling units general Thermostat 32, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2fe5b51-97f7-40af-903f-6453a8704518}, !- Handle
  Space Function Dwelling units general Thermostat 33, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d729f23b-1904-45b9-bf34-60c9dc8b41d3}, !- Handle
  Space Function Dwelling units general Thermostat 34, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55e01e4e-08d6-4750-97e8-01b4a5483c88}, !- Handle
  Space Function Dwelling units general Thermostat 35, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df07410c-1b96-442f-b6df-3fe50a3db7b6}, !- Handle
  Space Function Dwelling units general Thermostat 36, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {796fb5fa-8ce4-456c-aeae-ccf582d75083}, !- Handle
  Space Function Dwelling units general Thermostat 37, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {915e1ad9-74b3-4019-a5b0-fb3f4e6e4044}, !- Handle
  Space Function Dwelling units general Thermostat 38, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58f70e45-3f83-4ca0-8557-b2a2216f41b1}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 2, !- Name
  {4be08946-d22c-4344-89c0-7eb35d534eb0}, !- Heating Setpoint Temperature Schedule Name
  {a863bea4-d994-49bf-89fb-12f0e47043e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73b676a2-4ed2-4b17-8b8d-32747ef89f1e}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 6, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e67ec61e-bf51-4151-9986-016992a606e5}, !- Handle
  Space Function Dwelling units general Thermostat 39, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6907db5b-53f7-41b2-ba54-0d52b5b46afd}, !- Handle
  Space Function Dwelling units general Thermostat 40, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa703f04-a439-4f60-8527-ee7776ebd8eb}, !- Handle
  Space Function Dwelling units general Thermostat 41, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {75a8b77b-f483-4855-8247-30cdae6a7791}, !- Handle
  Space Function Dwelling units general Thermostat 42, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {095015a7-8e0b-4b31-a1ec-ebb178d8d63b}, !- Handle
  Space Function Dwelling units general Thermostat 43, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {59e472cc-4f92-4029-aa54-977d4fb5125d}, !- Handle
  Space Function Dwelling units general Thermostat 44, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ec3ea5e-fb8c-4875-ac15-f9439f8351b7}, !- Handle
  Space Function Dwelling units general Thermostat 45, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc2d9e3e-0513-4369-ae1d-6b4c70540459}, !- Handle
  Space Function Dwelling units general Thermostat 46, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6893914a-4e35-4c78-b1e5-ce30a2a9c9bb}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1cb8e153-b7d4-4dbc-b64c-e43d872ad235}, !- Zone Air Inlet Port List
  {ce7066b1-f3a9-4a88-8c72-b208085589c4}, !- Zone Air Exhaust Port List
  {c52f8f0a-adad-4e04-9d24-cb3f8ee599cc}, !- Zone Air Node Name
  {b25a7eaa-deed-4575-9515-5c6cc38cdc95}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {56539efe-3fea-45c0-96c0-971d4ad52f99}, !- Group Rendering Name
  {28eb2dee-3eca-4b58-9ea4-08babbcefbaa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b644eca3-d918-4e64-a375-239352e81aa7}, !- Handle
  Node 1,                                 !- Name
  {c52f8f0a-adad-4e04-9d24-cb3f8ee599cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c52f8f0a-adad-4e04-9d24-cb3f8ee599cc}, !- Handle
  {da6221a7-d871-468f-a614-924217a97ec4}, !- Name
  {6893914a-4e35-4c78-b1e5-ce30a2a9c9bb}, !- Source Object
  11,                                     !- Outlet Port
  {b644eca3-d918-4e64-a375-239352e81aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1cb8e153-b7d4-4dbc-b64c-e43d872ad235}, !- Handle
  {5070c765-f524-4088-bdf1-a2d6e9d05ebb}, !- Name
  {6893914a-4e35-4c78-b1e5-ce30a2a9c9bb}, !- HVAC Component
  {6f0cd15c-3cf8-4237-a46f-e7ae5ee53440}, !- Port 1
  {b6235523-ee9a-497d-9a53-6a22b56b9de1}; !- Port 2

OS:PortList,
  {ce7066b1-f3a9-4a88-8c72-b208085589c4}, !- Handle
  {dfaaedbd-8a16-49dd-824b-52742a27cd52}, !- Name
  {6893914a-4e35-4c78-b1e5-ce30a2a9c9bb}, !- HVAC Component
  {e1d80320-173f-43d3-8969-818b1e14a6a3}; !- Port 1

OS:PortList,
  {b25a7eaa-deed-4575-9515-5c6cc38cdc95}, !- Handle
  {411b2287-4358-4880-a5db-b408a672b87b}, !- Name
  {6893914a-4e35-4c78-b1e5-ce30a2a9c9bb}, !- HVAC Component
  {04ab74bb-fe3b-41eb-b899-7f95c3a911f9}; !- Port 1

OS:Sizing:Zone,
  {f03d180a-cde1-4833-9e05-07ae1cc95c08}, !- Handle
  {6893914a-4e35-4c78-b1e5-ce30a2a9c9bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {525331b2-0c82-4394-a5ac-ffbcef3eb6bd}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {6893914a-4e35-4c78-b1e5-ce30a2a9c9bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8e68ae1-044a-451b-8513-71d2491753c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5dbdf4e2-93a9-4097-9f9e-91b96a98fa2a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4dbcd7f7-48eb-44d1-8652-438cd5b9ddc2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {28eb2dee-3eca-4b58-9ea4-08babbcefbaa}, !- Handle
  Space Function Dwelling units general Thermostat 47, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4684d419-a3fd-4e94-9ff4-4867c1f2d237}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc3f80e1-f2a6-4137-bba5-bce94db3a9f4}, !- Zone Air Inlet Port List
  {b15ae8d2-562c-429c-b9ee-56847d4e2dbb}, !- Zone Air Exhaust Port List
  {8b34cfe5-8109-4ca4-843c-e02fde7f7360}, !- Zone Air Node Name
  {5a690c1a-542a-4240-a46c-29afbdfad0f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5e74bf31-dc2f-4590-880f-37f0e76ae4a1}, !- Group Rendering Name
  {ecb82d91-d3dd-4ed7-a324-47c2e5b7ebc4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4fa8936-bd69-43e3-9ed7-8b709364061a}, !- Handle
  Node 4,                                 !- Name
  {8b34cfe5-8109-4ca4-843c-e02fde7f7360}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b34cfe5-8109-4ca4-843c-e02fde7f7360}, !- Handle
  {08e411b9-5b56-401a-b6c7-6e13dd3ecd09}, !- Name
  {4684d419-a3fd-4e94-9ff4-4867c1f2d237}, !- Source Object
  11,                                     !- Outlet Port
  {c4fa8936-bd69-43e3-9ed7-8b709364061a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc3f80e1-f2a6-4137-bba5-bce94db3a9f4}, !- Handle
  {11cc2134-851d-4759-a6b9-c636ada482b6}, !- Name
  {4684d419-a3fd-4e94-9ff4-4867c1f2d237}, !- HVAC Component
  {5ab9dc45-6c24-4572-9e9d-6a0bc95b0d34}, !- Port 1
  {4f8a1d2a-9aa2-48a9-8f42-44214a43783a}; !- Port 2

OS:PortList,
  {b15ae8d2-562c-429c-b9ee-56847d4e2dbb}, !- Handle
  {d87988a3-6d04-4288-aaf4-ddebb0389735}, !- Name
  {4684d419-a3fd-4e94-9ff4-4867c1f2d237}, !- HVAC Component
  {c8f30fac-ccfd-4952-9383-78755a7ea3c9}; !- Port 1

OS:PortList,
  {5a690c1a-542a-4240-a46c-29afbdfad0f0}, !- Handle
  {c38de2af-9a4f-4422-b7a2-be728ea1176c}, !- Name
  {4684d419-a3fd-4e94-9ff4-4867c1f2d237}, !- HVAC Component
  {bd643cde-ebd8-44b8-9a3d-8c30838fb129}; !- Port 1

OS:Sizing:Zone,
  {6e16b0aa-4551-4478-a6a7-88f79c7182eb}, !- Handle
  {4684d419-a3fd-4e94-9ff4-4867c1f2d237}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c2128d9-af74-40af-9cc1-9bb302e01b5f}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {4684d419-a3fd-4e94-9ff4-4867c1f2d237}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b7557e2-1bca-421e-8dd7-ed9eb8224a8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {97479495-921d-4b9b-812a-6788f229a737}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ebee209a-e08b-440f-b065-79cc74179cd1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {ecb82d91-d3dd-4ed7-a324-47c2e5b7ebc4}, !- Handle
  Space Function Dwelling units general Thermostat 48, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a8154053-ff8a-42c1-ad17-629f86b3d135}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e91c8107-8cea-4707-a004-18b93c2f8be5}, !- Zone Air Inlet Port List
  {181e5d47-6347-4cea-b6fe-271e93521bba}, !- Zone Air Exhaust Port List
  {c07727ad-65c5-44e0-b1ec-42d8bbe43827}, !- Zone Air Node Name
  {584cd92d-7717-4e11-bb94-407604a5b029}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6fb93927-bc24-4dc4-b78f-2c8c0fbc030d}, !- Group Rendering Name
  {ac202ab8-29ad-4c79-b59c-08f318e13673}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea8f338a-632a-46e8-a996-2271705689f0}, !- Handle
  Node 7,                                 !- Name
  {c07727ad-65c5-44e0-b1ec-42d8bbe43827}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c07727ad-65c5-44e0-b1ec-42d8bbe43827}, !- Handle
  {78c6a20b-6351-4f72-9644-cf762e32281d}, !- Name
  {a8154053-ff8a-42c1-ad17-629f86b3d135}, !- Source Object
  11,                                     !- Outlet Port
  {ea8f338a-632a-46e8-a996-2271705689f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e91c8107-8cea-4707-a004-18b93c2f8be5}, !- Handle
  {c202f1b5-9eaa-4760-90e5-32c8ed60e140}, !- Name
  {a8154053-ff8a-42c1-ad17-629f86b3d135}, !- HVAC Component
  {772c9939-7884-4d36-8d3c-7a208d3a7720}, !- Port 1
  {cb7e97b8-a411-480d-aaf8-2636527c7142}; !- Port 2

OS:PortList,
  {181e5d47-6347-4cea-b6fe-271e93521bba}, !- Handle
  {d0411c62-a3f1-4639-9261-46a2e7fb8560}, !- Name
  {a8154053-ff8a-42c1-ad17-629f86b3d135}, !- HVAC Component
  {f675e911-5257-4e70-b348-09cd9c74e693}; !- Port 1

OS:PortList,
  {584cd92d-7717-4e11-bb94-407604a5b029}, !- Handle
  {c8e6830e-f894-4371-b702-9b108e58a7e4}, !- Name
  {a8154053-ff8a-42c1-ad17-629f86b3d135}, !- HVAC Component
  {c452ccff-bcb4-4e9e-ad37-0d97eae52591}; !- Port 1

OS:Sizing:Zone,
  {a3f4446a-06db-4d7e-b0c1-7f74252029fd}, !- Handle
  {a8154053-ff8a-42c1-ad17-629f86b3d135}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1569d3a-8f06-4e2a-92c2-e7aeb2cfe921}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {a8154053-ff8a-42c1-ad17-629f86b3d135}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2c61944d-2a65-4662-9578-07fe5f68eeb2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {768f3b95-a66c-4261-ab89-fbc2e36d88c4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {257fcee7-695d-4c98-8eee-5217cfdd455e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {ac202ab8-29ad-4c79-b59c-08f318e13673}, !- Handle
  Space Function Dwelling units general Thermostat 49, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d117eeb7-9bee-4ef4-96c1-8b0f512a1a1e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f4f6ea5-5e2c-4b96-ad61-ebfeef0dd5f5}, !- Zone Air Inlet Port List
  {42b7d24a-0551-4899-8173-98ff0f57843a}, !- Zone Air Exhaust Port List
  {32b51bad-047b-45bc-a84e-37888ae2fd53}, !- Zone Air Node Name
  {1b8f26e2-bf54-43a0-a012-f4fce9b28690}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {17c33a4b-efcd-440b-9938-b038bf7c6b7b}, !- Group Rendering Name
  {76c52528-0657-4481-8871-eaf26a42b862}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d0d7891-768f-4529-a049-8ff94f430004}, !- Handle
  Node 10,                                !- Name
  {32b51bad-047b-45bc-a84e-37888ae2fd53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32b51bad-047b-45bc-a84e-37888ae2fd53}, !- Handle
  {3842abc2-86e8-40ba-9720-e51cf8ae1ed9}, !- Name
  {d117eeb7-9bee-4ef4-96c1-8b0f512a1a1e}, !- Source Object
  11,                                     !- Outlet Port
  {6d0d7891-768f-4529-a049-8ff94f430004}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f4f6ea5-5e2c-4b96-ad61-ebfeef0dd5f5}, !- Handle
  {d192282d-e668-47cd-9cb1-deb05bae2a3c}, !- Name
  {d117eeb7-9bee-4ef4-96c1-8b0f512a1a1e}, !- HVAC Component
  {8251a95e-481e-4d3a-933f-93e9a0558ee3}, !- Port 1
  {690ee33a-0b49-4398-af9f-99740b809460}; !- Port 2

OS:PortList,
  {42b7d24a-0551-4899-8173-98ff0f57843a}, !- Handle
  {fbd8dcad-ff6b-4b42-a4b7-f8729f9f51ef}, !- Name
  {d117eeb7-9bee-4ef4-96c1-8b0f512a1a1e}, !- HVAC Component
  {007d0d62-abe4-4024-9564-58dae3323a64}; !- Port 1

OS:PortList,
  {1b8f26e2-bf54-43a0-a012-f4fce9b28690}, !- Handle
  {c0debfe3-1802-4a8b-99dd-fb7a324ad9b1}, !- Name
  {d117eeb7-9bee-4ef4-96c1-8b0f512a1a1e}, !- HVAC Component
  {996960db-89a4-425f-98a5-53537962638f}; !- Port 1

OS:Sizing:Zone,
  {cf0fd05c-2bd4-45d4-97f2-ff4f9e422dca}, !- Handle
  {d117eeb7-9bee-4ef4-96c1-8b0f512a1a1e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {255ee71e-b78f-4b08-9807-81224bc586d3}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {d117eeb7-9bee-4ef4-96c1-8b0f512a1a1e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9eb0877b-f64a-4971-9625-b382436fc33f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f04f4802-f484-4ad2-a9e5-b9e641bca7bf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {28a7ba86-2b76-4963-b10b-8c21ee223c20}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {76c52528-0657-4481-8871-eaf26a42b862}, !- Handle
  Space Function Dwelling units general Thermostat 50, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {89033697-ce74-4f0a-b93e-76e8ed3090f2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1293bb3c-84a6-4e4c-a2ee-7ff88d8ff915}, !- Zone Air Inlet Port List
  {a55bd52a-2dc5-414e-9280-6c0da44862a3}, !- Zone Air Exhaust Port List
  {94105ff6-8cc2-4c8d-9840-02854750d659}, !- Zone Air Node Name
  {86074831-92ab-4122-8b42-5930c72fd170}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4061c13c-b483-401d-98ab-da0651a1f356}, !- Group Rendering Name
  {3fa9cd6f-8168-4a57-82b6-62887d0de142}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61d3c7f4-9aa9-460c-b079-d1c71fcd1e5a}, !- Handle
  Node 13,                                !- Name
  {94105ff6-8cc2-4c8d-9840-02854750d659}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94105ff6-8cc2-4c8d-9840-02854750d659}, !- Handle
  {34bdc5a7-ee74-4682-a54b-6c58d377dba2}, !- Name
  {89033697-ce74-4f0a-b93e-76e8ed3090f2}, !- Source Object
  11,                                     !- Outlet Port
  {61d3c7f4-9aa9-460c-b079-d1c71fcd1e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1293bb3c-84a6-4e4c-a2ee-7ff88d8ff915}, !- Handle
  {6a0391bd-4b30-497c-8a1c-0997cf0905e9}, !- Name
  {89033697-ce74-4f0a-b93e-76e8ed3090f2}, !- HVAC Component
  {d3df9652-01da-4c33-862c-7bd8f72b9335}, !- Port 1
  {974121fe-ddb0-4858-8ba1-6b743c0a6f97}; !- Port 2

OS:PortList,
  {a55bd52a-2dc5-414e-9280-6c0da44862a3}, !- Handle
  {825d8452-fe39-4276-b780-c88ccc68867c}, !- Name
  {89033697-ce74-4f0a-b93e-76e8ed3090f2}, !- HVAC Component
  {966a469b-9e10-4ed1-9c47-caf2fbb299c8}; !- Port 1

OS:PortList,
  {86074831-92ab-4122-8b42-5930c72fd170}, !- Handle
  {5f86161a-64fb-4423-a76b-d129e5179d6b}, !- Name
  {89033697-ce74-4f0a-b93e-76e8ed3090f2}, !- HVAC Component
  {1411d4f2-81f3-42f0-90bb-bfabb526dafa}; !- Port 1

OS:Sizing:Zone,
  {0d1b16d3-c04f-4403-96c5-e58b71dacbda}, !- Handle
  {89033697-ce74-4f0a-b93e-76e8ed3090f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f41f0dc4-dabb-4f43-a128-d9097abbed86}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {89033697-ce74-4f0a-b93e-76e8ed3090f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b847607-9f76-4a73-8112-d14225fdd3e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cf9c328e-9293-4543-8894-bf6dd8795b0a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7ae1af75-9418-4ccf-b55e-56d9d37eff3b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {3fa9cd6f-8168-4a57-82b6-62887d0de142}, !- Handle
  Space Function Dwelling units general Thermostat 51, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a47bdb22-6d30-42b4-981e-766835991708}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e058d6b-b6a5-4b24-9c76-fb6088f3ed7f}, !- Zone Air Inlet Port List
  {3d7e104f-3055-4980-83d0-cab7a102e927}, !- Zone Air Exhaust Port List
  {4e60a0a1-5d88-4be6-8f22-1b8f050cde53}, !- Zone Air Node Name
  {b73e3417-5a4b-4977-b535-91ad5683d818}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e068098-5df6-4dae-8aa5-25030ab015a4}, !- Group Rendering Name
  {91619dc8-7b4d-4d01-b54a-a294c0b8c36a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d155c4c-e772-4770-add1-45e92b5a8f6d}, !- Handle
  Node 16,                                !- Name
  {4e60a0a1-5d88-4be6-8f22-1b8f050cde53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e60a0a1-5d88-4be6-8f22-1b8f050cde53}, !- Handle
  {96be1954-384d-4001-a5d6-445894ee927b}, !- Name
  {a47bdb22-6d30-42b4-981e-766835991708}, !- Source Object
  11,                                     !- Outlet Port
  {4d155c4c-e772-4770-add1-45e92b5a8f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e058d6b-b6a5-4b24-9c76-fb6088f3ed7f}, !- Handle
  {30de412c-2963-4676-8516-6aa1718cd49a}, !- Name
  {a47bdb22-6d30-42b4-981e-766835991708}, !- HVAC Component
  {e0daf3cb-7699-4c96-8f2e-a669fb1e152a}, !- Port 1
  {bf082686-9ff5-46de-9765-e5757f8a1504}; !- Port 2

OS:PortList,
  {3d7e104f-3055-4980-83d0-cab7a102e927}, !- Handle
  {f5c99bef-1b47-4552-b251-23948be80fda}, !- Name
  {a47bdb22-6d30-42b4-981e-766835991708}, !- HVAC Component
  {0ab4efff-ad24-4e59-9b5a-f896bb76a8cd}; !- Port 1

OS:PortList,
  {b73e3417-5a4b-4977-b535-91ad5683d818}, !- Handle
  {8e01e7b2-aea5-4b07-80dd-569a3f0ce950}, !- Name
  {a47bdb22-6d30-42b4-981e-766835991708}, !- HVAC Component
  {479a379a-709a-4ede-b642-8f20df97f76b}; !- Port 1

OS:Sizing:Zone,
  {a7234895-cede-498c-8631-ad8401cb5094}, !- Handle
  {a47bdb22-6d30-42b4-981e-766835991708}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5da618bc-295a-4fcf-91e3-dbadf55701bb}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {a47bdb22-6d30-42b4-981e-766835991708}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5de1e286-defe-4a42-a8bc-869266284a4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9c7d2010-bbb1-4862-8219-7a6d909244cf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a9833792-493e-40e1-8b56-611a903af8c1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {91619dc8-7b4d-4d01-b54a-a294c0b8c36a}, !- Handle
  Space Function Dwelling units general Thermostat 52, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {20251050-a985-4f12-8abe-40ab1159b9eb}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {936e817f-a463-4dba-bd65-29e23f9ef91c}, !- Zone Air Inlet Port List
  {57b539a0-44fa-4e94-be50-91fa16720a36}, !- Zone Air Exhaust Port List
  {ca986432-1915-4fcb-8919-23b5843f05f9}, !- Zone Air Node Name
  {4e7eb1d0-a49a-4496-80b8-b1d1a123d182}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {701896f9-9cbe-4e84-9e0e-2b48a576ff1e}, !- Group Rendering Name
  {bb992e04-b32d-4efe-9648-b007badee386}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15ab359f-ada4-4266-b34b-7d5c96fc1641}, !- Handle
  Node 19,                                !- Name
  {ca986432-1915-4fcb-8919-23b5843f05f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca986432-1915-4fcb-8919-23b5843f05f9}, !- Handle
  {42a89365-71ea-41d9-ac4e-22a1ef1c9733}, !- Name
  {20251050-a985-4f12-8abe-40ab1159b9eb}, !- Source Object
  11,                                     !- Outlet Port
  {15ab359f-ada4-4266-b34b-7d5c96fc1641}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {936e817f-a463-4dba-bd65-29e23f9ef91c}, !- Handle
  {35a22111-c3b4-4d13-b2a9-a8b5757a80c7}, !- Name
  {20251050-a985-4f12-8abe-40ab1159b9eb}, !- HVAC Component
  {bb20862e-9c32-4503-9a29-b69e2aa0f472}, !- Port 1
  {5aa8b1d1-4e0a-46e3-a8c6-7cf7e5bdab70}; !- Port 2

OS:PortList,
  {57b539a0-44fa-4e94-be50-91fa16720a36}, !- Handle
  {ca62114d-519a-4894-b921-07e3fb3c38d9}, !- Name
  {20251050-a985-4f12-8abe-40ab1159b9eb}, !- HVAC Component
  {3382b159-f5fc-4f3d-b834-ea7a72e23756}; !- Port 1

OS:PortList,
  {4e7eb1d0-a49a-4496-80b8-b1d1a123d182}, !- Handle
  {2b0f8e46-8387-4ec3-b248-ba83ea882faf}, !- Name
  {20251050-a985-4f12-8abe-40ab1159b9eb}, !- HVAC Component
  {5845e40e-a605-4b97-a3c2-573423c7f138}; !- Port 1

OS:Sizing:Zone,
  {997f8927-d0bc-44e5-ba22-f2f8956098bf}, !- Handle
  {20251050-a985-4f12-8abe-40ab1159b9eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {448bc58b-7fb1-43aa-8fdf-d77724c6d32d}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {20251050-a985-4f12-8abe-40ab1159b9eb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af5358ed-90f6-4cf2-a563-b9baaeb5ac78}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {21fb12ae-c4e1-41bc-badb-b5dfbfacac84}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b6281389-8446-4cac-94aa-ba2f534349b2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {bb992e04-b32d-4efe-9648-b007badee386}, !- Handle
  Space Function Dwelling units general Thermostat 53, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b95a92a2-0e61-4329-a8fb-891be36d5e54}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2f672c1-4688-4646-9f3a-4d80e504ce45}, !- Zone Air Inlet Port List
  {b89c96d8-2804-4943-ab12-7cae25ad40b4}, !- Zone Air Exhaust Port List
  {f5f12dc7-3549-4313-a56a-ad6b565e3731}, !- Zone Air Node Name
  {4be28e78-886f-4a35-bf1f-61e4ca9d2ee8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d3df76c0-9b40-4c34-a781-5c38bd0103df}, !- Group Rendering Name
  {5eca9a5b-a270-4b50-aa6f-fdea44790f30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3961ad69-04b8-41ad-af0a-c2fc46181a2a}, !- Handle
  Node 22,                                !- Name
  {f5f12dc7-3549-4313-a56a-ad6b565e3731}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5f12dc7-3549-4313-a56a-ad6b565e3731}, !- Handle
  {f6246e50-55b8-4e79-a2ef-181c8c0b8cdc}, !- Name
  {b95a92a2-0e61-4329-a8fb-891be36d5e54}, !- Source Object
  11,                                     !- Outlet Port
  {3961ad69-04b8-41ad-af0a-c2fc46181a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2f672c1-4688-4646-9f3a-4d80e504ce45}, !- Handle
  {1779f2a3-e75d-4061-aea3-732404967edb}, !- Name
  {b95a92a2-0e61-4329-a8fb-891be36d5e54}, !- HVAC Component
  {8a38a7c5-a3d6-4016-8aab-45009186a061}, !- Port 1
  {d2c0a993-8a8a-491d-8ac0-1cbbb9b7bff9}; !- Port 2

OS:PortList,
  {b89c96d8-2804-4943-ab12-7cae25ad40b4}, !- Handle
  {a9802737-1601-4a8e-b58f-180a9170a351}, !- Name
  {b95a92a2-0e61-4329-a8fb-891be36d5e54}, !- HVAC Component
  {df04559d-a299-431b-be88-5be956cb59bc}; !- Port 1

OS:PortList,
  {4be28e78-886f-4a35-bf1f-61e4ca9d2ee8}, !- Handle
  {9ee1bfda-397c-4666-b2c3-27ac9d0a6cf8}, !- Name
  {b95a92a2-0e61-4329-a8fb-891be36d5e54}, !- HVAC Component
  {c278a173-4b88-4038-8fb6-a7b709ef5ccf}; !- Port 1

OS:Sizing:Zone,
  {58facf87-102e-45ce-bb5c-239f9e116479}, !- Handle
  {b95a92a2-0e61-4329-a8fb-891be36d5e54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b2d0da47-d920-4f22-947f-38b8331ab0f9}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {b95a92a2-0e61-4329-a8fb-891be36d5e54}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {644443ec-86ed-4311-88bf-254318dbf952}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {35079ab7-cdb7-43b8-be48-c6ec78863751}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {bed8537c-3590-4661-9322-ee0cf9d92ffe}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {5eca9a5b-a270-4b50-aa6f-fdea44790f30}, !- Handle
  Space Function Dwelling units general Thermostat 54, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ab37dc8d-063b-4887-a72d-1c95480d06f0}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {078a6652-eaaa-48b2-ad08-0e18e8466649}, !- Zone Air Inlet Port List
  {d4ba8825-2c59-4866-b1a8-894d582c4b52}, !- Zone Air Exhaust Port List
  {633457c6-5097-400a-a470-b6fc30f8e591}, !- Zone Air Node Name
  {658fdc0a-bb19-4ecd-8a53-dd3bf13ab23f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9487a59a-c3ff-44db-b374-d737e140409f}, !- Group Rendering Name
  {4f6a5b49-7cd5-4fa9-8c95-8f316b194c51}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7cbb2eb2-5cca-4c1f-9274-b3494200c3be}, !- Handle
  Node 25,                                !- Name
  {633457c6-5097-400a-a470-b6fc30f8e591}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {633457c6-5097-400a-a470-b6fc30f8e591}, !- Handle
  {58f179c7-fbf0-4e23-878d-1ef123e29049}, !- Name
  {ab37dc8d-063b-4887-a72d-1c95480d06f0}, !- Source Object
  11,                                     !- Outlet Port
  {7cbb2eb2-5cca-4c1f-9274-b3494200c3be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {078a6652-eaaa-48b2-ad08-0e18e8466649}, !- Handle
  {7785101e-6951-4aea-a121-71519a47effd}, !- Name
  {ab37dc8d-063b-4887-a72d-1c95480d06f0}, !- HVAC Component
  {83a1cee9-9f86-4575-b6b5-216d5c9a3fc2}, !- Port 1
  {ebb38c72-1780-4755-b159-aa4c27862f43}; !- Port 2

OS:PortList,
  {d4ba8825-2c59-4866-b1a8-894d582c4b52}, !- Handle
  {99c36004-a439-428d-a237-cef78388ea72}, !- Name
  {ab37dc8d-063b-4887-a72d-1c95480d06f0}, !- HVAC Component
  {fd593904-d505-464c-9959-0b6938cd9dc0}; !- Port 1

OS:PortList,
  {658fdc0a-bb19-4ecd-8a53-dd3bf13ab23f}, !- Handle
  {69dd66f5-37ce-4f36-9f54-07693f488cfc}, !- Name
  {ab37dc8d-063b-4887-a72d-1c95480d06f0}, !- HVAC Component
  {770b8cdb-4e05-4075-9d16-d6e4e3283065}; !- Port 1

OS:Sizing:Zone,
  {c899e5b3-61a4-4f1f-8b80-8d83e36221eb}, !- Handle
  {ab37dc8d-063b-4887-a72d-1c95480d06f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e27d80d-b804-41ba-ace4-d5492b20dd2f}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {ab37dc8d-063b-4887-a72d-1c95480d06f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8992b7f-244b-456f-acbb-222f883ea0a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {53d5b3e8-cd43-4df2-b5bc-0464062a24f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {1735ab77-7055-4898-96c1-c65fcee0a92f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {4f6a5b49-7cd5-4fa9-8c95-8f316b194c51}, !- Handle
  Space Function Dwelling units general Thermostat 55, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8f40a2a4-1115-49ad-a1a4-4c6eff4b2f33}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25bb8a32-704b-4121-b75c-886a455c58d9}, !- Zone Air Inlet Port List
  {6f6cba8d-0165-4cdc-99b6-ca13a95f25ca}, !- Zone Air Exhaust Port List
  {982d44db-7604-411f-b065-6e1e840bebbe}, !- Zone Air Node Name
  {706125fa-d22c-4b34-8080-9cf8e0c19572}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {304a7bf7-4a00-47b6-a6f0-1f970ab246f5}, !- Group Rendering Name
  {7a6bfc72-7cad-4a80-8cd5-76c3e9dc6345}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7d758a7-22d3-46ec-beee-6bf97b0847dc}, !- Handle
  Node 28,                                !- Name
  {982d44db-7604-411f-b065-6e1e840bebbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {982d44db-7604-411f-b065-6e1e840bebbe}, !- Handle
  {bbdad472-a2a9-490b-91b4-8cad34e2ba77}, !- Name
  {8f40a2a4-1115-49ad-a1a4-4c6eff4b2f33}, !- Source Object
  11,                                     !- Outlet Port
  {c7d758a7-22d3-46ec-beee-6bf97b0847dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25bb8a32-704b-4121-b75c-886a455c58d9}, !- Handle
  {2423fb98-d6d5-4403-ab60-c731548d8ee9}, !- Name
  {8f40a2a4-1115-49ad-a1a4-4c6eff4b2f33}, !- HVAC Component
  {d64e3df2-43da-473d-badf-6c3e1595e712}, !- Port 1
  {a7ea4186-0391-4c90-917b-b92bdfe869dc}; !- Port 2

OS:PortList,
  {6f6cba8d-0165-4cdc-99b6-ca13a95f25ca}, !- Handle
  {407677d2-e4bf-4f2a-8808-6399b2c6f8f3}, !- Name
  {8f40a2a4-1115-49ad-a1a4-4c6eff4b2f33}, !- HVAC Component
  {847d9920-8378-4f29-aa27-eb9bdff08e56}; !- Port 1

OS:PortList,
  {706125fa-d22c-4b34-8080-9cf8e0c19572}, !- Handle
  {0d64b388-4ed1-4aee-8c00-7ba66a3d074a}, !- Name
  {8f40a2a4-1115-49ad-a1a4-4c6eff4b2f33}, !- HVAC Component
  {73fcb3a8-a51e-4a93-8576-6a4a72107f55}; !- Port 1

OS:Sizing:Zone,
  {e55824f1-3f03-4115-a808-0dbbac627772}, !- Handle
  {8f40a2a4-1115-49ad-a1a4-4c6eff4b2f33}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d50ee27-a29e-4703-ac30-e3bc2c1dbf32}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {8f40a2a4-1115-49ad-a1a4-4c6eff4b2f33}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1cc37a8d-a81e-408e-b410-28fd270dc3cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {96d626b1-3eb5-4e71-85a3-5f8c6c6c6d44}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {432fc909-5e9f-4033-9995-f26e982ed038}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {7a6bfc72-7cad-4a80-8cd5-76c3e9dc6345}, !- Handle
  Space Function Dwelling units general Thermostat 56, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9e0ece9a-fcb4-4d59-b02c-4887bf11b173}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {019922a7-1bf3-485b-b8a6-b82aed1f5c50}, !- Zone Air Inlet Port List
  {d2f6f91f-6a02-4d95-910b-4f11cabbab09}, !- Zone Air Exhaust Port List
  {be4dc543-d056-46c7-a5f4-40deb85f0e7b}, !- Zone Air Node Name
  {4e78e43c-6a16-49ee-92de-c89e476f6ac2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6e6aaba6-cfd7-4ac2-9bd3-3ebcf0f8dd06}, !- Group Rendering Name
  {b7c973e8-1deb-40e7-9452-0cd5ab71445e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f23974d-d712-487e-91cf-f06817980819}, !- Handle
  Node 31,                                !- Name
  {be4dc543-d056-46c7-a5f4-40deb85f0e7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be4dc543-d056-46c7-a5f4-40deb85f0e7b}, !- Handle
  {51987738-7f4a-4d72-9b44-81ff50945cb8}, !- Name
  {9e0ece9a-fcb4-4d59-b02c-4887bf11b173}, !- Source Object
  11,                                     !- Outlet Port
  {9f23974d-d712-487e-91cf-f06817980819}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {019922a7-1bf3-485b-b8a6-b82aed1f5c50}, !- Handle
  {6ba74f92-3fad-4afe-8007-6fe770a94993}, !- Name
  {9e0ece9a-fcb4-4d59-b02c-4887bf11b173}, !- HVAC Component
  {b419241d-ad7d-46ba-bce6-e5586e3db742}, !- Port 1
  {9e032cf3-58b6-48b3-8660-e6793e1b36b5}; !- Port 2

OS:PortList,
  {d2f6f91f-6a02-4d95-910b-4f11cabbab09}, !- Handle
  {f9830b90-b90d-4c51-a703-907601e6003c}, !- Name
  {9e0ece9a-fcb4-4d59-b02c-4887bf11b173}, !- HVAC Component
  {027ab41a-f94c-4eea-939b-a38f3f0f073c}; !- Port 1

OS:PortList,
  {4e78e43c-6a16-49ee-92de-c89e476f6ac2}, !- Handle
  {64da920a-9e29-4084-bd2b-31f718aa5238}, !- Name
  {9e0ece9a-fcb4-4d59-b02c-4887bf11b173}, !- HVAC Component
  {92bc756a-fa8c-48d1-9566-490e2b88bbac}; !- Port 1

OS:Sizing:Zone,
  {0a700dd2-2102-40eb-b531-8b6ee3d53a63}, !- Handle
  {9e0ece9a-fcb4-4d59-b02c-4887bf11b173}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a299c1ac-382b-4063-9899-3246adff3855}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {9e0ece9a-fcb4-4d59-b02c-4887bf11b173}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a720eae-e927-4c0a-8fcf-47c14df9f4c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7b4fe612-82d0-460a-8727-0d22605f1bc3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {531ca340-b382-4bac-860d-5d90b80b4ec7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b7c973e8-1deb-40e7-9452-0cd5ab71445e}, !- Handle
  Space Function Dwelling units general Thermostat 57, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4de2494a-8bda-480f-bf5f-7bb15dfe7f2a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7bef553-3544-407a-bc1a-e4246bf2488d}, !- Zone Air Inlet Port List
  {a9677356-0988-4502-a545-f65041e7cbce}, !- Zone Air Exhaust Port List
  {816117ac-d35b-4bcb-88e8-4067f36a34aa}, !- Zone Air Node Name
  {49c720d2-7b38-4877-8c75-93ea886410de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1aae815b-567a-42e1-ba8f-dceabb8074da}, !- Group Rendering Name
  {75a77587-e203-49de-a1b5-17cdad72d22d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18423e9a-c2d7-42b1-9210-de201ba9030f}, !- Handle
  Node 34,                                !- Name
  {816117ac-d35b-4bcb-88e8-4067f36a34aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {816117ac-d35b-4bcb-88e8-4067f36a34aa}, !- Handle
  {cc43405b-4437-4e7b-9d40-48afba94b085}, !- Name
  {4de2494a-8bda-480f-bf5f-7bb15dfe7f2a}, !- Source Object
  11,                                     !- Outlet Port
  {18423e9a-c2d7-42b1-9210-de201ba9030f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7bef553-3544-407a-bc1a-e4246bf2488d}, !- Handle
  {f3ab9570-f221-44af-a9f0-3e1af29c3682}, !- Name
  {4de2494a-8bda-480f-bf5f-7bb15dfe7f2a}, !- HVAC Component
  {9767534f-5b73-4cb5-a7d0-fce65f2130b8}, !- Port 1
  {164e490b-078f-45f2-a1b8-be18f8634e9f}; !- Port 2

OS:PortList,
  {a9677356-0988-4502-a545-f65041e7cbce}, !- Handle
  {33d56113-038f-4c3d-b620-b95ed1358838}, !- Name
  {4de2494a-8bda-480f-bf5f-7bb15dfe7f2a}, !- HVAC Component
  {42b12a98-e473-4053-b6c9-f0487fbbf385}; !- Port 1

OS:PortList,
  {49c720d2-7b38-4877-8c75-93ea886410de}, !- Handle
  {4ffd7f94-5d9c-4570-b527-71e33b17d1f5}, !- Name
  {4de2494a-8bda-480f-bf5f-7bb15dfe7f2a}, !- HVAC Component
  {88c50929-088a-4225-bd7d-5a3006d5c044}; !- Port 1

OS:Sizing:Zone,
  {26ea821e-7e54-4c7b-b36a-43f2bfe11902}, !- Handle
  {4de2494a-8bda-480f-bf5f-7bb15dfe7f2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6a778bb-2ccf-4ed8-b1b1-ceab5f4b4173}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {4de2494a-8bda-480f-bf5f-7bb15dfe7f2a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1229b13a-ed97-4bc0-a8e7-2172aab76959}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {64b3a677-4920-4040-b455-a1a858effd00}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7c924559-3f98-4db0-824f-a247c4e50a3e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {75a77587-e203-49de-a1b5-17cdad72d22d}, !- Handle
  Space Function Dwelling units general Thermostat 58, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {549d1629-0c99-4a23-8a27-933d683e59d3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0023bf4c-a152-4a41-a442-27bc102908cd}, !- Zone Air Inlet Port List
  {8f0838ea-7bdc-45c9-ab06-11ac39dbcab6}, !- Zone Air Exhaust Port List
  {4434c7bd-dd3d-439b-82d6-f1a2a893d855}, !- Zone Air Node Name
  {a69c6ec3-1ff8-4ef3-a6db-2667620c1421}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c7963924-5dfb-4c8e-93b2-393f5c9c43d0}, !- Group Rendering Name
  {1993402f-00fd-4dd3-80d4-80dd2fce13e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b33ec83-486f-483d-91cb-6d4dfb7c5401}, !- Handle
  Node 37,                                !- Name
  {4434c7bd-dd3d-439b-82d6-f1a2a893d855}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4434c7bd-dd3d-439b-82d6-f1a2a893d855}, !- Handle
  {82504b00-1993-46b3-b3c2-e9b317596723}, !- Name
  {549d1629-0c99-4a23-8a27-933d683e59d3}, !- Source Object
  11,                                     !- Outlet Port
  {5b33ec83-486f-483d-91cb-6d4dfb7c5401}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0023bf4c-a152-4a41-a442-27bc102908cd}, !- Handle
  {eb5ab1c5-dff0-49dd-b52b-e21034e46814}, !- Name
  {549d1629-0c99-4a23-8a27-933d683e59d3}, !- HVAC Component
  {38ad45ca-832c-419f-a717-57aac572a96e}, !- Port 1
  {270f0f1e-de86-4fbb-9062-3363aa1fc442}; !- Port 2

OS:PortList,
  {8f0838ea-7bdc-45c9-ab06-11ac39dbcab6}, !- Handle
  {1fadf64c-361a-4971-8813-2e498dcf551f}, !- Name
  {549d1629-0c99-4a23-8a27-933d683e59d3}, !- HVAC Component
  {a109edcd-d775-4c35-a92a-3cc78a890a09}; !- Port 1

OS:PortList,
  {a69c6ec3-1ff8-4ef3-a6db-2667620c1421}, !- Handle
  {dec74a48-d96d-41ca-9f3a-158ccdd1f3fd}, !- Name
  {549d1629-0c99-4a23-8a27-933d683e59d3}, !- HVAC Component
  {7e5ad19c-308d-40a9-80f3-1198f9b89bb8}; !- Port 1

OS:Sizing:Zone,
  {d6e4bcb6-4f0d-46ed-9968-54ba204e9923}, !- Handle
  {549d1629-0c99-4a23-8a27-933d683e59d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8175d139-02ad-4aea-a15b-c139ce817179}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {549d1629-0c99-4a23-8a27-933d683e59d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3aaa6f9f-9b65-4b28-8549-46d938fdb152}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3cb53042-adc4-4041-8103-9ba6fe6ce9be}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8e4369f9-f18f-4cd4-ae53-57c635129a05}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1993402f-00fd-4dd3-80d4-80dd2fce13e0}, !- Handle
  Space Function Dwelling units general Thermostat 59, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7da874c3-bca8-4dd6-aa0f-781ec3032c26}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88e3bd39-1471-495e-a320-1849be0a5856}, !- Zone Air Inlet Port List
  {f7964b45-7186-401a-b132-62a1a8fb34ea}, !- Zone Air Exhaust Port List
  {dd94f2da-ec70-4634-b346-8995660727ec}, !- Zone Air Node Name
  {0b156f69-3ea4-4802-9010-426d49dd64dd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e037118-6726-4aea-b2be-9397e587bc5b}, !- Group Rendering Name
  {6b230ab3-b6a9-4c91-a9bc-3fe6956ef32b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd7edac1-26e1-4dec-8417-00bddfb67c36}, !- Handle
  Node 40,                                !- Name
  {dd94f2da-ec70-4634-b346-8995660727ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd94f2da-ec70-4634-b346-8995660727ec}, !- Handle
  {13f64bfa-e68a-4d10-a604-80674caa9846}, !- Name
  {7da874c3-bca8-4dd6-aa0f-781ec3032c26}, !- Source Object
  11,                                     !- Outlet Port
  {dd7edac1-26e1-4dec-8417-00bddfb67c36}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88e3bd39-1471-495e-a320-1849be0a5856}, !- Handle
  {c7c669aa-011a-4f7a-be64-64d62fa23902}, !- Name
  {7da874c3-bca8-4dd6-aa0f-781ec3032c26}, !- HVAC Component
  {914e04d8-6604-4c3f-8bfe-aaf55f95decb}, !- Port 1
  {bde39818-daa1-4619-b939-b26ef4c3db67}; !- Port 2

OS:PortList,
  {f7964b45-7186-401a-b132-62a1a8fb34ea}, !- Handle
  {82fa0cf0-0551-4daa-96de-46fcd1d02127}, !- Name
  {7da874c3-bca8-4dd6-aa0f-781ec3032c26}, !- HVAC Component
  {0419562e-adf6-45d1-b175-4f710c4660e3}; !- Port 1

OS:PortList,
  {0b156f69-3ea4-4802-9010-426d49dd64dd}, !- Handle
  {0df785a6-3e15-4ac8-bd3f-30a53c82e8aa}, !- Name
  {7da874c3-bca8-4dd6-aa0f-781ec3032c26}, !- HVAC Component
  {78229612-74c7-4db6-8406-0e7fc7c3df9d}; !- Port 1

OS:Sizing:Zone,
  {cb1505f9-7c45-4995-9562-8f2c64e6fda9}, !- Handle
  {7da874c3-bca8-4dd6-aa0f-781ec3032c26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6cf955f6-0040-4035-9c41-792d5df2fa16}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {7da874c3-bca8-4dd6-aa0f-781ec3032c26}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68f20384-6e3e-4126-9bad-f4d4a3264ddd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ce4ad8d6-6fa7-436a-921d-4d48cb0b0ce4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7bff7549-3317-473e-83c9-01edec01430c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {6b230ab3-b6a9-4c91-a9bc-3fe6956ef32b}, !- Handle
  Space Function Dwelling units general Thermostat 60, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {748a7d3a-75da-4859-8ff0-25346e845a19}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {770a9616-06a2-4861-ac77-f201cbc76d51}, !- Zone Air Inlet Port List
  {a623d559-b8ce-42df-8e05-0ca3a5977639}, !- Zone Air Exhaust Port List
  {1a42eebf-6dd9-458e-8a11-bd1fa7b36446}, !- Zone Air Node Name
  {5f59abd9-c01f-47f0-bd6d-0caf10fb80f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b77a8061-c46b-4f48-b062-32d91dd51ed8}, !- Group Rendering Name
  {9dc77d7d-1841-4c09-8dc7-ec3054719110}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7f41b93-8097-486f-bfd4-fcc6ba0c0ab7}, !- Handle
  Node 43,                                !- Name
  {1a42eebf-6dd9-458e-8a11-bd1fa7b36446}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a42eebf-6dd9-458e-8a11-bd1fa7b36446}, !- Handle
  {3fa4241d-3105-466b-81f5-b25c23616cc9}, !- Name
  {748a7d3a-75da-4859-8ff0-25346e845a19}, !- Source Object
  11,                                     !- Outlet Port
  {c7f41b93-8097-486f-bfd4-fcc6ba0c0ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {770a9616-06a2-4861-ac77-f201cbc76d51}, !- Handle
  {f452f2fe-8c96-4ca3-a3a3-c402a7786781}, !- Name
  {748a7d3a-75da-4859-8ff0-25346e845a19}, !- HVAC Component
  {ba128816-2125-4d6b-bddd-a48f69e3ccc8}, !- Port 1
  {9ed9d6c9-8739-4257-bb4a-6494dd7e52e4}; !- Port 2

OS:PortList,
  {a623d559-b8ce-42df-8e05-0ca3a5977639}, !- Handle
  {c74e92db-50d7-48fa-a73e-40d0c3271a99}, !- Name
  {748a7d3a-75da-4859-8ff0-25346e845a19}, !- HVAC Component
  {b9a21a1c-cb2b-4483-b8d4-9f8d70154c56}; !- Port 1

OS:PortList,
  {5f59abd9-c01f-47f0-bd6d-0caf10fb80f5}, !- Handle
  {dfcfa674-2347-4aa9-8a27-4f9c5b85c934}, !- Name
  {748a7d3a-75da-4859-8ff0-25346e845a19}, !- HVAC Component
  {19768f4c-1f67-4d04-82a5-cf84e3443e2a}; !- Port 1

OS:Sizing:Zone,
  {740fd8d3-87fe-459b-a268-d25ec46f1b81}, !- Handle
  {748a7d3a-75da-4859-8ff0-25346e845a19}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b76a43a-4885-4ad3-ad27-1f152d135a60}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {748a7d3a-75da-4859-8ff0-25346e845a19}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {652dd0cd-7a15-4a09-9ed1-19a97071703e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f578ec29-e681-4a8a-a055-f76eb8756f67}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b3017c68-eaf0-4ddf-811d-4d446aff807e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9dc77d7d-1841-4c09-8dc7-ec3054719110}, !- Handle
  Space Function Dwelling units general Thermostat 61, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ecd813b6-62a9-4357-9f7e-bc99680b9e49}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {539bbeb6-6429-4551-ab78-b37a668a50dc}, !- Zone Air Inlet Port List
  {76e58862-7ded-4da5-854f-cb398388cfe8}, !- Zone Air Exhaust Port List
  {83ebe972-836d-4f55-ba2d-6b298fa49adf}, !- Zone Air Node Name
  {aecbfdcb-a990-4c00-9606-c90d6f62596b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4655a643-56c9-41bc-b787-cab5abf0ccf1}, !- Group Rendering Name
  {7a5a1232-62df-4f11-aa45-c297f9e8a0cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d827256-974e-48d6-a008-96d7907f12ef}, !- Handle
  Node 46,                                !- Name
  {83ebe972-836d-4f55-ba2d-6b298fa49adf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83ebe972-836d-4f55-ba2d-6b298fa49adf}, !- Handle
  {9be6d246-1b42-4ee3-9a51-60ad4a2957fc}, !- Name
  {ecd813b6-62a9-4357-9f7e-bc99680b9e49}, !- Source Object
  11,                                     !- Outlet Port
  {0d827256-974e-48d6-a008-96d7907f12ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {539bbeb6-6429-4551-ab78-b37a668a50dc}, !- Handle
  {30985224-0572-4ddf-8952-37d5faca6a9e}, !- Name
  {ecd813b6-62a9-4357-9f7e-bc99680b9e49}, !- HVAC Component
  {8d3c9670-0cc5-4390-8485-5793c0f7177d}, !- Port 1
  {2bc1b2ed-8d69-43db-bb09-16129568ab6b}; !- Port 2

OS:PortList,
  {76e58862-7ded-4da5-854f-cb398388cfe8}, !- Handle
  {5ea1588c-4001-420f-abb1-9924801324d5}, !- Name
  {ecd813b6-62a9-4357-9f7e-bc99680b9e49}, !- HVAC Component
  {addc416b-49e3-4833-b0fd-5576a6d5822d}; !- Port 1

OS:PortList,
  {aecbfdcb-a990-4c00-9606-c90d6f62596b}, !- Handle
  {5262e742-6161-49a9-a875-304a65a008bd}, !- Name
  {ecd813b6-62a9-4357-9f7e-bc99680b9e49}, !- HVAC Component
  {bbb37634-3007-4af2-ad0e-aec85bf05b97}; !- Port 1

OS:Sizing:Zone,
  {aea546db-ee06-4fd6-a18d-e04da7a1d8e2}, !- Handle
  {ecd813b6-62a9-4357-9f7e-bc99680b9e49}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {932b5e6f-f294-42f4-bfea-302867217856}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {ecd813b6-62a9-4357-9f7e-bc99680b9e49}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {684daeea-1b03-4c7f-a4e8-afd31e6dc088}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {de5ab81d-45f7-4923-b560-9d28b0af2328}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e76fc744-6b1d-4087-9103-8a57fcbe9fde}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {7a5a1232-62df-4f11-aa45-c297f9e8a0cd}, !- Handle
  Space Function Dwelling units general Thermostat 62, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a1000ca6-dcad-4645-af10-36829b817664}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {685d3692-57f1-428e-8263-209e56875cae}, !- Zone Air Inlet Port List
  {8a4f8432-58e3-402a-a4bb-e4e2d03eb0a4}, !- Zone Air Exhaust Port List
  {99e0bfc5-32be-4b1a-9efb-c7a6fbdee168}, !- Zone Air Node Name
  {765d82a5-2a4e-47bb-8cfb-5c28190a2e3d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {753e6d46-3c94-4bd6-893e-df40a361ac25}, !- Group Rendering Name
  {c3aae7b1-919a-417e-b446-2e5e7119222b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae998ed5-1a5d-4aa9-8e1b-547ba564fb1a}, !- Handle
  Node 49,                                !- Name
  {99e0bfc5-32be-4b1a-9efb-c7a6fbdee168}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99e0bfc5-32be-4b1a-9efb-c7a6fbdee168}, !- Handle
  {5af8cd88-e1f2-4d1d-9e82-2eca1d0095a3}, !- Name
  {a1000ca6-dcad-4645-af10-36829b817664}, !- Source Object
  11,                                     !- Outlet Port
  {ae998ed5-1a5d-4aa9-8e1b-547ba564fb1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {685d3692-57f1-428e-8263-209e56875cae}, !- Handle
  {7cc763cd-7930-40b3-b748-e1200659d7b2}, !- Name
  {a1000ca6-dcad-4645-af10-36829b817664}, !- HVAC Component
  {66f32b88-4bd6-460c-9429-ecb3796be835}, !- Port 1
  {8ff15a80-3ec4-4e0e-b49b-7fd1d502760b}; !- Port 2

OS:PortList,
  {8a4f8432-58e3-402a-a4bb-e4e2d03eb0a4}, !- Handle
  {808915c0-c21e-449e-9661-e64cf73fc0f6}, !- Name
  {a1000ca6-dcad-4645-af10-36829b817664}, !- HVAC Component
  {377a55ba-f73d-4593-8d06-e31fa1bfad7b}; !- Port 1

OS:PortList,
  {765d82a5-2a4e-47bb-8cfb-5c28190a2e3d}, !- Handle
  {d4590a73-a0fe-4713-8084-9f8f896c9bd0}, !- Name
  {a1000ca6-dcad-4645-af10-36829b817664}, !- HVAC Component
  {e7b9fbde-ab4e-4113-a0aa-c9a9938d59d9}; !- Port 1

OS:Sizing:Zone,
  {276772d5-201f-4b9b-a637-b3b4e4c87233}, !- Handle
  {a1000ca6-dcad-4645-af10-36829b817664}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4bdbc5a4-2028-4ac3-96ef-4053b38d994a}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {a1000ca6-dcad-4645-af10-36829b817664}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8a875ca-78bc-4bfa-9944-38af22addf5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6bc00706-5278-4b22-bf59-15062105dd40}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4d14258d-19a0-4f00-b4a0-e017ce9410e6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {c3aae7b1-919a-417e-b446-2e5e7119222b}, !- Handle
  Space Function Dwelling units general Thermostat 63, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {45a2c68a-2b69-4f52-bea2-27e73ffa2c25}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3018efd-2d42-4093-9752-9ec23644ddcb}, !- Zone Air Inlet Port List
  {e18ac433-6ae6-435f-8d24-9c16056f8da1}, !- Zone Air Exhaust Port List
  {0b0ea4c4-21fb-4886-8072-a12e4d214899}, !- Zone Air Node Name
  {5eabf4dc-8136-4d36-b81f-7277d08cd970}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3d896d2-f23c-4f2f-92e7-80a8805469c7}, !- Group Rendering Name
  {a0907d41-c30f-401d-8d9b-4f51d7939288}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {462d6898-9dc6-43ba-a85a-064d2d53fbdc}, !- Handle
  Node 52,                                !- Name
  {0b0ea4c4-21fb-4886-8072-a12e4d214899}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b0ea4c4-21fb-4886-8072-a12e4d214899}, !- Handle
  {726e1479-bb03-41a6-8486-2b09d2589ad8}, !- Name
  {45a2c68a-2b69-4f52-bea2-27e73ffa2c25}, !- Source Object
  11,                                     !- Outlet Port
  {462d6898-9dc6-43ba-a85a-064d2d53fbdc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3018efd-2d42-4093-9752-9ec23644ddcb}, !- Handle
  {1c36ea1f-d5d6-4ffd-bbda-ccb8eba4b22d}, !- Name
  {45a2c68a-2b69-4f52-bea2-27e73ffa2c25}, !- HVAC Component
  {139c8ffe-4434-46fd-9f0e-d947f9e91096}, !- Port 1
  {b2e3a032-7369-496c-b1e9-76e63055b344}; !- Port 2

OS:PortList,
  {e18ac433-6ae6-435f-8d24-9c16056f8da1}, !- Handle
  {27cf36ea-f502-4051-82bd-d21f83bc0071}, !- Name
  {45a2c68a-2b69-4f52-bea2-27e73ffa2c25}, !- HVAC Component
  {1f640c54-791a-45ab-a809-1b3c4347556b}; !- Port 1

OS:PortList,
  {5eabf4dc-8136-4d36-b81f-7277d08cd970}, !- Handle
  {647f3847-dfa7-4b28-8b4a-59338e2eeccc}, !- Name
  {45a2c68a-2b69-4f52-bea2-27e73ffa2c25}, !- HVAC Component
  {4a1e60f4-955e-445d-8d3e-12ad3e7c0199}; !- Port 1

OS:Sizing:Zone,
  {fc0dbd0b-ec20-49fb-b84c-971a58272e5f}, !- Handle
  {45a2c68a-2b69-4f52-bea2-27e73ffa2c25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {26c3642d-2bbb-4a83-b34b-8f176e3d3c3a}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {45a2c68a-2b69-4f52-bea2-27e73ffa2c25}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b4f0abe-2c6e-4610-977f-203717185d32}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2ef4bd0d-26e9-4a85-96a6-5911caaff908}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {776a6e20-896c-4e00-9fb5-7af4faf02306}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a0907d41-c30f-401d-8d9b-4f51d7939288}, !- Handle
  Space Function Dwelling units general Thermostat 64, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f0b4807f-99c0-4877-98d8-ee239070ce36}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {511119eb-e7a9-43de-8ab2-54794f016596}, !- Zone Air Inlet Port List
  {aa3629cf-faca-4822-9f4b-41661e30baac}, !- Zone Air Exhaust Port List
  {f2a3a893-aa84-4ec5-8b57-5dfbf6a2f916}, !- Zone Air Node Name
  {9422f28b-4723-4233-b87f-50ac647ebfec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2073b833-93b2-4037-98c4-541ed36de958}, !- Group Rendering Name
  {687cece2-24d0-4b8f-a12d-e29956302173}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6298d028-7831-4f36-95ed-5c330b0fef3d}, !- Handle
  Node 55,                                !- Name
  {f2a3a893-aa84-4ec5-8b57-5dfbf6a2f916}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2a3a893-aa84-4ec5-8b57-5dfbf6a2f916}, !- Handle
  {616716cb-75c6-4c6f-b5aa-c0b113715f38}, !- Name
  {f0b4807f-99c0-4877-98d8-ee239070ce36}, !- Source Object
  11,                                     !- Outlet Port
  {6298d028-7831-4f36-95ed-5c330b0fef3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {511119eb-e7a9-43de-8ab2-54794f016596}, !- Handle
  {62456ec2-7006-42f3-b7b2-d4aea7220f40}, !- Name
  {f0b4807f-99c0-4877-98d8-ee239070ce36}, !- HVAC Component
  {92a1e18b-0068-4772-80a3-2e8681229edf}, !- Port 1
  {fbfa4393-d199-40d4-a697-82d349acdd7d}; !- Port 2

OS:PortList,
  {aa3629cf-faca-4822-9f4b-41661e30baac}, !- Handle
  {37174851-1632-48d0-a7be-9b8b57d6b84f}, !- Name
  {f0b4807f-99c0-4877-98d8-ee239070ce36}, !- HVAC Component
  {ab9e8963-6198-48f5-9f3d-9bcac20c59f9}; !- Port 1

OS:PortList,
  {9422f28b-4723-4233-b87f-50ac647ebfec}, !- Handle
  {cb9af5a2-7d94-4928-ac1e-a3ab22104247}, !- Name
  {f0b4807f-99c0-4877-98d8-ee239070ce36}, !- HVAC Component
  {25f923df-5b8a-40f3-96c8-1667040adf3e}; !- Port 1

OS:Sizing:Zone,
  {59a64485-6542-4593-9d40-437e74905d1e}, !- Handle
  {f0b4807f-99c0-4877-98d8-ee239070ce36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb397d95-ce80-43be-ad9e-28ca4adabe9c}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {f0b4807f-99c0-4877-98d8-ee239070ce36}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5be9b8c9-6fcd-4496-aafc-ed4b68d2b14c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {edea7518-1f51-4633-8819-5bcdd4221453}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d8365985-e0ff-4022-9dc6-099eb6c3022d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {687cece2-24d0-4b8f-a12d-e29956302173}, !- Handle
  Space Function Dwelling units general Thermostat 65, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {38c710da-70ec-4ca0-a73f-76264735f978}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {939c06d0-6d81-4f81-8e6c-72ffddb39e6b}, !- Zone Air Inlet Port List
  {3832bf7b-201f-46cd-ab6f-d8c8df73efc4}, !- Zone Air Exhaust Port List
  {7b82284d-1b9a-4632-a7a0-a51b3b0c2d69}, !- Zone Air Node Name
  {13c93914-58d9-45cf-8c5e-2b47216721ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b0fdaa1c-24b8-4ac0-a751-b0b7523f1efc}, !- Group Rendering Name
  {5e81491b-8822-44dc-b934-a157960585ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dab7a72f-5d8a-43bc-a43a-f230c524dd08}, !- Handle
  Node 58,                                !- Name
  {7b82284d-1b9a-4632-a7a0-a51b3b0c2d69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b82284d-1b9a-4632-a7a0-a51b3b0c2d69}, !- Handle
  {1fef107c-612c-471c-b698-e3f9593f4174}, !- Name
  {38c710da-70ec-4ca0-a73f-76264735f978}, !- Source Object
  11,                                     !- Outlet Port
  {dab7a72f-5d8a-43bc-a43a-f230c524dd08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {939c06d0-6d81-4f81-8e6c-72ffddb39e6b}, !- Handle
  {068fd89c-ec5e-43ed-baff-2ba36b27462e}, !- Name
  {38c710da-70ec-4ca0-a73f-76264735f978}, !- HVAC Component
  {ba64cac6-fd5c-42d4-b223-a8e1d0e65398}, !- Port 1
  {07e45841-afde-4ba7-ac3f-c7979c2eb6e7}; !- Port 2

OS:PortList,
  {3832bf7b-201f-46cd-ab6f-d8c8df73efc4}, !- Handle
  {6da33368-8fce-4279-b728-ecf14f9f22b7}, !- Name
  {38c710da-70ec-4ca0-a73f-76264735f978}, !- HVAC Component
  {fdbbc6a6-443e-44cd-8ad3-200babe5c7c0}; !- Port 1

OS:PortList,
  {13c93914-58d9-45cf-8c5e-2b47216721ce}, !- Handle
  {25cff58e-9546-4e75-b5bb-1d670172d820}, !- Name
  {38c710da-70ec-4ca0-a73f-76264735f978}, !- HVAC Component
  {43f7d293-3ab1-4352-945d-dbf38922b61d}; !- Port 1

OS:Sizing:Zone,
  {d930ec74-f21a-4a87-84a0-16b1544a1c15}, !- Handle
  {38c710da-70ec-4ca0-a73f-76264735f978}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {68981efd-9c90-43e8-adef-9261e333f297}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {38c710da-70ec-4ca0-a73f-76264735f978}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8cc38f0-0eb0-4454-ab22-9370b9a64dbc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9f51a714-a3d1-412d-b1b6-53346004ce4e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {65b9203a-f285-44ab-81ef-2d3adbc6cfea}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {5e81491b-8822-44dc-b934-a157960585ce}, !- Handle
  Space Function Dwelling units general Thermostat 66, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2ec59ddb-6e6c-4280-866f-ce195fbb2356}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cdcb5ed3-d4dd-405a-9430-2fa71abedc03}, !- Zone Air Inlet Port List
  {26f5c4eb-21d1-4f8f-a8cd-b5535c8c2324}, !- Zone Air Exhaust Port List
  {8fd2f7df-e325-4aa8-a48d-2e838c790f36}, !- Zone Air Node Name
  {ebf4a251-07b4-4c29-8428-f5cebbdd8667}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {43cba964-cadc-446b-9a05-714583f5279e}, !- Group Rendering Name
  {1fce0520-2856-49d4-8b72-a43d51c0eedf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {144dde09-b6ac-44b5-ae5b-25ed45a4a552}, !- Handle
  Node 61,                                !- Name
  {8fd2f7df-e325-4aa8-a48d-2e838c790f36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fd2f7df-e325-4aa8-a48d-2e838c790f36}, !- Handle
  {c6e53d95-1d17-4974-9d8e-2f0a59a3bf04}, !- Name
  {2ec59ddb-6e6c-4280-866f-ce195fbb2356}, !- Source Object
  11,                                     !- Outlet Port
  {144dde09-b6ac-44b5-ae5b-25ed45a4a552}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cdcb5ed3-d4dd-405a-9430-2fa71abedc03}, !- Handle
  {61ac1a51-c0fa-435a-94ef-0fc60c7ecc16}, !- Name
  {2ec59ddb-6e6c-4280-866f-ce195fbb2356}, !- HVAC Component
  {9423d0d9-2b5d-4201-8414-a0502824c0f7}, !- Port 1
  {12819e5d-18c5-4e3d-92db-9eb8803ceb39}; !- Port 2

OS:PortList,
  {26f5c4eb-21d1-4f8f-a8cd-b5535c8c2324}, !- Handle
  {d8b5543f-f6f3-443c-bd59-fe2f953c13ed}, !- Name
  {2ec59ddb-6e6c-4280-866f-ce195fbb2356}, !- HVAC Component
  {99d3385d-aa31-4438-ad06-b563dcccbbbe}; !- Port 1

OS:PortList,
  {ebf4a251-07b4-4c29-8428-f5cebbdd8667}, !- Handle
  {7e3541b8-eb72-46a7-ac1f-5e4de8178a18}, !- Name
  {2ec59ddb-6e6c-4280-866f-ce195fbb2356}, !- HVAC Component
  {be0d3b5b-d731-4a67-83d9-274523877912}; !- Port 1

OS:Sizing:Zone,
  {57c44e90-a314-4d02-b797-2298542a51ff}, !- Handle
  {2ec59ddb-6e6c-4280-866f-ce195fbb2356}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e9d171a-4af0-408a-912b-e8c8b480394e}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {2ec59ddb-6e6c-4280-866f-ce195fbb2356}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77cd3221-fd68-4053-b9a8-bdc524c3e684}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {805fe15a-b096-4090-a1fa-e1806ba05ce1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4bab8a13-90b0-4ca4-81f1-363299a71af6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1fce0520-2856-49d4-8b72-a43d51c0eedf}, !- Handle
  Space Function Dwelling units general Thermostat 67, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ec88f5be-bce8-4633-ab14-90c1b593f7d8}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {059dff72-2e13-4796-8793-2eb714f1c6cb}, !- Zone Air Inlet Port List
  {e8b4337a-a5b3-47d9-9f34-d02fbc87faef}, !- Zone Air Exhaust Port List
  {8dbbec42-f7fd-4877-82a5-90d31348eb02}, !- Zone Air Node Name
  {3cdab66f-d2a8-418f-b76b-28be35ad362c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e82fcb08-cff9-4c7b-a7c1-15adcfc47d32}, !- Group Rendering Name
  {adeab73a-25c7-4b70-a2aa-86dc71593c40}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3df6db48-2dfd-487d-8cfb-30467e0b837e}, !- Handle
  Node 64,                                !- Name
  {8dbbec42-f7fd-4877-82a5-90d31348eb02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8dbbec42-f7fd-4877-82a5-90d31348eb02}, !- Handle
  {8a7229ec-03a9-4976-abee-d380371dc22f}, !- Name
  {ec88f5be-bce8-4633-ab14-90c1b593f7d8}, !- Source Object
  11,                                     !- Outlet Port
  {3df6db48-2dfd-487d-8cfb-30467e0b837e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {059dff72-2e13-4796-8793-2eb714f1c6cb}, !- Handle
  {58a97ef6-1137-4cff-b24f-dc3d910b1cab}, !- Name
  {ec88f5be-bce8-4633-ab14-90c1b593f7d8}, !- HVAC Component
  {2da4be96-1d6c-43b2-8470-c1fb9fb57522}, !- Port 1
  {e9a50e36-b522-4f96-a32c-2a4de97565fd}; !- Port 2

OS:PortList,
  {e8b4337a-a5b3-47d9-9f34-d02fbc87faef}, !- Handle
  {35c99877-875d-4fe6-bfeb-687a886b0e61}, !- Name
  {ec88f5be-bce8-4633-ab14-90c1b593f7d8}, !- HVAC Component
  {186f8de3-5ec1-4c40-9e9b-b025666761e1}; !- Port 1

OS:PortList,
  {3cdab66f-d2a8-418f-b76b-28be35ad362c}, !- Handle
  {ce192277-047d-4b51-a932-2e2791d075e8}, !- Name
  {ec88f5be-bce8-4633-ab14-90c1b593f7d8}, !- HVAC Component
  {88bbb1c8-8d7f-4cdb-aa66-4b9b926c4898}; !- Port 1

OS:Sizing:Zone,
  {f9fda2d3-860a-4cd7-9c0f-59a01156d13e}, !- Handle
  {ec88f5be-bce8-4633-ab14-90c1b593f7d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e9627d3-9793-4787-91c4-fe81c5bb4cd2}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {ec88f5be-bce8-4633-ab14-90c1b593f7d8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {353735cf-92bb-4024-ada7-13c0c8a59a60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {97d49531-c847-417e-bf30-500d077300ab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {dfe16cff-e2af-450a-80c3-954c5a9ef4a9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {adeab73a-25c7-4b70-a2aa-86dc71593c40}, !- Handle
  Space Function Dwelling units general Thermostat 68, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {96eb7276-9756-440a-b22a-22e50b810e9e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af7a9a96-e816-4437-afde-50c38656e819}, !- Zone Air Inlet Port List
  {566e3e93-ff25-47e7-879c-2d66f86982c1}, !- Zone Air Exhaust Port List
  {b0ff4589-6eff-42b7-b00e-ca17a06157c1}, !- Zone Air Node Name
  {f974563f-ddbb-46a6-a5f9-70349ca7cef1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0c46a453-65d4-4d41-b7ce-85417ed169bf}, !- Group Rendering Name
  {04847e5e-681a-40e6-b8c1-55e91038fb8b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e57f502c-1169-49dd-9334-1ce53e8b09fd}, !- Handle
  Node 67,                                !- Name
  {b0ff4589-6eff-42b7-b00e-ca17a06157c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0ff4589-6eff-42b7-b00e-ca17a06157c1}, !- Handle
  {f4758dfb-535b-4ed5-9acc-dfbf6afc2304}, !- Name
  {96eb7276-9756-440a-b22a-22e50b810e9e}, !- Source Object
  11,                                     !- Outlet Port
  {e57f502c-1169-49dd-9334-1ce53e8b09fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af7a9a96-e816-4437-afde-50c38656e819}, !- Handle
  {98df0411-3d8e-43a5-b482-3e6a45bceb1a}, !- Name
  {96eb7276-9756-440a-b22a-22e50b810e9e}, !- HVAC Component
  {f7b50bee-00c0-4d49-ab55-8f6786d732ff}, !- Port 1
  {621e6f26-154e-4068-b499-8a8a2e6827e9}; !- Port 2

OS:PortList,
  {566e3e93-ff25-47e7-879c-2d66f86982c1}, !- Handle
  {2bc33c54-fccb-4984-8a4b-5e79633ab4ce}, !- Name
  {96eb7276-9756-440a-b22a-22e50b810e9e}, !- HVAC Component
  {1709e34d-7834-4507-88d5-795efb16af41}; !- Port 1

OS:PortList,
  {f974563f-ddbb-46a6-a5f9-70349ca7cef1}, !- Handle
  {bfc29f78-5e1e-45c9-84c8-96007e0a38d1}, !- Name
  {96eb7276-9756-440a-b22a-22e50b810e9e}, !- HVAC Component
  {4258623d-2037-41e6-8357-2a8bdc74bd0d}; !- Port 1

OS:Sizing:Zone,
  {4e7773c6-3cb9-4e8f-a5a9-4ca2645092ba}, !- Handle
  {96eb7276-9756-440a-b22a-22e50b810e9e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7a7a0089-a708-402a-a03e-c847c2e2b65a}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {96eb7276-9756-440a-b22a-22e50b810e9e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {461da7ee-b1aa-4470-93b4-d8bfa283761b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9544c7b3-7598-441f-af40-a2b59adaf799}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c7760e46-dddc-4e29-913c-b946bc9b50b1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {04847e5e-681a-40e6-b8c1-55e91038fb8b}, !- Handle
  Space Function Dwelling units general Thermostat 69, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {033b0935-1a3a-4274-bed6-e4d5c95b24ee}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a59d57c-92a2-4249-a694-5f941ea60c34}, !- Zone Air Inlet Port List
  {dca4b10b-0921-47bb-a14b-578a57bccd1c}, !- Zone Air Exhaust Port List
  {48fe5371-2090-41f7-8c5a-a9fc70065acd}, !- Zone Air Node Name
  {d69cb64c-837f-4a69-b583-47ff17b2f31e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a6828c03-636b-499b-b756-2edb26f50c22}, !- Group Rendering Name
  {bc7db625-7187-4024-bf24-c38e310b6504}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a9367ef-a356-4c31-b317-1364ff86e3be}, !- Handle
  Node 70,                                !- Name
  {48fe5371-2090-41f7-8c5a-a9fc70065acd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48fe5371-2090-41f7-8c5a-a9fc70065acd}, !- Handle
  {b04000fb-38ac-48be-a1d6-080afe8f3e22}, !- Name
  {033b0935-1a3a-4274-bed6-e4d5c95b24ee}, !- Source Object
  11,                                     !- Outlet Port
  {2a9367ef-a356-4c31-b317-1364ff86e3be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a59d57c-92a2-4249-a694-5f941ea60c34}, !- Handle
  {38be742f-e1a4-47a8-ae0b-7fc92be6ebb8}, !- Name
  {033b0935-1a3a-4274-bed6-e4d5c95b24ee}, !- HVAC Component
  {ccd898f6-c947-439b-890f-676b4c179952}; !- Port 1

OS:PortList,
  {dca4b10b-0921-47bb-a14b-578a57bccd1c}, !- Handle
  {3e9ffc14-3be9-4383-92fe-9b723a085074}, !- Name
  {033b0935-1a3a-4274-bed6-e4d5c95b24ee}; !- HVAC Component

OS:PortList,
  {d69cb64c-837f-4a69-b583-47ff17b2f31e}, !- Handle
  {9baf1415-3cb5-48ca-8ba9-60755d240cc4}, !- Name
  {033b0935-1a3a-4274-bed6-e4d5c95b24ee}, !- HVAC Component
  {db471fca-5e6b-4e6f-9031-2fcde23d438c}; !- Port 1

OS:Sizing:Zone,
  {d7c3300e-73a0-4360-974f-38e8673ab3f4}, !- Handle
  {033b0935-1a3a-4274-bed6-e4d5c95b24ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e23b9dc6-b5bc-4f54-b505-252883279b0a}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {033b0935-1a3a-4274-bed6-e4d5c95b24ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b78b352-b19c-4f85-b88d-a3c589502b52}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {381f4742-4065-4794-8d6a-d7d6bb4bb9e1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bc7db625-7187-4024-bf24-c38e310b6504}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 3, !- Name
  {4be08946-d22c-4344-89c0-7eb35d534eb0}, !- Heating Setpoint Temperature Schedule Name
  {a863bea4-d994-49bf-89fb-12f0e47043e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b9e03ac9-9035-468a-a7aa-bf184fa55c36}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8dffc78-9620-4608-b725-22a07526c027}, !- Zone Air Inlet Port List
  {91f5b309-c411-4ffa-9ec2-dd0b117d3b6e}, !- Zone Air Exhaust Port List
  {c0aa5c1a-f4e0-404d-8d18-3ec4a543f3ba}, !- Zone Air Node Name
  {c51dc2e0-2042-4865-9a36-8de038f10ff6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cac81467-c887-4c22-9566-9d619d3a6ec2}, !- Group Rendering Name
  {76af19c6-7765-48eb-a985-ec2cc567c385}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8bd14a91-0429-4427-8579-cd79ee26d576}, !- Handle
  Node 73,                                !- Name
  {c0aa5c1a-f4e0-404d-8d18-3ec4a543f3ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0aa5c1a-f4e0-404d-8d18-3ec4a543f3ba}, !- Handle
  {b828bee5-e29d-43fe-ac6a-1cfb6a31da2d}, !- Name
  {b9e03ac9-9035-468a-a7aa-bf184fa55c36}, !- Source Object
  11,                                     !- Outlet Port
  {8bd14a91-0429-4427-8579-cd79ee26d576}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8dffc78-9620-4608-b725-22a07526c027}, !- Handle
  {901bbb51-be87-4590-9f55-0f995173beca}, !- Name
  {b9e03ac9-9035-468a-a7aa-bf184fa55c36}, !- HVAC Component
  {d8cbc7b8-50a8-4aa0-b44d-bf6521505ae2}; !- Port 1

OS:PortList,
  {91f5b309-c411-4ffa-9ec2-dd0b117d3b6e}, !- Handle
  {53409e6a-9662-4bd0-b64f-dd780e4c9c72}, !- Name
  {b9e03ac9-9035-468a-a7aa-bf184fa55c36}; !- HVAC Component

OS:PortList,
  {c51dc2e0-2042-4865-9a36-8de038f10ff6}, !- Handle
  {693b04b6-b5a9-4d8d-bb50-d42d9329eabd}, !- Name
  {b9e03ac9-9035-468a-a7aa-bf184fa55c36}, !- HVAC Component
  {89e304c2-d9e0-48b7-84c8-e81a38cc2602}; !- Port 1

OS:Sizing:Zone,
  {b9f16a71-7945-48e1-810d-2dc90b6d18e6}, !- Handle
  {b9e03ac9-9035-468a-a7aa-bf184fa55c36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8cd3b09-a613-4585-a146-9691a4041e1e}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {b9e03ac9-9035-468a-a7aa-bf184fa55c36}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fcb4d9ae-fa02-4028-8879-3086235c8d43}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5cbfb44d-63d1-47b1-a047-c23c115c7c04}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {76af19c6-7765-48eb-a985-ec2cc567c385}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 7, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f6b13211-d5ab-4b31-aad7-fa6896b731ea}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00b4af9c-d76a-497b-a827-9863f8ae1efb}, !- Zone Air Inlet Port List
  {de338973-cfae-416e-8005-6c1c3f948434}, !- Zone Air Exhaust Port List
  {b2981eb4-7fc4-44a6-be86-3812c073b7f4}, !- Zone Air Node Name
  {280f6d1f-c443-4cde-9458-e494578f9d26}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce02cf2c-c024-43c3-aed7-a77018da15c7}, !- Group Rendering Name
  {2327fdeb-3f1b-4f86-a927-86acc1243913}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c483228d-a11e-4586-ba9c-70d2f71c9702}, !- Handle
  Node 76,                                !- Name
  {b2981eb4-7fc4-44a6-be86-3812c073b7f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2981eb4-7fc4-44a6-be86-3812c073b7f4}, !- Handle
  {a3015e63-13f3-48d2-8e8f-4ee35f7abf89}, !- Name
  {f6b13211-d5ab-4b31-aad7-fa6896b731ea}, !- Source Object
  11,                                     !- Outlet Port
  {c483228d-a11e-4586-ba9c-70d2f71c9702}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00b4af9c-d76a-497b-a827-9863f8ae1efb}, !- Handle
  {0bd3b464-f9f4-4a44-8041-d1eda279a940}, !- Name
  {f6b13211-d5ab-4b31-aad7-fa6896b731ea}, !- HVAC Component
  {b4392f75-1204-4bd2-b384-f5f29249e4da}; !- Port 1

OS:PortList,
  {de338973-cfae-416e-8005-6c1c3f948434}, !- Handle
  {62af7a40-17ec-4dfd-8347-85a9e6ff848a}, !- Name
  {f6b13211-d5ab-4b31-aad7-fa6896b731ea}; !- HVAC Component

OS:PortList,
  {280f6d1f-c443-4cde-9458-e494578f9d26}, !- Handle
  {89d09251-c010-4f47-b50a-026f10ee9b00}, !- Name
  {f6b13211-d5ab-4b31-aad7-fa6896b731ea}, !- HVAC Component
  {d3faa4a9-b09c-4cff-8224-ed2021aa1d5a}; !- Port 1

OS:Sizing:Zone,
  {aaa5b63b-331a-4834-9cd9-664cf424f4a9}, !- Handle
  {f6b13211-d5ab-4b31-aad7-fa6896b731ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b88e8f50-3764-4bc1-86ac-c915f096706f}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {f6b13211-d5ab-4b31-aad7-fa6896b731ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9994508c-c642-45cd-8064-ac43096c296e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2b7e7457-f224-47d7-9cb0-d7bed85a88da}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2327fdeb-3f1b-4f86-a927-86acc1243913}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 8, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {659a35b9-0a7d-4ac1-b6ad-ba914dfebee2}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {812c98e0-ddf8-45b9-be22-f52616bf5486}, !- Zone Air Inlet Port List
  {4edfa0ba-ba84-463a-b563-226ec6564720}, !- Zone Air Exhaust Port List
  {78de2030-2e17-4c24-917e-c1f30ccde745}, !- Zone Air Node Name
  {6741cc5b-034e-4d8f-878b-bbb84cb69b37}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {14c90dac-d06a-4939-aec6-797fa5110fca}, !- Group Rendering Name
  {e63d1a93-3e8d-48d8-8572-4e27ae7b0768}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb714f93-462a-45ef-b201-100006950943}, !- Handle
  Node 79,                                !- Name
  {78de2030-2e17-4c24-917e-c1f30ccde745}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78de2030-2e17-4c24-917e-c1f30ccde745}, !- Handle
  {6cbb7665-d1cd-460d-a49f-d545d886d940}, !- Name
  {659a35b9-0a7d-4ac1-b6ad-ba914dfebee2}, !- Source Object
  11,                                     !- Outlet Port
  {fb714f93-462a-45ef-b201-100006950943}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {812c98e0-ddf8-45b9-be22-f52616bf5486}, !- Handle
  {71cbdbcd-2198-4e2a-9cb8-638b65950080}, !- Name
  {659a35b9-0a7d-4ac1-b6ad-ba914dfebee2}, !- HVAC Component
  {2dcd374c-8ecf-4cfa-ade2-eaf12da5a30c}; !- Port 1

OS:PortList,
  {4edfa0ba-ba84-463a-b563-226ec6564720}, !- Handle
  {fb63f639-ca69-4709-9588-4a9f1300363e}, !- Name
  {659a35b9-0a7d-4ac1-b6ad-ba914dfebee2}; !- HVAC Component

OS:PortList,
  {6741cc5b-034e-4d8f-878b-bbb84cb69b37}, !- Handle
  {4c552823-5e25-47b5-87f3-cacea103c375}, !- Name
  {659a35b9-0a7d-4ac1-b6ad-ba914dfebee2}, !- HVAC Component
  {2ab50054-50d6-429a-a55c-d3cfd9956638}; !- Port 1

OS:Sizing:Zone,
  {f0f36a5a-28f1-426a-be28-cb8b4cc0ea1d}, !- Handle
  {659a35b9-0a7d-4ac1-b6ad-ba914dfebee2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {16e1dc4c-77c6-4dd7-aec9-8938a3a64ea3}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {659a35b9-0a7d-4ac1-b6ad-ba914dfebee2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2298904a-e701-469c-830a-e88fa3c03b05}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {548fc4de-8f07-4880-aa2f-0493abde943d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e63d1a93-3e8d-48d8-8572-4e27ae7b0768}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 9, !- Name
  {36ac8e4b-2cf0-41a5-8c49-0dce4e7bfed7}, !- Heating Setpoint Temperature Schedule Name
  {10c13379-470c-4316-ba1f-20f5a60a614d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a6828c03-636b-499b-b756-2edb26f50c22}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6e6aaba6-cfd7-4ac2-9bd3-3ebcf0f8dd06}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1aae815b-567a-42e1-ba8f-dceabb8074da}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4655a643-56c9-41bc-b787-cab5abf0ccf1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3d896d2-f23c-4f2f-92e7-80a8805469c7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2073b833-93b2-4037-98c4-541ed36de958}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0fdaa1c-24b8-4ac0-a751-b0b7523f1efc}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43cba964-cadc-446b-9a05-714583f5279e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6fb93927-bc24-4dc4-b78f-2c8c0fbc030d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {17c33a4b-efcd-440b-9938-b038bf7c6b7b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4061c13c-b483-401d-98ab-da0651a1f356}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {701896f9-9cbe-4e84-9e0e-2b48a576ff1e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9487a59a-c3ff-44db-b374-d737e140409f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7963924-5dfb-4c8e-93b2-393f5c9c43d0}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e82fcb08-cff9-4c7b-a7c1-15adcfc47d32}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0c46a453-65d4-4d41-b7ce-85417ed169bf}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {56539efe-3fea-45c0-96c0-971d4ad52f99}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e74bf31-dc2f-4590-880f-37f0e76ae4a1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e068098-5df6-4dae-8aa5-25030ab015a4}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d3df76c0-9b40-4c34-a781-5c38bd0103df}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {304a7bf7-4a00-47b6-a6f0-1f970ab246f5}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e037118-6726-4aea-b2be-9397e587bc5b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b77a8061-c46b-4f48-b062-32d91dd51ed8}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {753e6d46-3c94-4bd6-893e-df40a361ac25}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cac81467-c887-4c22-9566-9d619d3a6ec2}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14c90dac-d06a-4939-aec6-797fa5110fca}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce02cf2c-c024-43c3-aed7-a77018da15c7}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {32976e78-09e6-4ace-ab8d-b16d7a587562}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room 1, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {56e72fa2-2b07-45d8-a584-ec5fc5a20b65}, !- Handle
  Space Function Corridor/Transition area other-sch-G 1, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cfbd21f5-6eed-453e-8642-a04efdeeab69}, !- Handle
  Space Function Dwelling units general 1, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:PlantLoop,
  {e8467a78-ffc5-489f-98fa-cd2ae87c89a7}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ccbc9cbf-c763-4e56-af91-ef62d2acd274}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a05bb673-3abb-450b-81cb-3ddbe60fa2cb}, !- Plant Side Inlet Node Name
  {d5b574a5-c4ce-4e47-af00-aa71eee3aac9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {38d4666b-feb6-40e2-b79c-45326cb336e5}, !- Demand Side Inlet Node Name
  {dee8105e-a263-4cb8-b3cb-ee6305de8839}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {181456fb-a64f-42b1-aa7c-5d6dab63f722}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d91b9422-cee1-4fae-95d9-d8f9d5e1b377}, !- Demand Mixer Name
  {1597ad0a-3c7c-4a9f-88cf-e5ef529f8d65}, !- Demand Splitter Name
  {5fc4cf2e-461d-4f41-8b48-cec76ba9d604}, !- Supply Mixer Name
  {0178be22-bcd2-429e-a871-5d1661a63290}; !- Supply Splitter Name

OS:Node,
  {de36dca4-195e-42fb-ada7-8b2cfac450a5}, !- Handle
  Node 2,                                 !- Name
  {a05bb673-3abb-450b-81cb-3ddbe60fa2cb}, !- Inlet Port
  {a73526c2-bc07-4cbf-9dea-edcbe899e1fc}; !- Outlet Port

OS:Node,
  {ccbc9cbf-c763-4e56-af91-ef62d2acd274}, !- Handle
  Node 3,                                 !- Name
  {6f135686-59eb-4dc1-b251-23ff2f44826e}, !- Inlet Port
  {d5b574a5-c4ce-4e47-af00-aa71eee3aac9}; !- Outlet Port

OS:Node,
  {671361ae-b295-415a-8191-27b04950bf57}, !- Handle
  Node 5,                                 !- Name
  {3e3cc456-8fd9-4711-ae18-42a400c9e09f}, !- Inlet Port
  {19bc094a-52c8-49db-9aca-1c7e2cfc7ff7}; !- Outlet Port

OS:Connector:Mixer,
  {5fc4cf2e-461d-4f41-8b48-cec76ba9d604}, !- Handle
  Connector Mixer 1,                      !- Name
  {10d39e8c-11ca-4e76-b7b2-898ee71f1a10}, !- Outlet Branch Name
  {02c6bf87-78cc-43ae-af24-51a834fab76c}, !- Inlet Branch Name 1
  {003d0e5f-076a-4bd3-9b6f-88aa55128a34}, !- Inlet Branch Name 2
  {6d0f4950-69fd-4ffd-9471-ab76d3394450}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {0178be22-bcd2-429e-a871-5d1661a63290}, !- Handle
  Connector Splitter 1,                   !- Name
  {84a5400d-a854-4a3f-bdea-09b1fbe3fc30}, !- Inlet Branch Name
  {3e3cc456-8fd9-4711-ae18-42a400c9e09f}, !- Outlet Branch Name 1
  {8654acee-cdf2-4411-94fa-5d9f30f4c4d5}, !- Outlet Branch Name 2
  {1af8d2fa-d17c-46b1-8d33-6a7e313d923a}; !- Outlet Branch Name 3

OS:Connection,
  {a05bb673-3abb-450b-81cb-3ddbe60fa2cb}, !- Handle
  {88cdc67e-ad76-42b3-8cdd-01716d27de12}, !- Name
  {e8467a78-ffc5-489f-98fa-cd2ae87c89a7}, !- Source Object
  14,                                     !- Outlet Port
  {de36dca4-195e-42fb-ada7-8b2cfac450a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e3cc456-8fd9-4711-ae18-42a400c9e09f}, !- Handle
  {a32d6e25-c3d4-4595-844f-38f5de745817}, !- Name
  {0178be22-bcd2-429e-a871-5d1661a63290}, !- Source Object
  3,                                      !- Outlet Port
  {671361ae-b295-415a-8191-27b04950bf57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5b574a5-c4ce-4e47-af00-aa71eee3aac9}, !- Handle
  {5138af45-ce7a-4106-8e13-2def6ef2e724}, !- Name
  {ccbc9cbf-c763-4e56-af91-ef62d2acd274}, !- Source Object
  3,                                      !- Outlet Port
  {e8467a78-ffc5-489f-98fa-cd2ae87c89a7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {473060d1-baa9-4944-8b29-c6d918615244}, !- Handle
  Node 6,                                 !- Name
  {38d4666b-feb6-40e2-b79c-45326cb336e5}, !- Inlet Port
  {24449b12-a292-4656-b1f5-36ea5af145d2}; !- Outlet Port

OS:Node,
  {532e41cb-a560-4b54-9137-9a08f0892955}, !- Handle
  Node 8,                                 !- Name
  {38fd02db-6341-4a9b-b283-b7874c3db922}, !- Inlet Port
  {dee8105e-a263-4cb8-b3cb-ee6305de8839}; !- Outlet Port

OS:Node,
  {0dc6a374-0241-4411-9db2-e0e586421f02}, !- Handle
  Node 9,                                 !- Name
  {504fe89a-e86d-4065-8124-92397af962d1}, !- Inlet Port
  {12fb8299-a549-47d7-aada-8d6bc255a06d}; !- Outlet Port

OS:Connector:Mixer,
  {d91b9422-cee1-4fae-95d9-d8f9d5e1b377}, !- Handle
  Connector Mixer 2,                      !- Name
  {38fd02db-6341-4a9b-b283-b7874c3db922}, !- Outlet Branch Name
  {961fd17b-3b6b-4fc9-aef2-5e665d94c8e2}, !- Inlet Branch Name 1
  {022bdcd4-cd62-4090-8907-a5a72932a10b}, !- Inlet Branch Name 2
  {f0b80e72-b408-4c8d-b8af-4d4584d85b8a}, !- Inlet Branch Name 3
  {23526256-5639-4740-b97a-ce503bbf2dda}, !- Inlet Branch Name 4
  {952296b5-dbb8-4695-afd7-05457fb28a73}, !- Inlet Branch Name 5
  {877b6887-3a20-46df-97f6-b819fa5d3af2}, !- Inlet Branch Name 6
  {0852855d-88ab-498e-996f-1c5fa62ef548}, !- Inlet Branch Name 7
  {4095202d-f455-4092-a901-5b5cdbd147ec}, !- Inlet Branch Name 8
  {e175d88d-d263-47a8-9616-1b3109d3d57e}, !- Inlet Branch Name 9
  {f3ec3bc7-6777-4e52-81be-9b40d946e089}, !- Inlet Branch Name 10
  {77e15ce7-1042-4460-a2df-76caadb671a1}, !- Inlet Branch Name 11
  {6e2b2cae-e1ef-4313-9ab0-9eafede09937}, !- Inlet Branch Name 12
  {a208c1f6-ccaa-4f90-8ed9-531669865756}, !- Inlet Branch Name 13
  {d0f89bc4-3aee-4c41-9baa-32eaee0753d3}, !- Inlet Branch Name 14
  {c68a7e8d-667c-4087-b108-474a9d12d511}, !- Inlet Branch Name 15
  {87321964-9d57-4e11-bed1-5e64c265ab55}, !- Inlet Branch Name 16
  {e3f6cf06-7230-4960-9642-8fbfb64db317}, !- Inlet Branch Name 17
  {98352337-681d-43a0-9506-98102853dbc2}, !- Inlet Branch Name 18
  {fe9a9ddf-e8b7-4423-b491-1ba91c15fb82}, !- Inlet Branch Name 19
  {a3740d6d-30b6-4c05-9801-107d2bb66fd7}, !- Inlet Branch Name 20
  {c61c6510-d8dd-4447-abbf-846ce41705e4}, !- Inlet Branch Name 21
  {b73ef60f-6a17-4f7c-b831-434fdef1bf9a}, !- Inlet Branch Name 22
  {72aea64d-6b62-4e91-858d-a154a6f1fa41}, !- Inlet Branch Name 23
  {a2e74eff-9b9c-470c-b94c-ce7097d550c7}, !- Inlet Branch Name 24
  {ade4e331-cd2d-4929-b56b-25b96068d01a}, !- Inlet Branch Name 25
  {fe4d8a31-d36d-4045-a234-444b07882bcf}, !- Inlet Branch Name 26
  {54fe5a78-ae0d-4440-92c6-b26d8452b6c5}, !- Inlet Branch Name 27
  {4eb61bfc-a6f7-4039-afeb-9b5faa0aead6}, !- Inlet Branch Name 28
  {e5c1414f-8c3c-4902-9554-a62ef8fee38f}, !- Inlet Branch Name 29
  {a33e7214-ec37-4b05-95f5-3bb6f80afc97}, !- Inlet Branch Name 30
  {4409301b-92cb-4122-8225-677d672599df}, !- Inlet Branch Name 31
  {1f6b4c18-6b82-4c32-af91-4ebac65cd329}, !- Inlet Branch Name 32
  {a65bb790-3f5e-4dd4-af26-8fbd7cc486b3}, !- Inlet Branch Name 33
  {63173620-1fd6-42ad-afed-e0e31bf11ddc}, !- Inlet Branch Name 34
  {3fd0e49c-ee61-4bcb-8efa-366fbbe43427}, !- Inlet Branch Name 35
  {5ce94959-100a-449f-8733-c86e004057b9}, !- Inlet Branch Name 36
  {f440bc2f-9726-4419-af53-f2760f540c6e}, !- Inlet Branch Name 37
  {12760e1c-cac6-4617-912c-8e2e2293e867}, !- Inlet Branch Name 38
  {c9f865d7-7332-4764-9b40-8ae256c61337}, !- Inlet Branch Name 39
  {74a423fb-e05f-408f-a552-10ecd9aa5da7}, !- Inlet Branch Name 40
  {ee48e004-8ad5-4f6f-ab2b-8a3cbd5784ee}, !- Inlet Branch Name 41
  {90a55c36-6485-4c89-9103-35b5e666ad67}, !- Inlet Branch Name 42
  {4e07a3a9-bde5-4185-b6ff-9ea9ea0db930}, !- Inlet Branch Name 43
  {eb0251dc-7a65-437f-b354-796d4967fa27}, !- Inlet Branch Name 44
  {ba12df72-dc1b-4b62-a02d-f41eefe6fcf8}, !- Inlet Branch Name 45
  {85a37d25-b483-4c93-b082-9e8e01e621c1}, !- Inlet Branch Name 46
  {02091db0-65c0-4b22-a85b-ec6fd5a1fd51}, !- Inlet Branch Name 47
  {f2d42c3f-4896-4b28-8c39-08336d39895a}, !- Inlet Branch Name 48
  {5b7d0ec4-ffef-407a-a739-3abb958319e2}, !- Inlet Branch Name 49
  {42b03da2-a32c-4730-8518-cba66b30c753}; !- Inlet Branch Name 50

OS:Connector:Splitter,
  {1597ad0a-3c7c-4a9f-88cf-e5ef529f8d65}, !- Handle
  Connector Splitter 2,                   !- Name
  {24449b12-a292-4656-b1f5-36ea5af145d2}, !- Inlet Branch Name
  {504fe89a-e86d-4065-8124-92397af962d1}, !- Outlet Branch Name 1
  {aa90484b-55d4-47bf-bbc1-565a2a3c3e87}, !- Outlet Branch Name 2
  {772e9950-f532-4392-a997-2fe2a2b5fcfd}, !- Outlet Branch Name 3
  {27f9eaa6-367e-46c7-aeb4-8554609b1d45}, !- Outlet Branch Name 4
  {bbad6d89-aa93-4d66-ab88-bf64a9d9f0fc}, !- Outlet Branch Name 5
  {8084e152-7c65-482b-a35c-8971193e54bf}, !- Outlet Branch Name 6
  {a7b95a14-3b78-44bf-ad3b-98e632214b09}, !- Outlet Branch Name 7
  {7133778e-925c-4b1c-b7c9-e97b0dfa2a05}, !- Outlet Branch Name 8
  {0f0f3b48-100b-4ac9-bf80-682f05e18eee}, !- Outlet Branch Name 9
  {6ce5cd0e-226c-4cb9-8a6b-d371bd2afe13}, !- Outlet Branch Name 10
  {39925db7-b73b-4cd1-a6d7-1cbff10ad802}, !- Outlet Branch Name 11
  {d1b687ef-2618-4dd6-b115-5c085295eba4}, !- Outlet Branch Name 12
  {155b5f89-179e-48a2-bbe6-f8f22b3d6ebc}, !- Outlet Branch Name 13
  {eb717ad2-a36a-4da7-8dd2-5584507dff6e}, !- Outlet Branch Name 14
  {8ba3a57b-b3a5-425a-900e-32ecf02ff92b}, !- Outlet Branch Name 15
  {72d5581f-3b2d-4dc2-a12f-830d1eb5e908}, !- Outlet Branch Name 16
  {867112b7-813f-4bb6-9d5e-6a286c24652f}, !- Outlet Branch Name 17
  {b0fb18a7-b2c7-44fc-ab5d-e3acc727f382}, !- Outlet Branch Name 18
  {d5a46e04-86df-4817-8441-a7e4e12cda33}, !- Outlet Branch Name 19
  {ea419f62-bdf9-48c8-aefe-5fcb1165586f}, !- Outlet Branch Name 20
  {182030dc-121d-4b04-8a4f-6b6329e3ae17}, !- Outlet Branch Name 21
  {030a66de-29ba-4e61-9d41-4a9d7bd2536b}, !- Outlet Branch Name 22
  {0a2011c4-bbb8-41e0-99ba-19df0f52b700}, !- Outlet Branch Name 23
  {cb528ec3-5d44-4452-bcf0-29a9fee0abbd}, !- Outlet Branch Name 24
  {b8c7ae31-13f6-4a82-9ae7-aa5e8179ce5d}, !- Outlet Branch Name 25
  {a1a9079f-12c8-48b7-9d58-4233bb1e5579}, !- Outlet Branch Name 26
  {d2d0502f-cfa6-4bed-9e14-ee784def1057}, !- Outlet Branch Name 27
  {30fa74d2-d470-4e35-8cdc-1be2d6f8259c}, !- Outlet Branch Name 28
  {d6c94401-1635-4f66-a77f-270209cd5642}, !- Outlet Branch Name 29
  {17ead874-6a1c-449a-8ddb-ad9b15aaa04b}, !- Outlet Branch Name 30
  {a381abd9-4289-4e88-9c46-4dbb59862068}, !- Outlet Branch Name 31
  {f3b635e1-0b1f-4dff-9ad6-505c00f8daec}, !- Outlet Branch Name 32
  {2c179735-1f54-4d7c-982a-bd041df89ab6}, !- Outlet Branch Name 33
  {9c8306f7-91e3-4f79-88af-62bdb9a2a865}, !- Outlet Branch Name 34
  {feedd0b0-825f-41cc-bdd4-9694d3260077}, !- Outlet Branch Name 35
  {e8f583b5-a9c1-49d9-bce9-9315b34e055f}, !- Outlet Branch Name 36
  {34f6b288-9d9d-428f-83e8-4c65280c3a96}, !- Outlet Branch Name 37
  {31e14e87-b56b-4083-8423-d168e6e7a4ca}, !- Outlet Branch Name 38
  {26f8c722-8987-4f56-87ab-5380c5accb1c}, !- Outlet Branch Name 39
  {e15d3873-1b02-4b4c-a095-a77fb5b17192}, !- Outlet Branch Name 40
  {996c0135-fa4a-4e98-a111-cdd20c37cd45}, !- Outlet Branch Name 41
  {2d3eb26a-7da0-4b03-9cf9-93c89c2d41a1}, !- Outlet Branch Name 42
  {f5f930bf-ed18-41d9-9e31-e5d91be79f32}, !- Outlet Branch Name 43
  {4cfa584f-b0b4-49bf-989f-095745d1e79a}, !- Outlet Branch Name 44
  {b3f9e989-4a26-40d1-90e2-704c992b6e54}, !- Outlet Branch Name 45
  {818a2d8d-9951-46f7-883c-5171996b4463}, !- Outlet Branch Name 46
  {fb953f00-842c-4176-9333-05f9f0e7ead1}, !- Outlet Branch Name 47
  {61307fea-363e-4bc4-9bde-3a7107206ec9}, !- Outlet Branch Name 48
  {4875ecf3-df2a-44e0-99b9-7459fd69d799}, !- Outlet Branch Name 49
  {92f444b4-51f3-4659-9d8c-8246abb08c63}; !- Outlet Branch Name 50

OS:Connection,
  {38d4666b-feb6-40e2-b79c-45326cb336e5}, !- Handle
  {5dbc5fdf-2861-42e1-8a29-5ce780bb4ec0}, !- Name
  {e8467a78-ffc5-489f-98fa-cd2ae87c89a7}, !- Source Object
  17,                                     !- Outlet Port
  {473060d1-baa9-4944-8b29-c6d918615244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24449b12-a292-4656-b1f5-36ea5af145d2}, !- Handle
  {cf3ecce9-6a0d-4c3e-a37a-714f4fdb95c0}, !- Name
  {473060d1-baa9-4944-8b29-c6d918615244}, !- Source Object
  3,                                      !- Outlet Port
  {1597ad0a-3c7c-4a9f-88cf-e5ef529f8d65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {504fe89a-e86d-4065-8124-92397af962d1}, !- Handle
  {dd2667d9-4bdb-46b1-a046-e8c586db5290}, !- Name
  {1597ad0a-3c7c-4a9f-88cf-e5ef529f8d65}, !- Source Object
  3,                                      !- Outlet Port
  {0dc6a374-0241-4411-9db2-e0e586421f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38fd02db-6341-4a9b-b283-b7874c3db922}, !- Handle
  {99241d1b-88aa-4c2d-a479-d69c76c098f1}, !- Name
  {d91b9422-cee1-4fae-95d9-d8f9d5e1b377}, !- Source Object
  2,                                      !- Outlet Port
  {532e41cb-a560-4b54-9137-9a08f0892955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dee8105e-a263-4cb8-b3cb-ee6305de8839}, !- Handle
  {036b81b2-ab08-4102-a89c-164fead9e58c}, !- Name
  {532e41cb-a560-4b54-9137-9a08f0892955}, !- Source Object
  3,                                      !- Outlet Port
  {e8467a78-ffc5-489f-98fa-cd2ae87c89a7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {154f75a1-2109-4664-b7a8-ef0b1d6a48a0}, !- Handle
  {e8467a78-ffc5-489f-98fa-cd2ae87c89a7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {181456fb-a64f-42b1-aa7c-5d6dab63f722}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {e581cac1-d4ef-42dd-839d-007a4cf6b3e3}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {a73526c2-bc07-4cbf-9dea-edcbe899e1fc}, !- Inlet Node Name
  {b640d75d-e126-43a9-8313-fe686edb22fc}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.45150542673915,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {412984ed-c244-433f-a7a6-fac17486010f}, !- Handle
  Primary Boiler 393kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  115120.982137284,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {f695cc5f-a323-441f-ba39-f93053cb6d48}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {19bc094a-52c8-49db-9aca-1c7e2cfc7ff7}, !- Boiler Water Inlet Node Name
  {84cbac2b-b379-46aa-b975-2c6fcb0cf92b}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {c8bc21f9-6cf1-4fd2-ba42-513945af2c5c}, !- Handle
  Secondary Boiler 393kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  115120.982137284,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {f695cc5f-a323-441f-ba39-f93053cb6d48}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {a774b140-7a34-4f43-8442-fdd241e96b1f}, !- Boiler Water Inlet Node Name
  {cdde900c-e435-4520-98a1-d4660ea22af0}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {3cfd8ed3-909c-41b9-ac49-3a2c9c5760e6}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {377e9a57-2499-46c4-be13-d18dfad9cd2a}, !- Inlet Node Name
  {1b994e55-a0f3-499f-bbb1-bf3fe411c020}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {de63fc87-3156-46df-80a3-c8ec028991ee}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {555bd97b-274a-42cc-afe1-b8729fec33d1}, !- Inlet Node Name
  {6f135686-59eb-4dc1-b251-23ff2f44826e}; !- Outlet Node Name

OS:Node,
  {28d2f2a0-7a7c-47f9-a56a-75381b8f3485}, !- Handle
  Node 11,                                !- Name
  {b640d75d-e126-43a9-8313-fe686edb22fc}, !- Inlet Port
  {84a5400d-a854-4a3f-bdea-09b1fbe3fc30}; !- Outlet Port

OS:Connection,
  {a73526c2-bc07-4cbf-9dea-edcbe899e1fc}, !- Handle
  {b66f5e98-c78d-4428-a54d-79687631c5cf}, !- Name
  {de36dca4-195e-42fb-ada7-8b2cfac450a5}, !- Source Object
  3,                                      !- Outlet Port
  {e581cac1-d4ef-42dd-839d-007a4cf6b3e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b640d75d-e126-43a9-8313-fe686edb22fc}, !- Handle
  {a9987bb1-763d-43e2-aa8b-384473c47287}, !- Name
  {e581cac1-d4ef-42dd-839d-007a4cf6b3e3}, !- Source Object
  3,                                      !- Outlet Port
  {28d2f2a0-7a7c-47f9-a56a-75381b8f3485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84a5400d-a854-4a3f-bdea-09b1fbe3fc30}, !- Handle
  {cb578a40-8886-431c-a90f-5c6f03ea746e}, !- Name
  {28d2f2a0-7a7c-47f9-a56a-75381b8f3485}, !- Source Object
  3,                                      !- Outlet Port
  {0178be22-bcd2-429e-a871-5d1661a63290}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {deee4419-6715-4721-9f16-7efa9dc97225}, !- Handle
  Node 12,                                !- Name
  {84cbac2b-b379-46aa-b975-2c6fcb0cf92b}, !- Inlet Port
  {02c6bf87-78cc-43ae-af24-51a834fab76c}; !- Outlet Port

OS:Connection,
  {19bc094a-52c8-49db-9aca-1c7e2cfc7ff7}, !- Handle
  {6ea9e542-d036-4a94-8a7b-ca41d4fdb1b3}, !- Name
  {671361ae-b295-415a-8191-27b04950bf57}, !- Source Object
  3,                                      !- Outlet Port
  {412984ed-c244-433f-a7a6-fac17486010f}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {84cbac2b-b379-46aa-b975-2c6fcb0cf92b}, !- Handle
  {9879ea34-426b-47da-9bd4-718215fc036f}, !- Name
  {412984ed-c244-433f-a7a6-fac17486010f}, !- Source Object
  12,                                     !- Outlet Port
  {deee4419-6715-4721-9f16-7efa9dc97225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02c6bf87-78cc-43ae-af24-51a834fab76c}, !- Handle
  {8077f63f-3d29-4c0b-a98e-b4c14ea859b1}, !- Name
  {deee4419-6715-4721-9f16-7efa9dc97225}, !- Source Object
  3,                                      !- Outlet Port
  {5fc4cf2e-461d-4f41-8b48-cec76ba9d604}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0bc946d9-ef93-4fc6-b71d-feec84b99219}, !- Handle
  Node 14,                                !- Name
  {8654acee-cdf2-4411-94fa-5d9f30f4c4d5}, !- Inlet Port
  {a774b140-7a34-4f43-8442-fdd241e96b1f}; !- Outlet Port

OS:Connection,
  {8654acee-cdf2-4411-94fa-5d9f30f4c4d5}, !- Handle
  {5a59adee-c7a5-4e83-a7cb-f2c9a3b84255}, !- Name
  {0178be22-bcd2-429e-a871-5d1661a63290}, !- Source Object
  4,                                      !- Outlet Port
  {0bc946d9-ef93-4fc6-b71d-feec84b99219}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e048eb05-bfe1-470d-bc85-fa98bd222eaf}, !- Handle
  Node 15,                                !- Name
  {cdde900c-e435-4520-98a1-d4660ea22af0}, !- Inlet Port
  {003d0e5f-076a-4bd3-9b6f-88aa55128a34}; !- Outlet Port

OS:Connection,
  {a774b140-7a34-4f43-8442-fdd241e96b1f}, !- Handle
  {5b382cde-7a31-43a1-a11c-215700ed2407}, !- Name
  {0bc946d9-ef93-4fc6-b71d-feec84b99219}, !- Source Object
  3,                                      !- Outlet Port
  {c8bc21f9-6cf1-4fd2-ba42-513945af2c5c}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {cdde900c-e435-4520-98a1-d4660ea22af0}, !- Handle
  {dcaf47c5-1df8-4689-af30-47a65325414b}, !- Name
  {c8bc21f9-6cf1-4fd2-ba42-513945af2c5c}, !- Source Object
  12,                                     !- Outlet Port
  {e048eb05-bfe1-470d-bc85-fa98bd222eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {003d0e5f-076a-4bd3-9b6f-88aa55128a34}, !- Handle
  {1cf32edb-d3b1-4fa2-b26a-81b5e6e96f43}, !- Name
  {e048eb05-bfe1-470d-bc85-fa98bd222eaf}, !- Source Object
  3,                                      !- Outlet Port
  {5fc4cf2e-461d-4f41-8b48-cec76ba9d604}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6f69e612-9fdd-451c-a431-8fa3e16ef40d}, !- Handle
  Node 17,                                !- Name
  {1af8d2fa-d17c-46b1-8d33-6a7e313d923a}, !- Inlet Port
  {377e9a57-2499-46c4-be13-d18dfad9cd2a}; !- Outlet Port

OS:Connection,
  {1af8d2fa-d17c-46b1-8d33-6a7e313d923a}, !- Handle
  {6b30b072-5473-46f4-9c5d-b9c5fe8eec0e}, !- Name
  {0178be22-bcd2-429e-a871-5d1661a63290}, !- Source Object
  5,                                      !- Outlet Port
  {6f69e612-9fdd-451c-a431-8fa3e16ef40d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b9d35d9-654c-4410-9c6c-cefc50885594}, !- Handle
  Node 18,                                !- Name
  {1b994e55-a0f3-499f-bbb1-bf3fe411c020}, !- Inlet Port
  {6d0f4950-69fd-4ffd-9471-ab76d3394450}; !- Outlet Port

OS:Connection,
  {377e9a57-2499-46c4-be13-d18dfad9cd2a}, !- Handle
  {95746a17-9dc1-42e0-b05a-801a37c3549d}, !- Name
  {6f69e612-9fdd-451c-a431-8fa3e16ef40d}, !- Source Object
  3,                                      !- Outlet Port
  {3cfd8ed3-909c-41b9-ac49-3a2c9c5760e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b994e55-a0f3-499f-bbb1-bf3fe411c020}, !- Handle
  {d88c483e-7eed-458b-8abf-b5cb15afecde}, !- Name
  {3cfd8ed3-909c-41b9-ac49-3a2c9c5760e6}, !- Source Object
  3,                                      !- Outlet Port
  {7b9d35d9-654c-4410-9c6c-cefc50885594}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d0f4950-69fd-4ffd-9471-ab76d3394450}, !- Handle
  {f19a0f0d-4cd5-47e6-834e-4925237a3a49}, !- Name
  {7b9d35d9-654c-4410-9c6c-cefc50885594}, !- Source Object
  3,                                      !- Outlet Port
  {5fc4cf2e-461d-4f41-8b48-cec76ba9d604}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e927293c-e40d-464e-9595-00894535d872}, !- Handle
  Node 20,                                !- Name
  {10d39e8c-11ca-4e76-b7b2-898ee71f1a10}, !- Inlet Port
  {555bd97b-274a-42cc-afe1-b8729fec33d1}; !- Outlet Port

OS:Connection,
  {10d39e8c-11ca-4e76-b7b2-898ee71f1a10}, !- Handle
  {89f3a14f-4c8a-41b0-9b05-3da391ad2c5f}, !- Name
  {5fc4cf2e-461d-4f41-8b48-cec76ba9d604}, !- Source Object
  2,                                      !- Outlet Port
  {e927293c-e40d-464e-9595-00894535d872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {555bd97b-274a-42cc-afe1-b8729fec33d1}, !- Handle
  {a551977d-1d30-4d2e-b0ed-c04cd3a654c4}, !- Name
  {e927293c-e40d-464e-9595-00894535d872}, !- Source Object
  3,                                      !- Outlet Port
  {de63fc87-3156-46df-80a3-c8ec028991ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f135686-59eb-4dc1-b251-23ff2f44826e}, !- Handle
  {7da0e2ee-aa10-493d-953e-cf083a400220}, !- Name
  {de63fc87-3156-46df-80a3-c8ec028991ee}, !- Source Object
  3,                                      !- Outlet Port
  {ccbc9cbf-c763-4e56-af91-ef62d2acd274}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {0e28c94a-dbfa-4503-955d-115746e0fac1}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {ccbc9cbf-c763-4e56-af91-ef62d2acd274}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Schedule:Ruleset,
  {3475eb1c-ff0d-47a8-8c66-78b2304b63e4}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {6714e7a0-8b68-4548-95bc-3ebad2d51ccd}, !- Schedule Type Limits Name
  {d39da3da-530a-4d68-9550-836fad430281}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d39da3da-530a-4d68-9550-836fad430281}, !- Handle
  Schedule Day 3,                         !- Name
  {6714e7a0-8b68-4548-95bc-3ebad2d51ccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {195a5262-a424-4fe8-b22d-ab2ff6a350ca}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {a06d32a3-0923-4cc7-b0d5-4e8a4574655d}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {195a5262-a424-4fe8-b22d-ab2ff6a350ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f17ef3a5-2106-4aec-8149-2a18c849a366}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {195a5262-a424-4fe8-b22d-ab2ff6a350ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {105c8feb-8fac-4f1c-aa91-e97f286516a5}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {195a5262-a424-4fe8-b22d-ab2ff6a350ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {519ea78c-a777-444c-8ced-59b2c4d7fa73}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {3475eb1c-ff0d-47a8-8c66-78b2304b63e4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e60e7084-24eb-4167-9126-458ec3e43658}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e60e7084-24eb-4167-9126-458ec3e43658}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {6714e7a0-8b68-4548-95bc-3ebad2d51ccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c23ff3d8-8662-4292-b7a1-92f60608df41}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {3475eb1c-ff0d-47a8-8c66-78b2304b63e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0f9406e-c10d-403f-b203-873852ccb605}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0f9406e-c10d-403f-b203-873852ccb605}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {6714e7a0-8b68-4548-95bc-3ebad2d51ccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {441c4eaf-28df-4d2a-a71e-a4851f916e09}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {3475eb1c-ff0d-47a8-8c66-78b2304b63e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1aa8161-9679-4db4-aa3b-d30770ce367c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1aa8161-9679-4db4-aa3b-d30770ce367c}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {6714e7a0-8b68-4548-95bc-3ebad2d51ccd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {5d1f732d-2944-40de-82b3-7a774bef8b98}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none|, !- Name
  ,                                       !- Controller List Name
  {d3592c37-8795-4daf-9224-29d2c1b8e881}, !- Availability Schedule
  {c08b46dd-88be-4e22-8ec5-a487f4785de2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e64559a0-41ac-480b-a181-947ec55cc4c9}, !- Supply Side Inlet Node Name
  {0169c827-e34e-42c2-86ab-4d8d699e598f}, !- Demand Side Outlet Node Name
  {f2777b72-f642-40a2-8a2b-24eae267153a}, !- Demand Side Inlet Node A
  {00b47061-ac25-489f-a3be-f16a13f82641}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {25ae86a8-bcf7-4fbd-9343-ec57477dc75e}, !- Demand Mixer Name
  {c842c519-53b7-458a-8901-67b32d5d46b8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e72fdcc5-2341-463f-977c-f62512087caf}, !- Handle
  Node 21,                                !- Name
  {e64559a0-41ac-480b-a181-947ec55cc4c9}, !- Inlet Port
  {f1a2b776-ee53-4413-8bb4-fea08eeaa49d}; !- Outlet Port

OS:Node,
  {2a756aef-dd2c-4f19-8526-2d171fc4bc70}, !- Handle
  Node 23,                                !- Name
  {5c56ff95-b656-43f7-ad83-3c5c4e18edfa}, !- Inlet Port
  {00b47061-ac25-489f-a3be-f16a13f82641}; !- Outlet Port

OS:Connection,
  {e64559a0-41ac-480b-a181-947ec55cc4c9}, !- Handle
  {2392596c-0a23-4823-96c5-97cbaf06d85c}, !- Name
  {5d1f732d-2944-40de-82b3-7a774bef8b98}, !- Source Object
  8,                                      !- Outlet Port
  {e72fdcc5-2341-463f-977c-f62512087caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00b47061-ac25-489f-a3be-f16a13f82641}, !- Handle
  {b3a32500-5c3f-4d7d-8a06-018027201e72}, !- Name
  {2a756aef-dd2c-4f19-8526-2d171fc4bc70}, !- Source Object
  3,                                      !- Outlet Port
  {5d1f732d-2944-40de-82b3-7a774bef8b98}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dfcf3da5-ada0-4bcf-9f7e-4fb0864c3a9d}, !- Handle
  Node 24,                                !- Name
  {f2777b72-f642-40a2-8a2b-24eae267153a}, !- Inlet Port
  {5c74639c-0a86-4ec4-935a-0a423356f6b2}; !- Outlet Port

OS:Node,
  {0336a291-a581-4934-b6e9-8bef48c56dbe}, !- Handle
  Node 26,                                !- Name
  {82aa5954-072c-41d3-91c5-b4141d8c9ce2}, !- Inlet Port
  {0169c827-e34e-42c2-86ab-4d8d699e598f}; !- Outlet Port

OS:Node,
  {c0f7c675-6dd9-4ae7-b0dc-63a3bedce1fa}, !- Handle
  Node 27,                                !- Name
  {e538c60e-273d-4d9d-9633-f7129ab9826e}, !- Inlet Port
  {b6235523-ee9a-497d-9a53-6a22b56b9de1}; !- Outlet Port

OS:Connection,
  {f2777b72-f642-40a2-8a2b-24eae267153a}, !- Handle
  {969e2e0d-33de-4e57-a4be-ce2c770ac49c}, !- Name
  {5d1f732d-2944-40de-82b3-7a774bef8b98}, !- Source Object
  10,                                     !- Outlet Port
  {dfcf3da5-ada0-4bcf-9f7e-4fb0864c3a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0169c827-e34e-42c2-86ab-4d8d699e598f}, !- Handle
  {02f9e144-02ca-4414-974d-475e121c4738}, !- Name
  {0336a291-a581-4934-b6e9-8bef48c56dbe}, !- Source Object
  3,                                      !- Outlet Port
  {5d1f732d-2944-40de-82b3-7a774bef8b98}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c842c519-53b7-458a-8901-67b32d5d46b8}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5c74639c-0a86-4ec4-935a-0a423356f6b2}, !- Inlet Node Name
  {a611b4b0-576f-4ae8-b9ff-55725f41ee8c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {25ae86a8-bcf7-4fbd-9343-ec57477dc75e}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {82aa5954-072c-41d3-91c5-b4141d8c9ce2}, !- Outlet Node Name
  {9baad163-e1be-4df7-ad95-f383234464e1}; !- Inlet Node Name 1

OS:Connection,
  {5c74639c-0a86-4ec4-935a-0a423356f6b2}, !- Handle
  {884e6c63-80a8-4d11-9020-1a012c9ae180}, !- Name
  {dfcf3da5-ada0-4bcf-9f7e-4fb0864c3a9d}, !- Source Object
  3,                                      !- Outlet Port
  {c842c519-53b7-458a-8901-67b32d5d46b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82aa5954-072c-41d3-91c5-b4141d8c9ce2}, !- Handle
  {e4d2bd85-8041-492e-b471-a413c4a78f84}, !- Name
  {25ae86a8-bcf7-4fbd-9343-ec57477dc75e}, !- Source Object
  2,                                      !- Outlet Port
  {0336a291-a581-4934-b6e9-8bef48c56dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {09f124fc-92fc-4b18-a1ba-c5add6739062}, !- Handle
  {5d1f732d-2944-40de-82b3-7a774bef8b98}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c08b46dd-88be-4e22-8ec5-a487f4785de2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {90ce35b1-917b-493b-9019-b60d82d2b4f0}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {76c94d79-bb5d-4a1c-ba9d-92167e1fc9ed}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a18fdf05-6d4c-48b6-91bf-8e7a32a4173e}, !- Air Inlet Node Name
  {5c56ff95-b656-43f7-ad83-3c5c4e18edfa}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {f4945df8-9264-4a89-840e-0ed6bd9f1ef9}, !- Handle
  Coil Heating Water 1,                   !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {12fb8299-a549-47d7-aada-8d6bc255a06d}, !- Water Inlet Node Name
  {9a3338ef-2e32-4c89-ac9e-494f1165d703}, !- Water Outlet Node Name
  {a1b1e60a-1c1e-4c83-ae40-d81fc40ec5a1}, !- Air Inlet Node Name
  {e84c8228-59b3-4970-8034-74a08292b8b4}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e827ffb3-2650-4861-b060-a73a7bd23e5d}, !- Handle
  Node 29,                                !- Name
  {9a3338ef-2e32-4c89-ac9e-494f1165d703}, !- Inlet Port
  {961fd17b-3b6b-4fc9-aef2-5e665d94c8e2}; !- Outlet Port

OS:Connection,
  {12fb8299-a549-47d7-aada-8d6bc255a06d}, !- Handle
  {b9f6cf0d-9a1b-48da-99d4-b83545e9b1da}, !- Name
  {0dc6a374-0241-4411-9db2-e0e586421f02}, !- Source Object
  3,                                      !- Outlet Port
  {f4945df8-9264-4a89-840e-0ed6bd9f1ef9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9a3338ef-2e32-4c89-ac9e-494f1165d703}, !- Handle
  {f59e5412-1945-4e26-af7b-7adb51f5e050}, !- Name
  {f4945df8-9264-4a89-840e-0ed6bd9f1ef9}, !- Source Object
  6,                                      !- Outlet Port
  {e827ffb3-2650-4861-b060-a73a7bd23e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {961fd17b-3b6b-4fc9-aef2-5e665d94c8e2}, !- Handle
  {f53d7609-15ed-435d-bad8-f1621b608e21}, !- Name
  {e827ffb3-2650-4861-b060-a73a7bd23e5d}, !- Source Object
  3,                                      !- Outlet Port
  {d91b9422-cee1-4fae-95d9-d8f9d5e1b377}, !- Target Object
  3;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {6ded0a68-0f7f-49a9-a591-3e3aa43e825f}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1ba1f845-2e56-4367-8090-bf8758a5c671}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {04fda82d-1e06-4927-89e4-774d034e4cdb}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {20ef05f4-1798-4632-9493-89245ef96542}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {080d5378-daac-4dee-a51a-d38d5742e31c}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {136732ec-0035-42dd-a6b8-2aaf031e6ca5}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3kBtu/hr 14.0SEER, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bf3d9d74-2c65-4e38-847e-a11a7cb3cb16}, !- Air Inlet Node Name
  {92f8bf88-ddef-4002-9549-7fc78cad5855}, !- Air Outlet Node Name
  {ce624cf7-ad5a-4268-9630-08e3c887f259}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f97234eb-3879-4ed0-99db-bac85ef5f7f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be14cbe2-98ca-4de1-9f08-c40c62a42bfe}, !- Energy Input Ratio Function of Temperature Curve Name
  {42584a33-b207-4d96-be3b-b67b7c2acf48}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1619c22e-174b-40a9-bdca-0949444eb5c3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {60c3495e-71a7-4a6b-9d5a-e649f82b3b27}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d3592c37-8795-4daf-9224-29d2c1b8e881}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {468f0e80-fc2f-44cc-ab3e-1ec380a46404}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {468f0e80-fc2f-44cc-ab3e-1ec380a46404}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f2613a1e-c698-4215-bf24-0742ecee5780}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {60c3495e-71a7-4a6b-9d5a-e649f82b3b27}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4b99d43f-f112-4dc4-bc57-d47963c8fba7}, !- Mixed Air Node Name
  {bcff8bc1-4b2b-419d-b13a-166e28268331}, !- Outdoor Air Stream Node Name
  {bf33bc91-01d8-4076-b8f5-23dafadd2742}, !- Relief Air Stream Node Name
  {f1a2b776-ee53-4413-8bb4-fea08eeaa49d}; !- Return Air Stream Node Name

OS:Node,
  {0f35f12a-5e2a-479f-a561-34624ea8a157}, !- Handle
  Node 30,                                !- Name
  ,                                       !- Inlet Port
  {bcff8bc1-4b2b-419d-b13a-166e28268331}; !- Outlet Port

OS:Connection,
  {bcff8bc1-4b2b-419d-b13a-166e28268331}, !- Handle
  {ec29d753-fdd8-453d-bd67-43f11e50624c}, !- Name
  {0f35f12a-5e2a-479f-a561-34624ea8a157}, !- Source Object
  3,                                      !- Outlet Port
  {f2613a1e-c698-4215-bf24-0742ecee5780}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c1984787-ae89-45a5-9e69-c14cefb185a6}, !- Handle
  Node 32,                                !- Name
  {bf33bc91-01d8-4076-b8f5-23dafadd2742}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf33bc91-01d8-4076-b8f5-23dafadd2742}, !- Handle
  {26cd9430-c9ea-4ad2-9b1d-71bd94b66442}, !- Name
  {f2613a1e-c698-4215-bf24-0742ecee5780}, !- Source Object
  7,                                      !- Outlet Port
  {c1984787-ae89-45a5-9e69-c14cefb185a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c56ff95-b656-43f7-ad83-3c5c4e18edfa}, !- Handle
  {ce1d6ad4-6114-453d-b6d0-19ed57646cc9}, !- Name
  {76c94d79-bb5d-4a1c-ba9d-92167e1fc9ed}, !- Source Object
  9,                                      !- Outlet Port
  {2a756aef-dd2c-4f19-8526-2d171fc4bc70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {043be1ff-6d95-4039-bbb1-93fee336dc93}, !- Handle
  Node 33,                                !- Name
  {e84c8228-59b3-4970-8034-74a08292b8b4}, !- Inlet Port
  {a18fdf05-6d4c-48b6-91bf-8e7a32a4173e}; !- Outlet Port

OS:Connection,
  {e84c8228-59b3-4970-8034-74a08292b8b4}, !- Handle
  {ec6d787f-497e-4292-83c5-dedfe19c84fb}, !- Name
  {f4945df8-9264-4a89-840e-0ed6bd9f1ef9}, !- Source Object
  8,                                      !- Outlet Port
  {043be1ff-6d95-4039-bbb1-93fee336dc93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a18fdf05-6d4c-48b6-91bf-8e7a32a4173e}, !- Handle
  {535c4bfb-bd4c-4821-9815-157d7d774ad0}, !- Name
  {043be1ff-6d95-4039-bbb1-93fee336dc93}, !- Source Object
  3,                                      !- Outlet Port
  {76c94d79-bb5d-4a1c-ba9d-92167e1fc9ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {79f54a8e-29eb-4972-bce5-f4243294ab37}, !- Handle
  Controller Water Coil 1,                !- Name
  {f4945df8-9264-4a89-840e-0ed6bd9f1ef9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {b656c6cf-d0d1-4038-9e31-c2097bd587ae}, !- Handle
  Node 35,                                !- Name
  {92f8bf88-ddef-4002-9549-7fc78cad5855}, !- Inlet Port
  {a1b1e60a-1c1e-4c83-ae40-d81fc40ec5a1}; !- Outlet Port

OS:Connection,
  {92f8bf88-ddef-4002-9549-7fc78cad5855}, !- Handle
  {da29063c-dfea-45ee-a4cd-e9a24d0ce47e}, !- Name
  {136732ec-0035-42dd-a6b8-2aaf031e6ca5}, !- Source Object
  9,                                      !- Outlet Port
  {b656c6cf-d0d1-4038-9e31-c2097bd587ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1b1e60a-1c1e-4c83-ae40-d81fc40ec5a1}, !- Handle
  {7a6b65e2-eaff-489c-827b-73542ba7245d}, !- Name
  {b656c6cf-d0d1-4038-9e31-c2097bd587ae}, !- Source Object
  3,                                      !- Outlet Port
  {f4945df8-9264-4a89-840e-0ed6bd9f1ef9}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {26c9b308-e269-43c2-b854-ca8d8597ea0f}, !- Handle
  Node 36,                                !- Name
  {4b99d43f-f112-4dc4-bc57-d47963c8fba7}, !- Inlet Port
  {bf3d9d74-2c65-4e38-847e-a11a7cb3cb16}; !- Outlet Port

OS:Connection,
  {f1a2b776-ee53-4413-8bb4-fea08eeaa49d}, !- Handle
  {f7e52981-e3b1-49d3-8210-1b1bac43f49a}, !- Name
  {e72fdcc5-2341-463f-977c-f62512087caf}, !- Source Object
  3,                                      !- Outlet Port
  {f2613a1e-c698-4215-bf24-0742ecee5780}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4b99d43f-f112-4dc4-bc57-d47963c8fba7}, !- Handle
  {49382ba7-da62-425f-8d3e-4a939bc74561}, !- Name
  {f2613a1e-c698-4215-bf24-0742ecee5780}, !- Source Object
  5,                                      !- Outlet Port
  {26c9b308-e269-43c2-b854-ca8d8597ea0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf3d9d74-2c65-4e38-847e-a11a7cb3cb16}, !- Handle
  {d594d0ea-75df-4166-a402-0c9d036c5073}, !- Name
  {26c9b308-e269-43c2-b854-ca8d8597ea0f}, !- Source Object
  3,                                      !- Outlet Port
  {136732ec-0035-42dd-a6b8-2aaf031e6ca5}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0d647223-d690-4af9-8c1e-8239e3c7fcfe}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {7cb0146b-720f-4a15-b8e7-ca78de3f28fa}, !- Schedule Type Limits Name
  {2c9f4790-5698-4222-80f9-88d64bdb7bde}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c9f4790-5698-4222-80f9-88d64bdb7bde}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {7cb0146b-720f-4a15-b8e7-ca78de3f28fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f2a66d04-441e-4762-910e-3a2c9bb23332}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {0d647223-d690-4af9-8c1e-8239e3c7fcfe}, !- Schedule Name
  {2a756aef-dd2c-4f19-8526-2d171fc4bc70}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {c6d3f1a3-c1a9-4799-9198-1d6a0851730a}, !- Handle
  Coil Heating Electric 1,                !- Name
  {3475eb1c-ff0d-47a8-8c66-78b2304b63e4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ScheduleTypeLimits,
  {6714e7a0-8b68-4548-95bc-3ebad2d51ccd}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Biquadratic,
  {56354695-8c04-4632-a564-8c8d61373b89}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c17c6afd-e69a-4d29-a072-5220e62d372e}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e936534-36c5-48e3-8f3e-7979012bc305}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {133cbcd1-e3ac-4271-a271-ede6a55de50c}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9a504430-ba4a-487b-bd07-ba2778956945}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4937d18c-733a-4d73-8615-f5c8166b1ecf}, !- Handle
  Coil Cooling DX Single Speed 1 27kBtu/hr 9.3EER, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ce624cf7-ad5a-4268-9630-08e3c887f259}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f97234eb-3879-4ed0-99db-bac85ef5f7f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be14cbe2-98ca-4de1-9f08-c40c62a42bfe}, !- Energy Input Ratio Function of Temperature Curve Name
  {42584a33-b207-4d96-be3b-b67b7c2acf48}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1619c22e-174b-40a9-bdca-0949444eb5c3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {44633700-bdf4-416c-b62f-52c97a3343fa}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c8e68ae1-044a-451b-8513-71d2491753c9}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {196beffa-37b4-4f11-b180-c43213c89f95}, !- Air Inlet Node Name
  {aff1816f-eed9-46bd-81e8-0a920f428eaf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {44633700-bdf4-416c-b62f-52c97a3343fa}, !- Supply Air Fan Name
  {c6d3f1a3-c1a9-4799-9198-1d6a0851730a}, !- Heating Coil Name
  {4937d18c-733a-4d73-8615-f5c8166b1ecf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {413d13b8-36de-4bf8-9c60-835836bcc3c4}, !- Handle
  Node 38,                                !- Name
  {e1d80320-173f-43d3-8969-818b1e14a6a3}, !- Inlet Port
  {196beffa-37b4-4f11-b180-c43213c89f95}; !- Outlet Port

OS:Connection,
  {e1d80320-173f-43d3-8969-818b1e14a6a3}, !- Handle
  {065b54ec-579c-45d6-a2aa-2fc0f0a1924e}, !- Name
  {ce7066b1-f3a9-4a88-8c72-b208085589c4}, !- Source Object
  3,                                      !- Outlet Port
  {413d13b8-36de-4bf8-9c60-835836bcc3c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196beffa-37b4-4f11-b180-c43213c89f95}, !- Handle
  {f97e2049-1718-49cb-9145-755ef3cb540e}, !- Name
  {413d13b8-36de-4bf8-9c60-835836bcc3c4}, !- Source Object
  3,                                      !- Outlet Port
  {c8e68ae1-044a-451b-8513-71d2491753c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9afe00bc-94b6-49dd-948e-b40771298186}, !- Handle
  Node 39,                                !- Name
  {aff1816f-eed9-46bd-81e8-0a920f428eaf}, !- Inlet Port
  {6f0cd15c-3cf8-4237-a46f-e7ae5ee53440}; !- Outlet Port

OS:Connection,
  {6f0cd15c-3cf8-4237-a46f-e7ae5ee53440}, !- Handle
  {1abda3e4-8d66-47c1-9727-90adc91259d5}, !- Name
  {9afe00bc-94b6-49dd-948e-b40771298186}, !- Source Object
  3,                                      !- Outlet Port
  {1cb8e153-b7d4-4dbc-b64c-e43d872ad235}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aff1816f-eed9-46bd-81e8-0a920f428eaf}, !- Handle
  {6ba6e18d-4433-4d3b-a0b2-1b8dba7b80a5}, !- Name
  {c8e68ae1-044a-451b-8513-71d2491753c9}, !- Source Object
  4,                                      !- Outlet Port
  {9afe00bc-94b6-49dd-948e-b40771298186}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {26ceb325-fd05-49a0-8335-94c9042eaabf}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {dc2a0295-b211-4a6f-bc45-99eadcb7c35d}, !- Water Inlet Node Name
  {2dfc64ff-6b1e-4ac5-a959-8ed424c2f85e}; !- Water Outlet Node Name

OS:Node,
  {7760393a-0f27-417e-89d1-c8512f2c239c}, !- Handle
  Node 41,                                !- Name
  {aa90484b-55d4-47bf-bbc1-565a2a3c3e87}, !- Inlet Port
  {dc2a0295-b211-4a6f-bc45-99eadcb7c35d}; !- Outlet Port

OS:Connection,
  {aa90484b-55d4-47bf-bbc1-565a2a3c3e87}, !- Handle
  {103a7fd5-2b3a-4d64-800b-25a8059a6303}, !- Name
  {1597ad0a-3c7c-4a9f-88cf-e5ef529f8d65}, !- Source Object
  4,                                      !- Outlet Port
  {7760393a-0f27-417e-89d1-c8512f2c239c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8815eba-a131-452f-a1af-b9d1edf2ac1c}, !- Handle
  Node 42,                                !- Name
  {2dfc64ff-6b1e-4ac5-a959-8ed424c2f85e}, !- Inlet Port
  {022bdcd4-cd62-4090-8907-a5a72932a10b}; !- Outlet Port

OS:Connection,
  {dc2a0295-b211-4a6f-bc45-99eadcb7c35d}, !- Handle
  {31b92624-0f13-4c7a-8760-4495d0e41b4b}, !- Name
  {7760393a-0f27-417e-89d1-c8512f2c239c}, !- Source Object
  3,                                      !- Outlet Port
  {26ceb325-fd05-49a0-8335-94c9042eaabf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2dfc64ff-6b1e-4ac5-a959-8ed424c2f85e}, !- Handle
  {5e2b9330-5621-47b7-b78b-977275f658ca}, !- Name
  {26ceb325-fd05-49a0-8335-94c9042eaabf}, !- Source Object
  10,                                     !- Outlet Port
  {e8815eba-a131-452f-a1af-b9d1edf2ac1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {022bdcd4-cd62-4090-8907-a5a72932a10b}, !- Handle
  {d612aeca-91db-4cb2-b5ae-6e67a2c801c3}, !- Name
  {e8815eba-a131-452f-a1af-b9d1edf2ac1c}, !- Source Object
  3,                                      !- Outlet Port
  {d91b9422-cee1-4fae-95d9-d8f9d5e1b377}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5dbdf4e2-93a9-4097-9f9e-91b96a98fa2a}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {26ceb325-fd05-49a0-8335-94c9042eaabf}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4dbcd7f7-48eb-44d1-8652-438cd5b9ddc2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {cf46afc4-3e6f-418a-b097-f57b657d5b6d}, !- Air Inlet Node Name
  {e538c60e-273d-4d9d-9633-f7129ab9826e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {171ce6d8-e266-477a-b0c8-53bf41bd58fa}, !- Handle
  Node 44,                                !- Name
  {04ab74bb-fe3b-41eb-b899-7f95c3a911f9}, !- Inlet Port
  {9baad163-e1be-4df7-ad95-f383234464e1}; !- Outlet Port

OS:Connection,
  {b6235523-ee9a-497d-9a53-6a22b56b9de1}, !- Handle
  {dbe3d3aa-e5cc-4145-8145-167d217fb88f}, !- Name
  {c0f7c675-6dd9-4ae7-b0dc-63a3bedce1fa}, !- Source Object
  3,                                      !- Outlet Port
  {1cb8e153-b7d4-4dbc-b64c-e43d872ad235}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {04ab74bb-fe3b-41eb-b899-7f95c3a911f9}, !- Handle
  {fd020dce-9449-4a51-be0d-74c3ccbfcc30}, !- Name
  {b25a7eaa-deed-4575-9515-5c6cc38cdc95}, !- Source Object
  3,                                      !- Outlet Port
  {171ce6d8-e266-477a-b0c8-53bf41bd58fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9baad163-e1be-4df7-ad95-f383234464e1}, !- Handle
  {4c04b596-bfb1-4bd9-abe8-7c3da0062b62}, !- Name
  {171ce6d8-e266-477a-b0c8-53bf41bd58fa}, !- Source Object
  3,                                      !- Outlet Port
  {25ae86a8-bcf7-4fbd-9343-ec57477dc75e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f61afbd-3c7f-4b28-bef4-9f3ec8c00532}, !- Handle
  Node 45,                                !- Name
  {a611b4b0-576f-4ae8-b9ff-55725f41ee8c}, !- Inlet Port
  {cf46afc4-3e6f-418a-b097-f57b657d5b6d}; !- Outlet Port

OS:Connection,
  {a611b4b0-576f-4ae8-b9ff-55725f41ee8c}, !- Handle
  {6395326a-c0fc-48be-b03f-a407f57ac04e}, !- Name
  {c842c519-53b7-458a-8901-67b32d5d46b8}, !- Source Object
  3,                                      !- Outlet Port
  {5f61afbd-3c7f-4b28-bef4-9f3ec8c00532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf46afc4-3e6f-418a-b097-f57b657d5b6d}, !- Handle
  {c21317fc-a325-47b7-8a4a-04e83ada2ab1}, !- Name
  {5f61afbd-3c7f-4b28-bef4-9f3ec8c00532}, !- Source Object
  3,                                      !- Outlet Port
  {4dbcd7f7-48eb-44d1-8652-438cd5b9ddc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e538c60e-273d-4d9d-9633-f7129ab9826e}, !- Handle
  {573ac734-a5b9-42dc-80bb-4c30f1c069c5}, !- Name
  {4dbcd7f7-48eb-44d1-8652-438cd5b9ddc2}, !- Source Object
  4,                                      !- Outlet Port
  {c0f7c675-6dd9-4ae7-b0dc-63a3bedce1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f6c1e30f-ab0b-40a0-94a2-fd3a7c757fb8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {51f32266-4960-4349-b8d4-952a1e8a7e6b}, !- Availability Schedule
  {d8190b29-13eb-4fae-844d-7ca80becc2f4}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {01aa4a9a-3552-4961-b22f-c5eb2ec3c032}, !- Supply Side Inlet Node Name
  {c54eec99-da08-4415-a54f-1cbcf856cb84}, !- Demand Side Outlet Node Name
  {16715f92-c118-4388-bfd6-b9b33146a9d6}, !- Demand Side Inlet Node A
  {58d1e337-a1ac-47af-976e-8a40c2c17eb6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1c26cc98-c029-47fb-85dd-6b4c00511e22}, !- Demand Mixer Name
  {27910d37-fd1f-4713-afb7-1fef307cbb4c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a669b41c-d714-4edf-8a4e-ca0c550bc156}, !- Handle
  Node 47,                                !- Name
  {01aa4a9a-3552-4961-b22f-c5eb2ec3c032}, !- Inlet Port
  {fc7fda52-ed5f-4fb9-a2f7-489ab285cd59}; !- Outlet Port

OS:Node,
  {efd60a00-08d3-4384-9fd2-6db3beb6f91b}, !- Handle
  Node 48,                                !- Name
  {ae3bd396-68cb-45db-a758-362925e1c0c5}, !- Inlet Port
  {58d1e337-a1ac-47af-976e-8a40c2c17eb6}; !- Outlet Port

OS:Connection,
  {01aa4a9a-3552-4961-b22f-c5eb2ec3c032}, !- Handle
  {50e0bc4e-2215-4848-81bc-f2eceecaf176}, !- Name
  {f6c1e30f-ab0b-40a0-94a2-fd3a7c757fb8}, !- Source Object
  8,                                      !- Outlet Port
  {a669b41c-d714-4edf-8a4e-ca0c550bc156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58d1e337-a1ac-47af-976e-8a40c2c17eb6}, !- Handle
  {50d78dfb-8780-4482-ac5f-212bdbe3a024}, !- Name
  {efd60a00-08d3-4384-9fd2-6db3beb6f91b}, !- Source Object
  3,                                      !- Outlet Port
  {f6c1e30f-ab0b-40a0-94a2-fd3a7c757fb8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d1cb7858-5ddb-4fa6-b582-f303178a33bb}, !- Handle
  Node 50,                                !- Name
  {16715f92-c118-4388-bfd6-b9b33146a9d6}, !- Inlet Port
  {f3f566d0-c7b7-4c51-9fd2-21e227fefcef}; !- Outlet Port

OS:Node,
  {534b6264-135b-4dba-b846-11115ce9c7cd}, !- Handle
  Node 51,                                !- Name
  {67fd91a3-6a53-4358-9882-b7ba343fe120}, !- Inlet Port
  {c54eec99-da08-4415-a54f-1cbcf856cb84}; !- Outlet Port

OS:Node,
  {0df538f3-a557-4fea-95cf-d6a475a54567}, !- Handle
  Node 53,                                !- Name
  {b5c1a104-4f0d-4ae0-8926-dbfbf4a55491}, !- Inlet Port
  {4f8a1d2a-9aa2-48a9-8f42-44214a43783a}; !- Outlet Port

OS:Connection,
  {16715f92-c118-4388-bfd6-b9b33146a9d6}, !- Handle
  {3cd40104-02f3-44a5-bb05-9fceb6fb67ec}, !- Name
  {f6c1e30f-ab0b-40a0-94a2-fd3a7c757fb8}, !- Source Object
  10,                                     !- Outlet Port
  {d1cb7858-5ddb-4fa6-b582-f303178a33bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c54eec99-da08-4415-a54f-1cbcf856cb84}, !- Handle
  {ffd1561e-d901-4993-8211-eef0c5e205d9}, !- Name
  {534b6264-135b-4dba-b846-11115ce9c7cd}, !- Source Object
  3,                                      !- Outlet Port
  {f6c1e30f-ab0b-40a0-94a2-fd3a7c757fb8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {27910d37-fd1f-4713-afb7-1fef307cbb4c}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {f3f566d0-c7b7-4c51-9fd2-21e227fefcef}, !- Inlet Node Name
  {5b8c618d-213c-4bab-bb48-3171a381fa40}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1c26cc98-c029-47fb-85dd-6b4c00511e22}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {67fd91a3-6a53-4358-9882-b7ba343fe120}, !- Outlet Node Name
  {0cc3e014-c6b0-4039-a7f3-878e0dd68615}; !- Inlet Node Name 1

OS:Connection,
  {f3f566d0-c7b7-4c51-9fd2-21e227fefcef}, !- Handle
  {7dccbbf4-5785-48fa-8486-9d4186b36c8b}, !- Name
  {d1cb7858-5ddb-4fa6-b582-f303178a33bb}, !- Source Object
  3,                                      !- Outlet Port
  {27910d37-fd1f-4713-afb7-1fef307cbb4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67fd91a3-6a53-4358-9882-b7ba343fe120}, !- Handle
  {507754b6-a811-46e6-992e-469f9af77c78}, !- Name
  {1c26cc98-c029-47fb-85dd-6b4c00511e22}, !- Source Object
  2,                                      !- Outlet Port
  {534b6264-135b-4dba-b846-11115ce9c7cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1240ba49-b002-4340-9cde-aa5832150410}, !- Handle
  {f6c1e30f-ab0b-40a0-94a2-fd3a7c757fb8}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d8190b29-13eb-4fae-844d-7ca80becc2f4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {e583d9c4-479f-40f4-a07a-4334f0e2dba6}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {963874a3-baa1-4e21-85d7-49c796def340}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f3e33573-49d0-4973-811e-cda2bba8c92e}, !- Air Inlet Node Name
  {ae3bd396-68cb-45db-a758-362925e1c0c5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {504afede-4758-4b3b-9058-b9be7678395c}, !- Handle
  Coil Heating Water 2,                   !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {87174c6b-bcfb-45f3-8a0c-4515898450b7}, !- Water Inlet Node Name
  {5019f489-d04e-4237-91cc-e9e3dc6fbf7e}, !- Water Outlet Node Name
  {ed79d6bf-6955-48f5-a8ec-659bf1a1a12a}, !- Air Inlet Node Name
  {584061d9-7a1e-49d8-bf9d-20ec0b5c078c}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {618f730f-bb84-44cf-b285-804c04f9f3a8}, !- Handle
  Node 54,                                !- Name
  {772e9950-f532-4392-a997-2fe2a2b5fcfd}, !- Inlet Port
  {87174c6b-bcfb-45f3-8a0c-4515898450b7}; !- Outlet Port

OS:Connection,
  {772e9950-f532-4392-a997-2fe2a2b5fcfd}, !- Handle
  {e191b4f5-0b3c-478e-a072-cbf20202950d}, !- Name
  {1597ad0a-3c7c-4a9f-88cf-e5ef529f8d65}, !- Source Object
  5,                                      !- Outlet Port
  {618f730f-bb84-44cf-b285-804c04f9f3a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a10cd4f0-bbf7-4d5e-9c9d-59510820af44}, !- Handle
  Node 56,                                !- Name
  {5019f489-d04e-4237-91cc-e9e3dc6fbf7e}, !- Inlet Port
  {f0b80e72-b408-4c8d-b8af-4d4584d85b8a}; !- Outlet Port

OS:Connection,
  {87174c6b-bcfb-45f3-8a0c-4515898450b7}, !- Handle
  {ab8b3227-f0d1-4e7d-b00d-1cb899a49619}, !- Name
  {618f730f-bb84-44cf-b285-804c04f9f3a8}, !- Source Object
  3,                                      !- Outlet Port
  {504afede-4758-4b3b-9058-b9be7678395c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5019f489-d04e-4237-91cc-e9e3dc6fbf7e}, !- Handle
  {0c765ae8-6362-49d0-a346-565cddf916ee}, !- Name
  {504afede-4758-4b3b-9058-b9be7678395c}, !- Source Object
  6,                                      !- Outlet Port
  {a10cd4f0-bbf7-4d5e-9c9d-59510820af44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b80e72-b408-4c8d-b8af-4d4584d85b8a}, !- Handle
  {601b75ea-839e-45aa-ac8f-c68f67164477}, !- Name
  {a10cd4f0-bbf7-4d5e-9c9d-59510820af44}, !- Source Object
  3,                                      !- Outlet Port
  {d91b9422-cee1-4fae-95d9-d8f9d5e1b377}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {d9a8f9a1-7f68-46d2-996b-da40836a409b}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {df26013e-ff4c-4cf7-8c5c-343cef2fdd66}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aab16e7f-d3c1-45a4-90aa-441e99e47087}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b3ee243-8d61-49bc-a6c4-e4db4c2aeaa9}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9fbdb0c4-6485-4a23-89b5-e47a83a8f612}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {43543029-ab74-42ef-97a6-bf9b05fbb1d1}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 3kBtu/hr 14.0SEER, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {78465e28-17da-4fec-a4e9-6631919091f4}, !- Air Inlet Node Name
  {55620e7c-4c7f-4e99-a53f-e0ec16a66d09}, !- Air Outlet Node Name
  {ce624cf7-ad5a-4268-9630-08e3c887f259}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f97234eb-3879-4ed0-99db-bac85ef5f7f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be14cbe2-98ca-4de1-9f08-c40c62a42bfe}, !- Energy Input Ratio Function of Temperature Curve Name
  {42584a33-b207-4d96-be3b-b67b7c2acf48}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1619c22e-174b-40a9-bdca-0949444eb5c3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {aa77f474-f1b5-4e9e-a717-6dbbebafad9e}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {51f32266-4960-4349-b8d4-952a1e8a7e6b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0df78820-ed49-4b78-9396-7a947d5e36d1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0df78820-ed49-4b78-9396-7a947d5e36d1}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {44798e5b-59a1-424f-ba1b-c1dde026c445}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {aa77f474-f1b5-4e9e-a717-6dbbebafad9e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d2a9e68f-8a6a-4d35-82d7-40711f10598e}, !- Mixed Air Node Name
  {0aa88b82-b5df-42ce-9cea-d449bbb0c7bd}, !- Outdoor Air Stream Node Name
  {b8f87133-12f2-4b30-b65a-56265e83ac40}, !- Relief Air Stream Node Name
  {fc7fda52-ed5f-4fb9-a2f7-489ab285cd59}; !- Return Air Stream Node Name

OS:Node,
  {53d5e5cf-4270-412f-80c7-ac5b8ac781ad}, !- Handle
  Node 57,                                !- Name
  ,                                       !- Inlet Port
  {0aa88b82-b5df-42ce-9cea-d449bbb0c7bd}; !- Outlet Port

OS:Connection,
  {0aa88b82-b5df-42ce-9cea-d449bbb0c7bd}, !- Handle
  {8496c8be-83e8-4833-8c9c-7259074df7a0}, !- Name
  {53d5e5cf-4270-412f-80c7-ac5b8ac781ad}, !- Source Object
  3,                                      !- Outlet Port
  {44798e5b-59a1-424f-ba1b-c1dde026c445}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8b320a35-65cf-47e6-9c0c-2d9553fdfbcd}, !- Handle
  Node 59,                                !- Name
  {b8f87133-12f2-4b30-b65a-56265e83ac40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8f87133-12f2-4b30-b65a-56265e83ac40}, !- Handle
  {caa0dcd5-942e-42b2-94bd-d82444336c54}, !- Name
  {44798e5b-59a1-424f-ba1b-c1dde026c445}, !- Source Object
  7,                                      !- Outlet Port
  {8b320a35-65cf-47e6-9c0c-2d9553fdfbcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae3bd396-68cb-45db-a758-362925e1c0c5}, !- Handle
  {d7aea1e6-b765-4bfa-ab15-890495f9787c}, !- Name
  {963874a3-baa1-4e21-85d7-49c796def340}, !- Source Object
  9,                                      !- Outlet Port
  {efd60a00-08d3-4384-9fd2-6db3beb6f91b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec67bd96-ae5a-40de-bb60-2aa4d94b210c}, !- Handle
  Node 60,                                !- Name
  {584061d9-7a1e-49d8-bf9d-20ec0b5c078c}, !- Inlet Port
  {f3e33573-49d0-4973-811e-cda2bba8c92e}; !- Outlet Port

OS:Connection,
  {584061d9-7a1e-49d8-bf9d-20ec0b5c078c}, !- Handle
  {93123774-a34d-4d6f-8fb7-df482d856bec}, !- Name
  {504afede-4758-4b3b-9058-b9be7678395c}, !- Source Object
  8,                                      !- Outlet Port
  {ec67bd96-ae5a-40de-bb60-2aa4d94b210c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3e33573-49d0-4973-811e-cda2bba8c92e}, !- Handle
  {d4f9bedc-a2df-4f1f-a57d-3c9ec6ba5a61}, !- Name
  {ec67bd96-ae5a-40de-bb60-2aa4d94b210c}, !- Source Object
  3,                                      !- Outlet Port
  {963874a3-baa1-4e21-85d7-49c796def340}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {33cd4723-0d0a-4dd7-8ad9-225875dace13}, !- Handle
  Controller Water Coil 2,                !- Name
  {504afede-4758-4b3b-9058-b9be7678395c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {5407c062-e64c-4a71-bff3-2caf2d475ed7}, !- Handle
  Node 62,                                !- Name
  {55620e7c-4c7f-4e99-a53f-e0ec16a66d09}, !- Inlet Port
  {ed79d6bf-6955-48f5-a8ec-659bf1a1a12a}; !- Outlet Port

OS:Connection,
  {55620e7c-4c7f-4e99-a53f-e0ec16a66d09}, !- Handle
  {3ff345fc-18d4-44d0-b96d-38e87b177ad5}, !- Name
  {43543029-ab74-42ef-97a6-bf9b05fbb1d1}, !- Source Object
  9,                                      !- Outlet Port
  {5407c062-e64c-4a71-bff3-2caf2d475ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed79d6bf-6955-48f5-a8ec-659bf1a1a12a}, !- Handle
  {cd24a66c-f333-4c20-a8cd-c3d177b8f3b9}, !- Name
  {5407c062-e64c-4a71-bff3-2caf2d475ed7}, !- Source Object
  3,                                      !- Outlet Port
  {504afede-4758-4b3b-9058-b9be7678395c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {bde02e05-fbf0-464b-b634-8c7d031b134d}, !- Handle
  Node 63,                                !- Name
  {d2a9e68f-8a6a-4d35-82d7-40711f10598e}, !- Inlet Port
  {78465e28-17da-4fec-a4e9-6631919091f4}; !- Outlet Port

OS:Connection,
  {fc7fda52-ed5f-4fb9-a2f7-489ab285cd59}, !- Handle
  {b50523c8-36db-487b-b35c-6a64dd38a97b}, !- Name
  {a669b41c-d714-4edf-8a4e-ca0c550bc156}, !- Source Object
  3,                                      !- Outlet Port
  {44798e5b-59a1-424f-ba1b-c1dde026c445}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d2a9e68f-8a6a-4d35-82d7-40711f10598e}, !- Handle
  {7f76cc18-9617-4379-9663-35c40c88d69a}, !- Name
  {44798e5b-59a1-424f-ba1b-c1dde026c445}, !- Source Object
  5,                                      !- Outlet Port
  {bde02e05-fbf0-464b-b634-8c7d031b134d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78465e28-17da-4fec-a4e9-6631919091f4}, !- Handle
  {6ce8fe7c-4eb4-45ad-a1cd-a9feea08ffc9}, !- Name
  {bde02e05-fbf0-464b-b634-8c7d031b134d}, !- Source Object
  3,                                      !- Outlet Port
  {43543029-ab74-42ef-97a6-bf9b05fbb1d1}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8501d4d8-999d-4b1a-8d7a-852ddfc66ef4}, !- Handle
  Makeup-Air Unit Supply Air Temp 1,      !- Name
  {7cb0146b-720f-4a15-b8e7-ca78de3f28fa}, !- Schedule Type Limits Name
  {3ef2bfba-f3c7-42aa-b284-d9473e7802a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ef2bfba-f3c7-42aa-b284-d9473e7802a5}, !- Handle
  Makeup Air Unit Supply Air Temp Default 1, !- Name
  {7cb0146b-720f-4a15-b8e7-ca78de3f28fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9411bca2-b708-4bba-9b2d-c312bb01182d}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {8501d4d8-999d-4b1a-8d7a-852ddfc66ef4}, !- Schedule Name
  {efd60a00-08d3-4384-9fd2-6db3beb6f91b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {be5b69c0-2a8b-4914-81dc-26349520f7d8}, !- Handle
  Coil Heating Electric 2,                !- Name
  {3475eb1c-ff0d-47a8-8c66-78b2304b63e4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ea468e93-4711-454b-9ef1-93377a4588a5}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b835ee5d-62b6-4cb3-b71c-235a84f844d7}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {afe30cc1-48b9-418d-8b27-5b88a2e8a22f}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {82404f21-491c-482a-9842-6d43bb58f77f}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {edf788c5-378e-4965-bbfa-ae470da558cb}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d25bd9df-ee79-46f5-b349-0588772a46bb}, !- Handle
  Coil Cooling DX Single Speed 2 19kBtu/hr 9.3EER, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ce624cf7-ad5a-4268-9630-08e3c887f259}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f97234eb-3879-4ed0-99db-bac85ef5f7f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be14cbe2-98ca-4de1-9f08-c40c62a42bfe}, !- Energy Input Ratio Function of Temperature Curve Name
  {42584a33-b207-4d96-be3b-b67b7c2acf48}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1619c22e-174b-40a9-bdca-0949444eb5c3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {21744055-a2fd-49de-a710-30a59375f6bf}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4b7557e2-1bca-421e-8dd7-ed9eb8224a8b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 PTAC, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {bf2d252d-d624-4d63-896b-ddc7b358fb89}, !- Air Inlet Node Name
  {d05b4a2c-b369-4324-b75d-7570d76a9239}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {21744055-a2fd-49de-a710-30a59375f6bf}, !- Supply Air Fan Name
  {be5b69c0-2a8b-4914-81dc-26349520f7d8}, !- Heating Coil Name
  {d25bd9df-ee79-46f5-b349-0588772a46bb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cfc52c79-4d33-4dea-bbed-247116ff0d9e}, !- Handle
  Node 65,                                !- Name
  {c8f30fac-ccfd-4952-9383-78755a7ea3c9}, !- Inlet Port
  {bf2d252d-d624-4d63-896b-ddc7b358fb89}; !- Outlet Port

OS:Connection,
  {c8f30fac-ccfd-4952-9383-78755a7ea3c9}, !- Handle
  {050135d9-fa7f-43e7-be0e-ef1b2adf7262}, !- Name
  {b15ae8d2-562c-429c-b9ee-56847d4e2dbb}, !- Source Object
  3,                                      !- Outlet Port
  {cfc52c79-4d33-4dea-bbed-247116ff0d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf2d252d-d624-4d63-896b-ddc7b358fb89}, !- Handle
  {23ef029c-6283-4327-b003-619d1e0294df}, !- Name
  {cfc52c79-4d33-4dea-bbed-247116ff0d9e}, !- Source Object
  3,                                      !- Outlet Port
  {4b7557e2-1bca-421e-8dd7-ed9eb8224a8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0438d1b8-c156-454b-bb6d-133dd06c0ed1}, !- Handle
  Node 66,                                !- Name
  {d05b4a2c-b369-4324-b75d-7570d76a9239}, !- Inlet Port
  {5ab9dc45-6c24-4572-9e9d-6a0bc95b0d34}; !- Outlet Port

OS:Connection,
  {5ab9dc45-6c24-4572-9e9d-6a0bc95b0d34}, !- Handle
  {0e901283-8297-4158-98d5-4c7cb19cf21a}, !- Name
  {0438d1b8-c156-454b-bb6d-133dd06c0ed1}, !- Source Object
  3,                                      !- Outlet Port
  {bc3f80e1-f2a6-4137-bba5-bce94db3a9f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d05b4a2c-b369-4324-b75d-7570d76a9239}, !- Handle
  {856759e1-6927-4082-93b5-774789ad0902}, !- Name
  {4b7557e2-1bca-421e-8dd7-ed9eb8224a8b}, !- Source Object
  4,                                      !- Outlet Port
  {0438d1b8-c156-454b-bb6d-133dd06c0ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {99132077-81b7-43dd-81b6-d3a6d1a05664}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a0699b81-aa9c-4aea-9f71-82f4916c9c95}, !- Water Inlet Node Name
  {b15dbdd0-0104-44d7-a739-89c01d3333a8}; !- Water Outlet Node Name

OS:Node,
  {387a0601-6149-413b-8019-0dee4bd8a4f5}, !- Handle
  Node 68,                                !- Name
  {27f9eaa6-367e-46c7-aeb4-8554609b1d45}, !- Inlet Port
  {a0699b81-aa9c-4aea-9f71-82f4916c9c95}; !- Outlet Port

OS:Connection,
  {27f9eaa6-367e-46c7-aeb4-8554609b1d45}, !- Handle
  {6230f77e-2301-41fd-a52c-757946ee0ed1}, !- Name
  {1597ad0a-3c7c-4a9f-88cf-e5ef529f8d65}, !- Source Object
  6,                                      !- Outlet Port
  {387a0601-6149-413b-8019-0dee4bd8a4f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcdd0b25-e680-4224-b9d1-bab7e4709e3f}, !- Handle
