  {ee48e004-8ad5-4f6f-ab2b-8a3cbd5784ee}, !- Handle
  {986c5fd8-fb34-4d7c-b40a-4edf5eeae42c}, !- Name
  {43dc5db6-12b6-4f18-8c4e-2b8774cc8823}, !- Source Object
  3,                                      !- Outlet Port
  {d91b9422-cee1-4fae-95d9-d8f9d5e1b377}, !- Target Object
  43;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {71e6c82d-b4d6-438d-956a-4269ab9272a2}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6f005610-acff-4588-a978-1ec09152e38d}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {51fd33ae-3ed5-4dca-b2ef-ce93b3127ffa}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eeea7daf-fbab-4eb7-b44a-3c18f2831b29}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2e63565d-dd0a-4571-b899-3df6437b8a62}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7eec831c-df1e-4fde-89b7-9c8da0654eeb}, !- Handle
  CoilCoolingDXSingleSpeed_dx 20 3kBtu/hr 14.0SEER, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {051fd578-5314-4745-8e17-bda0acb2c43a}, !- Air Inlet Node Name
  {b376c221-f6e4-442d-ac5c-7b9fac260d7a}, !- Air Outlet Node Name
  {ce624cf7-ad5a-4268-9630-08e3c887f259}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f97234eb-3879-4ed0-99db-bac85ef5f7f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be14cbe2-98ca-4de1-9f08-c40c62a42bfe}, !- Energy Input Ratio Function of Temperature Curve Name
  {42584a33-b207-4d96-be3b-b67b7c2acf48}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1619c22e-174b-40a9-bdca-0949444eb5c3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {31ff188c-4ccf-4872-8848-1aebb69ec883}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b70dc4e8-66e1-4ac8-b4fc-70408b9fa1be}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {faf3813a-b650-4a95-9882-f36fe14b56e5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {faf3813a-b650-4a95-9882-f36fe14b56e5}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dea6898e-4327-4b28-af7a-afdb2a12dc4d}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {31ff188c-4ccf-4872-8848-1aebb69ec883}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1962ba3a-21bf-418f-84b3-cd572d573645}, !- Mixed Air Node Name
  {e8ad0184-904d-4ec4-84f7-a516bea186c2}, !- Outdoor Air Stream Node Name
  {fecafa1d-0a15-4330-9f0c-32c52a7e42a9}, !- Relief Air Stream Node Name
  {d092ba16-26ca-4353-9f55-047806b04875}; !- Return Air Stream Node Name

OS:Node,
  {b7603745-1d10-4135-8f2d-20a3e204a1f7}, !- Handle
  Node 407,                               !- Name
  ,                                       !- Inlet Port
  {e8ad0184-904d-4ec4-84f7-a516bea186c2}; !- Outlet Port

OS:Connection,
  {e8ad0184-904d-4ec4-84f7-a516bea186c2}, !- Handle
  {eb03fbe3-940b-4f70-8b42-9f8a71ea8158}, !- Name
  {b7603745-1d10-4135-8f2d-20a3e204a1f7}, !- Source Object
  3,                                      !- Outlet Port
  {dea6898e-4327-4b28-af7a-afdb2a12dc4d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4374986e-3e25-407b-8fdb-f92e6a380b88}, !- Handle
  Node 408,                               !- Name
  {fecafa1d-0a15-4330-9f0c-32c52a7e42a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fecafa1d-0a15-4330-9f0c-32c52a7e42a9}, !- Handle
  {9a47e340-a7f5-4e32-9a17-4e9a47c57314}, !- Name
  {dea6898e-4327-4b28-af7a-afdb2a12dc4d}, !- Source Object
  7,                                      !- Outlet Port
  {4374986e-3e25-407b-8fdb-f92e6a380b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f324d765-166f-4e0b-9e06-96fa8d39627b}, !- Handle
  {b67537a5-8f86-4408-8a10-4f217f84ae67}, !- Name
  {032960c7-7a1a-4042-a2b1-bb4a6dd51190}, !- Source Object
  9,                                      !- Outlet Port
  {31466ef8-b2c5-4646-a8d9-841d79eebccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0408ca0d-f6ce-4ce2-a39c-a41ceaf948b4}, !- Handle
  Node 409,                               !- Name
  {7e85aaef-719e-4a5c-b7d4-162665bc33e3}, !- Inlet Port
  {4f75ecd6-4e21-451e-b1c1-1bece49e5cbf}; !- Outlet Port

OS:Connection,
  {7e85aaef-719e-4a5c-b7d4-162665bc33e3}, !- Handle
  {47282e45-c8e7-48dc-b431-9e7ae7aaa673}, !- Name
  {518892b5-fd5d-47ba-962a-b291d72c44f5}, !- Source Object
  8,                                      !- Outlet Port
  {0408ca0d-f6ce-4ce2-a39c-a41ceaf948b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f75ecd6-4e21-451e-b1c1-1bece49e5cbf}, !- Handle
  {1535df32-2e86-49ed-b63a-b1d0fe7b7e67}, !- Name
  {0408ca0d-f6ce-4ce2-a39c-a41ceaf948b4}, !- Source Object
  3,                                      !- Outlet Port
  {032960c7-7a1a-4042-a2b1-bb4a6dd51190}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {037fc50f-dcff-4fc0-b031-6ed77d1def72}, !- Handle
  Controller Water Coil 21,               !- Name
  {518892b5-fd5d-47ba-962a-b291d72c44f5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {acf84422-d0f7-42f7-865f-8a94b720b283}, !- Handle
  Node 410,                               !- Name
  {b376c221-f6e4-442d-ac5c-7b9fac260d7a}, !- Inlet Port
  {aea7614c-22f6-4b7b-8809-b9570f8575e0}; !- Outlet Port

OS:Connection,
  {b376c221-f6e4-442d-ac5c-7b9fac260d7a}, !- Handle
  {6332274c-a736-4465-845c-760f9f1c113e}, !- Name
  {7eec831c-df1e-4fde-89b7-9c8da0654eeb}, !- Source Object
  9,                                      !- Outlet Port
  {acf84422-d0f7-42f7-865f-8a94b720b283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea7614c-22f6-4b7b-8809-b9570f8575e0}, !- Handle
  {7aeb9b8a-5e4a-4ecc-a1f3-a9eacea35a6d}, !- Name
  {acf84422-d0f7-42f7-865f-8a94b720b283}, !- Source Object
  3,                                      !- Outlet Port
  {518892b5-fd5d-47ba-962a-b291d72c44f5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {35504b36-c9dc-4ab2-989b-1fec6cee5ccf}, !- Handle
  Node 411,                               !- Name
  {1962ba3a-21bf-418f-84b3-cd572d573645}, !- Inlet Port
  {051fd578-5314-4745-8e17-bda0acb2c43a}; !- Outlet Port

OS:Connection,
  {d092ba16-26ca-4353-9f55-047806b04875}, !- Handle
  {7bb4a46c-c79a-410e-923b-a62b5fe74f9f}, !- Name
  {6a989c23-9c84-4b8d-b12b-bc127bff2067}, !- Source Object
  3,                                      !- Outlet Port
  {dea6898e-4327-4b28-af7a-afdb2a12dc4d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1962ba3a-21bf-418f-84b3-cd572d573645}, !- Handle
  {1e2f3360-76d1-49a5-b61d-bafa23179431}, !- Name
  {dea6898e-4327-4b28-af7a-afdb2a12dc4d}, !- Source Object
  5,                                      !- Outlet Port
  {35504b36-c9dc-4ab2-989b-1fec6cee5ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {051fd578-5314-4745-8e17-bda0acb2c43a}, !- Handle
  {267d7837-a7e1-4644-aa4d-107ea93e1153}, !- Name
  {35504b36-c9dc-4ab2-989b-1fec6cee5ccf}, !- Source Object
  3,                                      !- Outlet Port
  {7eec831c-df1e-4fde-89b7-9c8da0654eeb}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ff62ed95-2ec7-48e0-83b2-765db9105386}, !- Handle
  Makeup-Air Unit Supply Air Temp 20,     !- Name
  {7cb0146b-720f-4a15-b8e7-ca78de3f28fa}, !- Schedule Type Limits Name
  {3a2e97cf-34d7-4bb0-8b41-2bbdb3142c75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a2e97cf-34d7-4bb0-8b41-2bbdb3142c75}, !- Handle
  Makeup Air Unit Supply Air Temp Default 20, !- Name
  {7cb0146b-720f-4a15-b8e7-ca78de3f28fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2acb2bd3-b89e-4695-a76b-ad3cdcf8d7b5}, !- Handle
  Setpoint Manager Scheduled 21,          !- Name
  Temperature,                            !- Control Variable
  {ff62ed95-2ec7-48e0-83b2-765db9105386}, !- Schedule Name
  {31466ef8-b2c5-4646-a8d9-841d79eebccd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {05b0a530-ad79-4f87-be19-d45374f21a8d}, !- Handle
  Coil Heating Electric 21,               !- Name
  {3475eb1c-ff0d-47a8-8c66-78b2304b63e4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {72d12dca-389d-403d-89dd-13838fbf63fc}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff166cd1-aea6-490a-8015-43b267f4952a}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e71f9f1-0b7d-4fe5-b239-66ee1c5e92ca}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5f4310f2-b50c-42f9-9570-6c040e11b3a1}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {27624e41-7e62-4465-81eb-7d608e9aa75d}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5c043fc9-0630-4d27-a593-31cd77089b03}, !- Handle
  Coil Cooling DX Single Speed 21 7kBtu/hr 11.0EER, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ce624cf7-ad5a-4268-9630-08e3c887f259}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f97234eb-3879-4ed0-99db-bac85ef5f7f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be14cbe2-98ca-4de1-9f08-c40c62a42bfe}, !- Energy Input Ratio Function of Temperature Curve Name
  {42584a33-b207-4d96-be3b-b67b7c2acf48}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1619c22e-174b-40a9-bdca-0949444eb5c3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ead45dd2-47c3-42c0-a934-1274ee5e8fe2}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {77cd3221-fd68-4053-b9a8-bdc524c3e684}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 PTAC, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {018ed047-bfc7-400d-a8b5-6fe2152ca725}, !- Air Inlet Node Name
  {5d9d9fa0-7363-458e-8f82-7f8b21d9f033}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ead45dd2-47c3-42c0-a934-1274ee5e8fe2}, !- Supply Air Fan Name
  {05b0a530-ad79-4f87-be19-d45374f21a8d}, !- Heating Coil Name
  {5c043fc9-0630-4d27-a593-31cd77089b03}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5d12615b-0f18-44c8-a112-93f08b24cb4a}, !- Handle
  Node 412,                               !- Name
  {99d3385d-aa31-4438-ad06-b563dcccbbbe}, !- Inlet Port
  {018ed047-bfc7-400d-a8b5-6fe2152ca725}; !- Outlet Port

OS:Connection,
  {99d3385d-aa31-4438-ad06-b563dcccbbbe}, !- Handle
  {94703097-027a-4f70-9daa-c71d93ae2ac4}, !- Name
  {26f5c4eb-21d1-4f8f-a8cd-b5535c8c2324}, !- Source Object
  3,                                      !- Outlet Port
  {5d12615b-0f18-44c8-a112-93f08b24cb4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {018ed047-bfc7-400d-a8b5-6fe2152ca725}, !- Handle
  {f044d383-8e9b-465a-a5b5-da3b2e2a6aa7}, !- Name
  {5d12615b-0f18-44c8-a112-93f08b24cb4a}, !- Source Object
  3,                                      !- Outlet Port
  {77cd3221-fd68-4053-b9a8-bdc524c3e684}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d9cbc3a3-3952-49e3-9ee1-6949cf6cc022}, !- Handle
  Node 413,                               !- Name
  {5d9d9fa0-7363-458e-8f82-7f8b21d9f033}, !- Inlet Port
  {9423d0d9-2b5d-4201-8414-a0502824c0f7}; !- Outlet Port

OS:Connection,
  {9423d0d9-2b5d-4201-8414-a0502824c0f7}, !- Handle
  {aa0f0d3d-69ff-487f-9685-0823cf56e441}, !- Name
  {d9cbc3a3-3952-49e3-9ee1-6949cf6cc022}, !- Source Object
  3,                                      !- Outlet Port
  {cdcb5ed3-d4dd-405a-9430-2fa71abedc03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d9d9fa0-7363-458e-8f82-7f8b21d9f033}, !- Handle
  {f5a9c464-b1d6-4dfb-91c3-ee2700494a63}, !- Name
  {77cd3221-fd68-4053-b9a8-bdc524c3e684}, !- Source Object
  4,                                      !- Outlet Port
  {d9cbc3a3-3952-49e3-9ee1-6949cf6cc022}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ed001693-19a5-441c-a458-c6b3bf893b4b}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {457733fd-eb36-45d2-ab14-9d61be7dd7a3}, !- Water Inlet Node Name
  {1d3ee825-d345-4089-b41a-c67a251f8583}; !- Water Outlet Node Name

OS:Node,
  {d63ffdd2-5d74-41e9-bc42-d74f5c839eaa}, !- Handle
  Node 414,                               !- Name
  {2d3eb26a-7da0-4b03-9cf9-93c89c2d41a1}, !- Inlet Port
  {457733fd-eb36-45d2-ab14-9d61be7dd7a3}; !- Outlet Port

OS:Connection,
  {2d3eb26a-7da0-4b03-9cf9-93c89c2d41a1}, !- Handle
  {1cf56133-7262-4ca3-a910-c6bbd19611fa}, !- Name
  {1597ad0a-3c7c-4a9f-88cf-e5ef529f8d65}, !- Source Object
  44,                                     !- Outlet Port
  {d63ffdd2-5d74-41e9-bc42-d74f5c839eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9074d8a5-214d-4b3c-b43f-4e28ef89ff04}, !- Handle
  Node 415,                               !- Name
  {1d3ee825-d345-4089-b41a-c67a251f8583}, !- Inlet Port
  {90a55c36-6485-4c89-9103-35b5e666ad67}; !- Outlet Port

OS:Connection,
  {457733fd-eb36-45d2-ab14-9d61be7dd7a3}, !- Handle
  {194ce347-399b-4a03-9f5b-764555a789d9}, !- Name
  {d63ffdd2-5d74-41e9-bc42-d74f5c839eaa}, !- Source Object
  3,                                      !- Outlet Port
  {ed001693-19a5-441c-a458-c6b3bf893b4b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1d3ee825-d345-4089-b41a-c67a251f8583}, !- Handle
  {ccde34f9-7d48-4d8b-a77d-fdc63fc9cb9d}, !- Name
  {ed001693-19a5-441c-a458-c6b3bf893b4b}, !- Source Object
  10,                                     !- Outlet Port
  {9074d8a5-214d-4b3c-b43f-4e28ef89ff04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90a55c36-6485-4c89-9103-35b5e666ad67}, !- Handle
  {28adafdf-7229-4863-af50-a917fa5d3927}, !- Name
  {9074d8a5-214d-4b3c-b43f-4e28ef89ff04}, !- Source Object
  3,                                      !- Outlet Port
  {d91b9422-cee1-4fae-95d9-d8f9d5e1b377}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {805fe15a-b096-4090-a1fa-e1806ba05ce1}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {ed001693-19a5-441c-a458-c6b3bf893b4b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4bab8a13-90b0-4ca4-81f1-363299a71af6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {18a5fa43-1f86-4f8f-a1a0-3976b0702fe4}, !- Air Inlet Node Name
  {93f8eb1b-a702-43c7-97d2-1d416f577acf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4dcf9077-72c7-4005-8b11-9e2f59f066e8}, !- Handle
  Node 416,                               !- Name
  {be0d3b5b-d731-4a67-83d9-274523877912}, !- Inlet Port
  {797ed04e-7ba8-4886-839d-ca3eecd582da}; !- Outlet Port

OS:Connection,
  {12819e5d-18c5-4e3d-92db-9eb8803ceb39}, !- Handle
  {36056831-4e3c-41d6-ac40-2c6db4d660ed}, !- Name
  {e8d3f1c8-57bb-42b3-9bd6-7d373a270133}, !- Source Object
  3,                                      !- Outlet Port
  {cdcb5ed3-d4dd-405a-9430-2fa71abedc03}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {be0d3b5b-d731-4a67-83d9-274523877912}, !- Handle
  {36510892-b31e-4610-9106-6176598bf4b4}, !- Name
  {ebf4a251-07b4-4c29-8428-f5cebbdd8667}, !- Source Object
  3,                                      !- Outlet Port
  {4dcf9077-72c7-4005-8b11-9e2f59f066e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {797ed04e-7ba8-4886-839d-ca3eecd582da}, !- Handle
  {c01587f5-e3ca-4753-b6d8-671d18df2268}, !- Name
  {4dcf9077-72c7-4005-8b11-9e2f59f066e8}, !- Source Object
  3,                                      !- Outlet Port
  {5a814f68-df0c-419a-904b-c141c6e9a926}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67d07e7d-b504-4232-a2b0-15d61f01cdf3}, !- Handle
  Node 417,                               !- Name
  {25e10efe-306d-45cb-a165-bf527fb95642}, !- Inlet Port
  {18a5fa43-1f86-4f8f-a1a0-3976b0702fe4}; !- Outlet Port

OS:Connection,
  {25e10efe-306d-45cb-a165-bf527fb95642}, !- Handle
  {34d81697-4c84-4573-b6aa-b683d1d44e3b}, !- Name
  {9c4357cf-0acd-46be-b8dd-cc424108f5a4}, !- Source Object
  3,                                      !- Outlet Port
  {67d07e7d-b504-4232-a2b0-15d61f01cdf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18a5fa43-1f86-4f8f-a1a0-3976b0702fe4}, !- Handle
  {3f59569f-ef42-49fa-a8ce-526ff8a4b335}, !- Name
  {67d07e7d-b504-4232-a2b0-15d61f01cdf3}, !- Source Object
  3,                                      !- Outlet Port
  {4bab8a13-90b0-4ca4-81f1-363299a71af6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93f8eb1b-a702-43c7-97d2-1d416f577acf}, !- Handle
  {a2ae463d-22ed-405f-bbfd-4b2f18e81e4d}, !- Name
  {4bab8a13-90b0-4ca4-81f1-363299a71af6}, !- Source Object
  4,                                      !- Outlet Port
  {e8d3f1c8-57bb-42b3-9bd6-7d373a270133}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8397fd93-22e7-44d3-85e0-831147af1ccd}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 21, !- Name
  ,                                       !- Controller List Name
  {15f94ea3-bf0e-4979-962b-db598308a894}, !- Availability Schedule
  {bd5a53d9-97cc-4c3b-a6c2-6c6b40b0e9b1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2a8e6499-67bd-401e-af10-bdf7e642da25}, !- Supply Side Inlet Node Name
  {9d56f0cf-8753-4c7d-9914-6cb1e91565f0}, !- Demand Side Outlet Node Name
  {afc2a25d-8d03-4580-bee0-b79dc7c69fbb}, !- Demand Side Inlet Node A
  {e1e2b54b-f367-4c1a-a1fe-aa2d403a06ee}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {538456e0-33e4-4c1f-9732-a9abc3b876af}, !- Demand Mixer Name
  {1af2b8a7-dbe0-424b-8e87-067d2107eff0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3b08a461-5919-455a-bdc2-48a27e908639}, !- Handle
  Node 418,                               !- Name
  {2a8e6499-67bd-401e-af10-bdf7e642da25}, !- Inlet Port
  {c3104fc6-887e-487b-b194-bcbf511e1ca6}; !- Outlet Port

OS:Node,
  {1a5b5798-a330-427b-b130-fba43abe852b}, !- Handle
  Node 419,                               !- Name
  {3025bf1c-558a-4681-a445-28ae4ad7e1c3}, !- Inlet Port
  {e1e2b54b-f367-4c1a-a1fe-aa2d403a06ee}; !- Outlet Port

OS:Connection,
  {2a8e6499-67bd-401e-af10-bdf7e642da25}, !- Handle
  {348442df-f230-4486-9026-0be8d4653749}, !- Name
  {8397fd93-22e7-44d3-85e0-831147af1ccd}, !- Source Object
  8,                                      !- Outlet Port
  {3b08a461-5919-455a-bdc2-48a27e908639}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1e2b54b-f367-4c1a-a1fe-aa2d403a06ee}, !- Handle
  {110d44ed-4ef7-4833-b27c-5c3395d5c721}, !- Name
  {1a5b5798-a330-427b-b130-fba43abe852b}, !- Source Object
  3,                                      !- Outlet Port
  {8397fd93-22e7-44d3-85e0-831147af1ccd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {61ced9ec-b99c-4dcd-9a97-54d1feb2d0f2}, !- Handle
  Node 420,                               !- Name
  {afc2a25d-8d03-4580-bee0-b79dc7c69fbb}, !- Inlet Port
  {4ec49933-a8eb-4a3d-b85b-04441a0c3171}; !- Outlet Port

OS:Node,
  {05172e4e-2dc8-420b-93b9-757a1954caee}, !- Handle
  Node 421,                               !- Name
  {7abae243-3e9c-469e-928e-04cc4ad53f0c}, !- Inlet Port
  {9d56f0cf-8753-4c7d-9914-6cb1e91565f0}; !- Outlet Port

OS:Node,
  {d28f26b3-110d-4bc6-a325-10b78d373ed6}, !- Handle
  Node 422,                               !- Name
  {c0ff3c9f-a964-4d2e-a04a-7ce9e75c6696}, !- Inlet Port
  {e9a50e36-b522-4f96-a32c-2a4de97565fd}; !- Outlet Port

OS:Connection,
  {afc2a25d-8d03-4580-bee0-b79dc7c69fbb}, !- Handle
  {eeb303bf-111e-4ac6-8971-39a4ae3e4f5d}, !- Name
  {8397fd93-22e7-44d3-85e0-831147af1ccd}, !- Source Object
  10,                                     !- Outlet Port
  {61ced9ec-b99c-4dcd-9a97-54d1feb2d0f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d56f0cf-8753-4c7d-9914-6cb1e91565f0}, !- Handle
  {9e33f4f9-918b-438d-a3c5-162fb00e1006}, !- Name
  {05172e4e-2dc8-420b-93b9-757a1954caee}, !- Source Object
  3,                                      !- Outlet Port
  {8397fd93-22e7-44d3-85e0-831147af1ccd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1af2b8a7-dbe0-424b-8e87-067d2107eff0}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {4ec49933-a8eb-4a3d-b85b-04441a0c3171}, !- Inlet Node Name
  {fed7eb4f-ac5a-4eed-afd5-b7c620b80d7e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {538456e0-33e4-4c1f-9732-a9abc3b876af}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {7abae243-3e9c-469e-928e-04cc4ad53f0c}, !- Outlet Node Name
  {6971799a-4519-4973-92d4-4279d7635a22}; !- Inlet Node Name 1

OS:Connection,
  {4ec49933-a8eb-4a3d-b85b-04441a0c3171}, !- Handle
  {7fa5dd96-8c90-452b-9407-fba4bd6083e0}, !- Name
  {61ced9ec-b99c-4dcd-9a97-54d1feb2d0f2}, !- Source Object
  3,                                      !- Outlet Port
  {1af2b8a7-dbe0-424b-8e87-067d2107eff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7abae243-3e9c-469e-928e-04cc4ad53f0c}, !- Handle
  {6c3117f3-b0cf-4002-ad04-95bcb3ac7db7}, !- Name
  {538456e0-33e4-4c1f-9732-a9abc3b876af}, !- Source Object
  2,                                      !- Outlet Port
  {05172e4e-2dc8-420b-93b9-757a1954caee}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a1ef3694-07c3-4ed2-b616-4f301f310402}, !- Handle
  {8397fd93-22e7-44d3-85e0-831147af1ccd}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bd5a53d9-97cc-4c3b-a6c2-6c6b40b0e9b1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {0b13a801-5a9a-434d-9e5f-db82f409bb42}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {edf23ed3-96d7-4caf-8f68-7fb232de9624}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2786aacb-b630-4c3e-9203-5588681e2a69}, !- Air Inlet Node Name
  {3025bf1c-558a-4681-a445-28ae4ad7e1c3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {22f6eb60-2545-4e60-9e62-78d2a82a0cf7}, !- Handle
  Coil Heating Water 22,                  !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e2b9115a-0675-42b3-9635-599ee16ad613}, !- Water Inlet Node Name
  {cc54e980-e7e3-4caf-bef6-fb80484aa721}, !- Water Outlet Node Name
  {806f7c25-2fff-4fe5-b771-ce90c71fb88a}, !- Air Inlet Node Name
  {96e187fe-b8d2-4fbc-9f8d-0a4ef7a86423}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {116d6534-092b-4b52-a4be-633f2641bffb}, !- Handle
  Node 423,                               !- Name
  {f5f930bf-ed18-41d9-9e31-e5d91be79f32}, !- Inlet Port
  {e2b9115a-0675-42b3-9635-599ee16ad613}; !- Outlet Port

OS:Connection,
  {f5f930bf-ed18-41d9-9e31-e5d91be79f32}, !- Handle
  {56c55adf-a31b-48e1-81c2-703d9e04e610}, !- Name
  {1597ad0a-3c7c-4a9f-88cf-e5ef529f8d65}, !- Source Object
  45,                                     !- Outlet Port
  {116d6534-092b-4b52-a4be-633f2641bffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {496b9611-5eed-4ccb-b8ed-c9fcd6a500be}, !- Handle
  Node 424,                               !- Name
  {cc54e980-e7e3-4caf-bef6-fb80484aa721}, !- Inlet Port
  {4e07a3a9-bde5-4185-b6ff-9ea9ea0db930}; !- Outlet Port

OS:Connection,
  {e2b9115a-0675-42b3-9635-599ee16ad613}, !- Handle
  {18ce098a-663e-4e17-b200-6f7d703a5a51}, !- Name
  {116d6534-092b-4b52-a4be-633f2641bffb}, !- Source Object
  3,                                      !- Outlet Port
  {22f6eb60-2545-4e60-9e62-78d2a82a0cf7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cc54e980-e7e3-4caf-bef6-fb80484aa721}, !- Handle
  {3f6af673-8b4b-4fde-b8c4-de5ce53f1213}, !- Name
  {22f6eb60-2545-4e60-9e62-78d2a82a0cf7}, !- Source Object
  6,                                      !- Outlet Port
  {496b9611-5eed-4ccb-b8ed-c9fcd6a500be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e07a3a9-bde5-4185-b6ff-9ea9ea0db930}, !- Handle
  {7bc1602f-d726-4dbe-a452-06b5ece2f467}, !- Name
  {496b9611-5eed-4ccb-b8ed-c9fcd6a500be}, !- Source Object
  3,                                      !- Outlet Port
  {d91b9422-cee1-4fae-95d9-d8f9d5e1b377}, !- Target Object
  45;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {50b76c46-8e74-4eb6-be5e-f98ee2892860}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4cd0e4dd-4fc9-4453-a059-a72cf884a0d2}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {08d05133-d895-44d6-a35a-e22463895bba}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8f58877-ea90-4a22-b230-a28a174c0a4c}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dc62810a-58c2-445c-9427-d4f1a49f93a4}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2f4ee846-3edb-4e30-8c9f-b581c0d511c3}, !- Handle
  CoilCoolingDXSingleSpeed_dx 21 6kBtu/hr 14.0SEER, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {17ed50ac-d17b-43cf-8aaa-928287ac0f7b}, !- Air Inlet Node Name
  {0e3c4e3d-f0a0-4f94-bb2e-d85f18853551}, !- Air Outlet Node Name
  {ce624cf7-ad5a-4268-9630-08e3c887f259}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f97234eb-3879-4ed0-99db-bac85ef5f7f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be14cbe2-98ca-4de1-9f08-c40c62a42bfe}, !- Energy Input Ratio Function of Temperature Curve Name
  {42584a33-b207-4d96-be3b-b67b7c2acf48}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1619c22e-174b-40a9-bdca-0949444eb5c3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {a52e0978-be5d-4d5b-a064-18e3daf96b64}, !- Handle
  Controller Outdoor Air 22,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {15f94ea3-bf0e-4979-962b-db598308a894}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ea61f939-cc4e-414f-8311-466aace07938}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ea61f939-cc4e-414f-8311-466aace07938}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7f50c82a-4a38-4b7d-b7b6-d39d81694fa7}, !- Handle
  Air Loop HVAC Outdoor Air System 22,    !- Name
  {a52e0978-be5d-4d5b-a064-18e3daf96b64}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7be8911a-2fcd-4269-a41f-a0279ec654d4}, !- Mixed Air Node Name
  {18b5ea18-561e-499c-ab47-61ae57551539}, !- Outdoor Air Stream Node Name
  {60e2c2a1-9c0f-42c1-ab7c-7a655806607f}, !- Relief Air Stream Node Name
  {c3104fc6-887e-487b-b194-bcbf511e1ca6}; !- Return Air Stream Node Name

OS:Node,
  {4f6f1e44-bb52-438c-8acd-e82c14465d54}, !- Handle
  Node 425,                               !- Name
  ,                                       !- Inlet Port
  {18b5ea18-561e-499c-ab47-61ae57551539}; !- Outlet Port

OS:Connection,
  {18b5ea18-561e-499c-ab47-61ae57551539}, !- Handle
  {1bee6770-0729-4493-ba44-38e9d279e95a}, !- Name
  {4f6f1e44-bb52-438c-8acd-e82c14465d54}, !- Source Object
  3,                                      !- Outlet Port
  {7f50c82a-4a38-4b7d-b7b6-d39d81694fa7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c2e05564-f606-45cc-8f63-4ed18f71f0ff}, !- Handle
  Node 426,                               !- Name
  {60e2c2a1-9c0f-42c1-ab7c-7a655806607f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60e2c2a1-9c0f-42c1-ab7c-7a655806607f}, !- Handle
  {69816713-2b70-4314-b46d-27f0affc9daa}, !- Name
  {7f50c82a-4a38-4b7d-b7b6-d39d81694fa7}, !- Source Object
  7,                                      !- Outlet Port
  {c2e05564-f606-45cc-8f63-4ed18f71f0ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3025bf1c-558a-4681-a445-28ae4ad7e1c3}, !- Handle
  {bca1aa78-b333-4ea7-aa7f-1886e4dd0280}, !- Name
  {edf23ed3-96d7-4caf-8f68-7fb232de9624}, !- Source Object
  9,                                      !- Outlet Port
  {1a5b5798-a330-427b-b130-fba43abe852b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec6e61fa-6cef-4c3a-8e05-bb6c8ddadb28}, !- Handle
  Node 427,                               !- Name
  {96e187fe-b8d2-4fbc-9f8d-0a4ef7a86423}, !- Inlet Port
  {2786aacb-b630-4c3e-9203-5588681e2a69}; !- Outlet Port

OS:Connection,
  {96e187fe-b8d2-4fbc-9f8d-0a4ef7a86423}, !- Handle
  {24120c1e-d4c1-4dbe-b01d-577d4afee953}, !- Name
  {22f6eb60-2545-4e60-9e62-78d2a82a0cf7}, !- Source Object
  8,                                      !- Outlet Port
  {ec6e61fa-6cef-4c3a-8e05-bb6c8ddadb28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2786aacb-b630-4c3e-9203-5588681e2a69}, !- Handle
  {0fcdf255-8202-4bc3-90cf-3f75f1573243}, !- Name
  {ec6e61fa-6cef-4c3a-8e05-bb6c8ddadb28}, !- Source Object
  3,                                      !- Outlet Port
  {edf23ed3-96d7-4caf-8f68-7fb232de9624}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {60bacd4c-b28c-414a-b5ed-1d9600d423f4}, !- Handle
  Controller Water Coil 22,               !- Name
  {22f6eb60-2545-4e60-9e62-78d2a82a0cf7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {855222e6-31ab-4f92-8d67-fce8209bb8c1}, !- Handle
  Node 428,                               !- Name
  {0e3c4e3d-f0a0-4f94-bb2e-d85f18853551}, !- Inlet Port
  {806f7c25-2fff-4fe5-b771-ce90c71fb88a}; !- Outlet Port

OS:Connection,
  {0e3c4e3d-f0a0-4f94-bb2e-d85f18853551}, !- Handle
  {d7a8138a-3235-4bda-b68c-b65deb0b0de2}, !- Name
  {2f4ee846-3edb-4e30-8c9f-b581c0d511c3}, !- Source Object
  9,                                      !- Outlet Port
  {855222e6-31ab-4f92-8d67-fce8209bb8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {806f7c25-2fff-4fe5-b771-ce90c71fb88a}, !- Handle
  {4b9e721c-b3fb-424e-9b3f-8ff13bd6c0c9}, !- Name
  {855222e6-31ab-4f92-8d67-fce8209bb8c1}, !- Source Object
  3,                                      !- Outlet Port
  {22f6eb60-2545-4e60-9e62-78d2a82a0cf7}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {da42ed5c-d8af-41a9-ae7c-a6075b756e39}, !- Handle
  Node 429,                               !- Name
  {7be8911a-2fcd-4269-a41f-a0279ec654d4}, !- Inlet Port
  {17ed50ac-d17b-43cf-8aaa-928287ac0f7b}; !- Outlet Port

OS:Connection,
  {c3104fc6-887e-487b-b194-bcbf511e1ca6}, !- Handle
  {d719d45c-a624-4da5-b946-52f474562787}, !- Name
  {3b08a461-5919-455a-bdc2-48a27e908639}, !- Source Object
  3,                                      !- Outlet Port
  {7f50c82a-4a38-4b7d-b7b6-d39d81694fa7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7be8911a-2fcd-4269-a41f-a0279ec654d4}, !- Handle
  {48ab45c6-6c78-4bca-be34-a280a00467a2}, !- Name
  {7f50c82a-4a38-4b7d-b7b6-d39d81694fa7}, !- Source Object
  5,                                      !- Outlet Port
  {da42ed5c-d8af-41a9-ae7c-a6075b756e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17ed50ac-d17b-43cf-8aaa-928287ac0f7b}, !- Handle
  {45dcc2ab-7bfb-4dac-86be-a2fb4d41fd1c}, !- Name
  {da42ed5c-d8af-41a9-ae7c-a6075b756e39}, !- Source Object
  3,                                      !- Outlet Port
  {2f4ee846-3edb-4e30-8c9f-b581c0d511c3}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a32dd354-d436-48ad-8032-285267430e8c}, !- Handle
  Makeup-Air Unit Supply Air Temp 21,     !- Name
  {7cb0146b-720f-4a15-b8e7-ca78de3f28fa}, !- Schedule Type Limits Name
  {b5caaeca-277c-4ada-b6d2-b057e07bb0b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5caaeca-277c-4ada-b6d2-b057e07bb0b4}, !- Handle
  Makeup Air Unit Supply Air Temp Default 21, !- Name
  {7cb0146b-720f-4a15-b8e7-ca78de3f28fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {17f8de90-bb30-471e-9ba6-eb8db2cd8a23}, !- Handle
  Setpoint Manager Scheduled 22,          !- Name
  Temperature,                            !- Control Variable
  {a32dd354-d436-48ad-8032-285267430e8c}, !- Schedule Name
  {1a5b5798-a330-427b-b130-fba43abe852b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {0cc3930d-2143-4f91-bd60-08f997393065}, !- Handle
  Coil Heating Electric 22,               !- Name
  {3475eb1c-ff0d-47a8-8c66-78b2304b63e4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {39f9ff6b-a711-436c-8544-c1de4dc903d4}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4472ca17-cac4-474b-acbe-dea976e09d9a}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9a8430ea-9654-4a6e-9879-020d1ac734af}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {931c5d2e-ab1d-467a-b5b2-1754532051d1}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f6fad651-5097-454c-bc60-f77502aef57f}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1d17eaed-3bdd-4c96-9a17-435d9e77190e}, !- Handle
  Coil Cooling DX Single Speed 22 13kBtu/hr 9.8EER, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.40698358776039,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ce624cf7-ad5a-4268-9630-08e3c887f259}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f97234eb-3879-4ed0-99db-bac85ef5f7f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be14cbe2-98ca-4de1-9f08-c40c62a42bfe}, !- Energy Input Ratio Function of Temperature Curve Name
  {42584a33-b207-4d96-be3b-b67b7c2acf48}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1619c22e-174b-40a9-bdca-0949444eb5c3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {13d62842-139c-4670-a252-008b0c8ad35b}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {353735cf-92bb-4024-ada7-13c0c8a59a60}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 PTAC, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {5969497d-b5b9-4a4e-a762-9f368cf147f1}, !- Air Inlet Node Name
  {e08672d4-0631-4d25-9dd5-dd4d8bf3ec94}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {13d62842-139c-4670-a252-008b0c8ad35b}, !- Supply Air Fan Name
  {0cc3930d-2143-4f91-bd60-08f997393065}, !- Heating Coil Name
  {1d17eaed-3bdd-4c96-9a17-435d9e77190e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cea20dfc-ca4d-4608-9ad0-a2a887e7923d}, !- Handle
  Node 430,                               !- Name
  {186f8de3-5ec1-4c40-9e9b-b025666761e1}, !- Inlet Port
  {5969497d-b5b9-4a4e-a762-9f368cf147f1}; !- Outlet Port

OS:Connection,
  {186f8de3-5ec1-4c40-9e9b-b025666761e1}, !- Handle
  {9588e5bf-8df7-4436-b2e6-df3d2272cd43}, !- Name
  {e8b4337a-a5b3-47d9-9f34-d02fbc87faef}, !- Source Object
  3,                                      !- Outlet Port
  {cea20dfc-ca4d-4608-9ad0-a2a887e7923d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5969497d-b5b9-4a4e-a762-9f368cf147f1}, !- Handle
  {5871afeb-848e-4e74-9706-e36aaacb92d7}, !- Name
  {cea20dfc-ca4d-4608-9ad0-a2a887e7923d}, !- Source Object
  3,                                      !- Outlet Port
  {353735cf-92bb-4024-ada7-13c0c8a59a60}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {89615853-42f3-42bf-8bba-1ede3aaef4be}, !- Handle
  Node 431,                               !- Name
  {e08672d4-0631-4d25-9dd5-dd4d8bf3ec94}, !- Inlet Port
  {2da4be96-1d6c-43b2-8470-c1fb9fb57522}; !- Outlet Port

OS:Connection,
  {2da4be96-1d6c-43b2-8470-c1fb9fb57522}, !- Handle
  {b1c3e5bf-5a16-4322-a8df-727bee2edf78}, !- Name
  {89615853-42f3-42bf-8bba-1ede3aaef4be}, !- Source Object
  3,                                      !- Outlet Port
  {059dff72-2e13-4796-8793-2eb714f1c6cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e08672d4-0631-4d25-9dd5-dd4d8bf3ec94}, !- Handle
  {3c7bf69b-9db3-4f26-b04c-f4c516fcfa9b}, !- Name
  {353735cf-92bb-4024-ada7-13c0c8a59a60}, !- Source Object
  4,                                      !- Outlet Port
  {89615853-42f3-42bf-8bba-1ede3aaef4be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d4acee95-6cf3-4b4f-bbe9-cb2451a84e5b}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {82c7941f-7b1c-46af-b0f4-09f3832b9000}, !- Water Inlet Node Name
  {7e7fc7d3-afa4-4305-ad10-76decb660955}; !- Water Outlet Node Name

OS:Node,
  {7c664aa7-4d05-408e-8b48-6764053b46a9}, !- Handle
  Node 432,                               !- Name
  {4cfa584f-b0b4-49bf-989f-095745d1e79a}, !- Inlet Port
  {82c7941f-7b1c-46af-b0f4-09f3832b9000}; !- Outlet Port

OS:Connection,
  {4cfa584f-b0b4-49bf-989f-095745d1e79a}, !- Handle
  {a0b723ec-4aba-4cde-a9d8-87b8cd10e4de}, !- Name
  {1597ad0a-3c7c-4a9f-88cf-e5ef529f8d65}, !- Source Object
  46,                                     !- Outlet Port
  {7c664aa7-4d05-408e-8b48-6764053b46a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {271ff12c-1107-45c6-9615-bd4a2819308d}, !- Handle
  Node 433,                               !- Name
  {7e7fc7d3-afa4-4305-ad10-76decb660955}, !- Inlet Port
  {eb0251dc-7a65-437f-b354-796d4967fa27}; !- Outlet Port

OS:Connection,
  {82c7941f-7b1c-46af-b0f4-09f3832b9000}, !- Handle
  {a64e3345-faa1-4879-b439-bc78ae31263f}, !- Name
  {7c664aa7-4d05-408e-8b48-6764053b46a9}, !- Source Object
  3,                                      !- Outlet Port
  {d4acee95-6cf3-4b4f-bbe9-cb2451a84e5b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7e7fc7d3-afa4-4305-ad10-76decb660955}, !- Handle
  {7a6c72e6-7c53-4361-9301-730295af2998}, !- Name
  {d4acee95-6cf3-4b4f-bbe9-cb2451a84e5b}, !- Source Object
  10,                                     !- Outlet Port
  {271ff12c-1107-45c6-9615-bd4a2819308d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb0251dc-7a65-437f-b354-796d4967fa27}, !- Handle
  {ef6759fb-5759-4e98-98f4-5ab3d67d7b3b}, !- Name
  {271ff12c-1107-45c6-9615-bd4a2819308d}, !- Source Object
  3,                                      !- Outlet Port
  {d91b9422-cee1-4fae-95d9-d8f9d5e1b377}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {97d49531-c847-417e-bf30-500d077300ab}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {d4acee95-6cf3-4b4f-bbe9-cb2451a84e5b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dfe16cff-e2af-450a-80c3-954c5a9ef4a9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {9bd4e067-f784-417e-aba7-7c4435793d3c}, !- Air Inlet Node Name
  {c0ff3c9f-a964-4d2e-a04a-7ce9e75c6696}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {19e8a982-0461-4875-b3e4-ab5ceb3061cf}, !- Handle
  Node 434,                               !- Name
  {88bbb1c8-8d7f-4cdb-aa66-4b9b926c4898}, !- Inlet Port
  {6971799a-4519-4973-92d4-4279d7635a22}; !- Outlet Port

OS:Connection,
  {e9a50e36-b522-4f96-a32c-2a4de97565fd}, !- Handle
  {191d331e-1bb7-4ee2-95e1-63e1d9bad6e1}, !- Name
  {d28f26b3-110d-4bc6-a325-10b78d373ed6}, !- Source Object
  3,                                      !- Outlet Port
  {059dff72-2e13-4796-8793-2eb714f1c6cb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {88bbb1c8-8d7f-4cdb-aa66-4b9b926c4898}, !- Handle
  {12e7c9f5-7cc7-442b-8c71-0dd8315213b5}, !- Name
  {3cdab66f-d2a8-418f-b76b-28be35ad362c}, !- Source Object
  3,                                      !- Outlet Port
  {19e8a982-0461-4875-b3e4-ab5ceb3061cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6971799a-4519-4973-92d4-4279d7635a22}, !- Handle
  {0072ecad-30b3-47a7-9084-e02ab166d470}, !- Name
  {19e8a982-0461-4875-b3e4-ab5ceb3061cf}, !- Source Object
  3,                                      !- Outlet Port
  {538456e0-33e4-4c1f-9732-a9abc3b876af}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {82963804-994b-4a09-a3a8-e9f3fec49d6a}, !- Handle
  Node 435,                               !- Name
  {fed7eb4f-ac5a-4eed-afd5-b7c620b80d7e}, !- Inlet Port
  {9bd4e067-f784-417e-aba7-7c4435793d3c}; !- Outlet Port

OS:Connection,
  {fed7eb4f-ac5a-4eed-afd5-b7c620b80d7e}, !- Handle
  {b558ff0a-26ed-4432-af40-0b8be9a8b63b}, !- Name
  {1af2b8a7-dbe0-424b-8e87-067d2107eff0}, !- Source Object
  3,                                      !- Outlet Port
  {82963804-994b-4a09-a3a8-e9f3fec49d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd4e067-f784-417e-aba7-7c4435793d3c}, !- Handle
  {345091d6-61c2-4bd2-88ee-830cfd53db0f}, !- Name
  {82963804-994b-4a09-a3a8-e9f3fec49d6a}, !- Source Object
  3,                                      !- Outlet Port
  {dfe16cff-e2af-450a-80c3-954c5a9ef4a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0ff3c9f-a964-4d2e-a04a-7ce9e75c6696}, !- Handle
  {a75fdf83-dd13-4d29-b961-082d2c2d7e0e}, !- Name
  {dfe16cff-e2af-450a-80c3-954c5a9ef4a9}, !- Source Object
  4,                                      !- Outlet Port
  {d28f26b3-110d-4bc6-a325-10b78d373ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3cd33d75-4de7-4b23-9bc7-2057fc7190a2}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 22, !- Name
  ,                                       !- Controller List Name
  {b19ebd5e-1dfd-4671-b88b-13adc032fcc5}, !- Availability Schedule
  {cbd67598-479e-4c9a-aba1-f5e08ac4e095}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9770d245-eb4b-4daf-a360-381691976da0}, !- Supply Side Inlet Node Name
  {5048a2a4-d90d-400f-ba51-253c5e96c4a8}, !- Demand Side Outlet Node Name
  {803bd1e3-ed46-45ad-8b3c-f3645fd6588b}, !- Demand Side Inlet Node A
  {1c8d188c-cd92-4e7d-b25a-17e45d660a1b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a9aea091-6c22-4e21-9839-3f18ad7c8d4c}, !- Demand Mixer Name
  {792aabaf-681e-477d-bb06-59243e91b2c7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ac2d74b4-3436-4821-a277-ecb43538549e}, !- Handle
  Node 436,                               !- Name
  {9770d245-eb4b-4daf-a360-381691976da0}, !- Inlet Port
  {777c800e-d97e-4863-b747-0bdd7d0f5aba}; !- Outlet Port

OS:Node,
  {e883354e-5f21-4305-9d72-51d6cd2b56a6}, !- Handle
  Node 437,                               !- Name
  {38afe186-4a3d-4eda-8f17-dd69082fa1db}, !- Inlet Port
  {1c8d188c-cd92-4e7d-b25a-17e45d660a1b}; !- Outlet Port

OS:Connection,
  {9770d245-eb4b-4daf-a360-381691976da0}, !- Handle
  {7fed1d45-4af3-479d-a921-2fd58d715d50}, !- Name
  {3cd33d75-4de7-4b23-9bc7-2057fc7190a2}, !- Source Object
  8,                                      !- Outlet Port
  {ac2d74b4-3436-4821-a277-ecb43538549e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c8d188c-cd92-4e7d-b25a-17e45d660a1b}, !- Handle
  {2f6c803f-1bc6-4357-825d-6080c30dfa42}, !- Name
  {e883354e-5f21-4305-9d72-51d6cd2b56a6}, !- Source Object
  3,                                      !- Outlet Port
  {3cd33d75-4de7-4b23-9bc7-2057fc7190a2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cfe65a01-7cc3-441c-9dea-76aae4388a5a}, !- Handle
  Node 438,                               !- Name
  {803bd1e3-ed46-45ad-8b3c-f3645fd6588b}, !- Inlet Port
  {a4c4bedb-d618-4786-8804-1041a20b0ff3}; !- Outlet Port

OS:Node,
  {43a614e0-70b1-42b8-b862-151167c1edcf}, !- Handle
  Node 439,                               !- Name
  {ad0bd4b6-1583-48bc-b2c2-d7d67529f5bd}, !- Inlet Port
  {5048a2a4-d90d-400f-ba51-253c5e96c4a8}; !- Outlet Port

OS:Node,
  {d8bd4180-131c-427c-9aa4-77977dbe40c5}, !- Handle
  Node 440,                               !- Name
  {8a8e3df7-3ad3-4998-bb39-f794b0e17827}, !- Inlet Port
  {621e6f26-154e-4068-b499-8a8a2e6827e9}; !- Outlet Port

OS:Connection,
  {803bd1e3-ed46-45ad-8b3c-f3645fd6588b}, !- Handle
  {d11be47a-d914-4880-a8d1-336c9d2f9d63}, !- Name
  {3cd33d75-4de7-4b23-9bc7-2057fc7190a2}, !- Source Object
  10,                                     !- Outlet Port
  {cfe65a01-7cc3-441c-9dea-76aae4388a5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5048a2a4-d90d-400f-ba51-253c5e96c4a8}, !- Handle
  {f854908b-ce82-4845-aceb-7629c7c4e2a5}, !- Name
  {43a614e0-70b1-42b8-b862-151167c1edcf}, !- Source Object
  3,                                      !- Outlet Port
  {3cd33d75-4de7-4b23-9bc7-2057fc7190a2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {792aabaf-681e-477d-bb06-59243e91b2c7}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {a4c4bedb-d618-4786-8804-1041a20b0ff3}, !- Inlet Node Name
  {84ae53d1-8b8f-4bd5-b4c2-f19693dab154}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a9aea091-6c22-4e21-9839-3f18ad7c8d4c}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {ad0bd4b6-1583-48bc-b2c2-d7d67529f5bd}, !- Outlet Node Name
  {01306334-ceab-416a-ad5e-0e7c38d1fcca}; !- Inlet Node Name 1

OS:Connection,
  {a4c4bedb-d618-4786-8804-1041a20b0ff3}, !- Handle
  {baca5e54-f48f-48e5-8172-3c5354412568}, !- Name
  {cfe65a01-7cc3-441c-9dea-76aae4388a5a}, !- Source Object
  3,                                      !- Outlet Port
  {792aabaf-681e-477d-bb06-59243e91b2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad0bd4b6-1583-48bc-b2c2-d7d67529f5bd}, !- Handle
  {83a18958-9b72-4f73-8ce5-003b4cc9339d}, !- Name
  {a9aea091-6c22-4e21-9839-3f18ad7c8d4c}, !- Source Object
  2,                                      !- Outlet Port
  {43a614e0-70b1-42b8-b862-151167c1edcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {87f48384-bf17-414a-a6f6-3a10fa6cebc6}, !- Handle
  {3cd33d75-4de7-4b23-9bc7-2057fc7190a2}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {cbd67598-479e-4c9a-aba1-f5e08ac4e095}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {21a545aa-e611-4522-bab3-f39e5b68d208}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ea5aa9de-a96a-41dc-967a-fab658ded12e}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2a44118f-7588-4c85-9d25-1efffa505454}, !- Air Inlet Node Name
  {38afe186-4a3d-4eda-8f17-dd69082fa1db}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {72acb981-d133-4923-81d3-6d66019df098}, !- Handle
  Coil Heating Water 23,                  !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3e533000-4d75-44c6-9175-90eec4cc9eed}, !- Water Inlet Node Name
  {802d87a1-1577-4cff-96ef-321e488cb103}, !- Water Outlet Node Name
  {c0c30497-8411-4d56-9b85-93aee854bee9}, !- Air Inlet Node Name
  {110f0337-91d1-4547-8314-77c0af11aa19}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ff156119-a65f-46ed-9c36-828ae9fac48e}, !- Handle
  Node 441,                               !- Name
  {b3f9e989-4a26-40d1-90e2-704c992b6e54}, !- Inlet Port
  {3e533000-4d75-44c6-9175-90eec4cc9eed}; !- Outlet Port

OS:Connection,
  {b3f9e989-4a26-40d1-90e2-704c992b6e54}, !- Handle
  {5a597362-a2a0-4beb-886d-002906e06aa6}, !- Name
  {1597ad0a-3c7c-4a9f-88cf-e5ef529f8d65}, !- Source Object
  47,                                     !- Outlet Port
  {ff156119-a65f-46ed-9c36-828ae9fac48e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd6bfe96-78f9-48db-9cf1-d03cef8893ef}, !- Handle
  Node 442,                               !- Name
  {802d87a1-1577-4cff-96ef-321e488cb103}, !- Inlet Port
  {ba12df72-dc1b-4b62-a02d-f41eefe6fcf8}; !- Outlet Port

OS:Connection,
  {3e533000-4d75-44c6-9175-90eec4cc9eed}, !- Handle
  {942a99b7-ad6f-4b01-879f-c94ea478382d}, !- Name
  {ff156119-a65f-46ed-9c36-828ae9fac48e}, !- Source Object
  3,                                      !- Outlet Port
  {72acb981-d133-4923-81d3-6d66019df098}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {802d87a1-1577-4cff-96ef-321e488cb103}, !- Handle
  {7d1c4d65-0f27-4def-8788-a2a520d85ebf}, !- Name
  {72acb981-d133-4923-81d3-6d66019df098}, !- Source Object
  6,                                      !- Outlet Port
  {dd6bfe96-78f9-48db-9cf1-d03cef8893ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba12df72-dc1b-4b62-a02d-f41eefe6fcf8}, !- Handle
  {a87062bb-cdab-4c50-9d19-068c10ebf581}, !- Name
  {dd6bfe96-78f9-48db-9cf1-d03cef8893ef}, !- Source Object
  3,                                      !- Outlet Port
  {d91b9422-cee1-4fae-95d9-d8f9d5e1b377}, !- Target Object
  47;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {5ec1ca6d-c2ff-450f-a840-ea7f4339dbe6}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {efa161b4-77c9-4216-851b-472d962d5760}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a29b867b-bcf7-49ed-aaa5-1061068a60d8}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {959cd7d9-cce9-4a80-a341-9f0be720cf99}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ffc0cc76-877f-41f9-b00a-e24d4c2c9016}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b9d420b5-c5b4-4ac3-9dc5-c3654463f362}, !- Handle
  CoilCoolingDXSingleSpeed_dx 22 6kBtu/hr 14.0SEER, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3d541151-389b-46cd-a607-0255b682ae68}, !- Air Inlet Node Name
  {3149ed8b-14a9-4ba4-9bce-e8bcc911c0a2}, !- Air Outlet Node Name
  {ce624cf7-ad5a-4268-9630-08e3c887f259}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f97234eb-3879-4ed0-99db-bac85ef5f7f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be14cbe2-98ca-4de1-9f08-c40c62a42bfe}, !- Energy Input Ratio Function of Temperature Curve Name
  {42584a33-b207-4d96-be3b-b67b7c2acf48}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1619c22e-174b-40a9-bdca-0949444eb5c3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {dee2a6b0-9039-43e9-b46f-b5fe1409832a}, !- Handle
  Controller Outdoor Air 23,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b19ebd5e-1dfd-4671-b88b-13adc032fcc5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {74025928-74e2-49bb-a693-650669b0b129}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {74025928-74e2-49bb-a693-650669b0b129}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b1ff1e60-273a-4e1a-8819-6c1275ea092b}, !- Handle
  Air Loop HVAC Outdoor Air System 23,    !- Name
  {dee2a6b0-9039-43e9-b46f-b5fe1409832a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {78f8befb-ab54-49b0-a540-e81a81d7153a}, !- Mixed Air Node Name
  {381f1153-0bf5-4b18-adf6-c3e46dbd0ab2}, !- Outdoor Air Stream Node Name
  {a166056b-81fd-49f6-be0b-56f6817440a6}, !- Relief Air Stream Node Name
  {777c800e-d97e-4863-b747-0bdd7d0f5aba}; !- Return Air Stream Node Name

OS:Node,
  {b914380e-7d1e-4dbd-ae4d-2c3b020e3c5a}, !- Handle
  Node 443,                               !- Name
  ,                                       !- Inlet Port
  {381f1153-0bf5-4b18-adf6-c3e46dbd0ab2}; !- Outlet Port

OS:Connection,
  {381f1153-0bf5-4b18-adf6-c3e46dbd0ab2}, !- Handle
  {fafb3a2f-2494-4931-9a85-d6a51332e73f}, !- Name
  {b914380e-7d1e-4dbd-ae4d-2c3b020e3c5a}, !- Source Object
  3,                                      !- Outlet Port
  {b1ff1e60-273a-4e1a-8819-6c1275ea092b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {75028492-b18a-4e64-8937-eb9afc90cd28}, !- Handle
  Node 444,                               !- Name
  {a166056b-81fd-49f6-be0b-56f6817440a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a166056b-81fd-49f6-be0b-56f6817440a6}, !- Handle
  {1a415312-ef13-4280-943d-f0722f623e92}, !- Name
  {b1ff1e60-273a-4e1a-8819-6c1275ea092b}, !- Source Object
  7,                                      !- Outlet Port
  {75028492-b18a-4e64-8937-eb9afc90cd28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38afe186-4a3d-4eda-8f17-dd69082fa1db}, !- Handle
  {462aba4a-ba04-4566-8580-47bc59996cd6}, !- Name
  {ea5aa9de-a96a-41dc-967a-fab658ded12e}, !- Source Object
  9,                                      !- Outlet Port
  {e883354e-5f21-4305-9d72-51d6cd2b56a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4c70508-11cf-4f47-af55-46b0f4c7418d}, !- Handle
  Node 445,                               !- Name
  {110f0337-91d1-4547-8314-77c0af11aa19}, !- Inlet Port
  {2a44118f-7588-4c85-9d25-1efffa505454}; !- Outlet Port

OS:Connection,
  {110f0337-91d1-4547-8314-77c0af11aa19}, !- Handle
  {cd7fbc34-52df-461e-b175-b616f1f50cb9}, !- Name
  {72acb981-d133-4923-81d3-6d66019df098}, !- Source Object
  8,                                      !- Outlet Port
  {b4c70508-11cf-4f47-af55-46b0f4c7418d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a44118f-7588-4c85-9d25-1efffa505454}, !- Handle
  {76b6a990-d88b-4d8e-a5c1-b5416e30e6b6}, !- Name
  {b4c70508-11cf-4f47-af55-46b0f4c7418d}, !- Source Object
  3,                                      !- Outlet Port
  {ea5aa9de-a96a-41dc-967a-fab658ded12e}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6d4f2e12-b0f7-4f68-985d-20818f13079d}, !- Handle
  Controller Water Coil 23,               !- Name
  {72acb981-d133-4923-81d3-6d66019df098}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {2a46cba6-cee4-4241-bfe2-a1e4988cb003}, !- Handle
  Node 446,                               !- Name
  {3149ed8b-14a9-4ba4-9bce-e8bcc911c0a2}, !- Inlet Port
  {c0c30497-8411-4d56-9b85-93aee854bee9}; !- Outlet Port

OS:Connection,
  {3149ed8b-14a9-4ba4-9bce-e8bcc911c0a2}, !- Handle
  {75b05ffb-7077-4122-adaa-cd8993fcb5aa}, !- Name
  {b9d420b5-c5b4-4ac3-9dc5-c3654463f362}, !- Source Object
  9,                                      !- Outlet Port
  {2a46cba6-cee4-4241-bfe2-a1e4988cb003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0c30497-8411-4d56-9b85-93aee854bee9}, !- Handle
  {0c38c431-2091-46e5-90d2-ac15b595d89e}, !- Name
  {2a46cba6-cee4-4241-bfe2-a1e4988cb003}, !- Source Object
  3,                                      !- Outlet Port
  {72acb981-d133-4923-81d3-6d66019df098}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ad9a5547-13d7-4b1a-965a-81ccebafa9a9}, !- Handle
  Node 447,                               !- Name
  {78f8befb-ab54-49b0-a540-e81a81d7153a}, !- Inlet Port
  {3d541151-389b-46cd-a607-0255b682ae68}; !- Outlet Port

OS:Connection,
  {777c800e-d97e-4863-b747-0bdd7d0f5aba}, !- Handle
  {9c5af899-9124-46ef-98de-7de0607b259f}, !- Name
  {ac2d74b4-3436-4821-a277-ecb43538549e}, !- Source Object
  3,                                      !- Outlet Port
  {b1ff1e60-273a-4e1a-8819-6c1275ea092b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {78f8befb-ab54-49b0-a540-e81a81d7153a}, !- Handle
  {212208a1-4747-4311-a147-445ef67b8190}, !- Name
  {b1ff1e60-273a-4e1a-8819-6c1275ea092b}, !- Source Object
  5,                                      !- Outlet Port
  {ad9a5547-13d7-4b1a-965a-81ccebafa9a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d541151-389b-46cd-a607-0255b682ae68}, !- Handle
  {a6bb5d44-258c-47c7-97d0-6ba1a79204d8}, !- Name
  {ad9a5547-13d7-4b1a-965a-81ccebafa9a9}, !- Source Object
  3,                                      !- Outlet Port
  {b9d420b5-c5b4-4ac3-9dc5-c3654463f362}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {89995474-7f1c-4947-a532-3d1ac38e7047}, !- Handle
  Makeup-Air Unit Supply Air Temp 22,     !- Name
  {7cb0146b-720f-4a15-b8e7-ca78de3f28fa}, !- Schedule Type Limits Name
  {20aa8ad0-a43d-44ba-93b6-41b1c3819eb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20aa8ad0-a43d-44ba-93b6-41b1c3819eb3}, !- Handle
  Makeup Air Unit Supply Air Temp Default 22, !- Name
  {7cb0146b-720f-4a15-b8e7-ca78de3f28fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {93dc6a64-6a2d-4dea-a082-7f090bbe8ac3}, !- Handle
  Setpoint Manager Scheduled 23,          !- Name
  Temperature,                            !- Control Variable
  {89995474-7f1c-4947-a532-3d1ac38e7047}, !- Schedule Name
  {e883354e-5f21-4305-9d72-51d6cd2b56a6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {56e485eb-212a-4d33-ae4f-56f48f6556e5}, !- Handle
  Coil Heating Electric 23,               !- Name
  {3475eb1c-ff0d-47a8-8c66-78b2304b63e4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f856f60e-7c6b-4840-b983-8d15c42cf497}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ccebdd05-f4f4-4d49-91a1-1a024929c7e4}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f72fa8fa-c663-4242-bef2-9a362e98423f}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fdc7f313-39df-459c-a6d1-660de179dd71}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ae2a420d-2d3a-4727-8ce8-435185ec6924}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {45925a5f-297c-4173-9c4e-3c11611d2c4c}, !- Handle
  Coil Cooling DX Single Speed 23 18kBtu/hr 9.3EER, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ce624cf7-ad5a-4268-9630-08e3c887f259}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f97234eb-3879-4ed0-99db-bac85ef5f7f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be14cbe2-98ca-4de1-9f08-c40c62a42bfe}, !- Energy Input Ratio Function of Temperature Curve Name
  {42584a33-b207-4d96-be3b-b67b7c2acf48}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1619c22e-174b-40a9-bdca-0949444eb5c3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9283ec41-06da-407b-a862-df601a8f86ee}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {461da7ee-b1aa-4470-93b4-d8bfa283761b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 PTAC, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {4bd66696-9891-4157-a13e-952b2524c85f}, !- Air Inlet Node Name
  {0f1230a2-860a-4ae2-a2f7-406547b84a73}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9283ec41-06da-407b-a862-df601a8f86ee}, !- Supply Air Fan Name
  {56e485eb-212a-4d33-ae4f-56f48f6556e5}, !- Heating Coil Name
  {45925a5f-297c-4173-9c4e-3c11611d2c4c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {58adf29d-f47a-488c-be8a-c0a4bca8ef0b}, !- Handle
  Node 448,                               !- Name
  {1709e34d-7834-4507-88d5-795efb16af41}, !- Inlet Port
  {4bd66696-9891-4157-a13e-952b2524c85f}; !- Outlet Port

OS:Connection,
  {1709e34d-7834-4507-88d5-795efb16af41}, !- Handle
  {0bbc7f08-b4de-498c-92b1-b9632bb77f02}, !- Name
  {566e3e93-ff25-47e7-879c-2d66f86982c1}, !- Source Object
  3,                                      !- Outlet Port
  {58adf29d-f47a-488c-be8a-c0a4bca8ef0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd66696-9891-4157-a13e-952b2524c85f}, !- Handle
  {5bba41cd-9116-4a3e-abe9-70ff77f9afd7}, !- Name
  {58adf29d-f47a-488c-be8a-c0a4bca8ef0b}, !- Source Object
  3,                                      !- Outlet Port
  {461da7ee-b1aa-4470-93b4-d8bfa283761b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a941651d-b225-4e66-b21b-a42f46274ae5}, !- Handle
  Node 449,                               !- Name
  {0f1230a2-860a-4ae2-a2f7-406547b84a73}, !- Inlet Port
  {f7b50bee-00c0-4d49-ab55-8f6786d732ff}; !- Outlet Port

OS:Connection,
  {f7b50bee-00c0-4d49-ab55-8f6786d732ff}, !- Handle
  {a9c8ddef-f90d-4bef-bbab-c1bda08b4927}, !- Name
  {a941651d-b225-4e66-b21b-a42f46274ae5}, !- Source Object
  3,                                      !- Outlet Port
  {af7a9a96-e816-4437-afde-50c38656e819}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f1230a2-860a-4ae2-a2f7-406547b84a73}, !- Handle
  {1b4633bf-549d-49e9-a070-f0a0cd3fdfe8}, !- Name
  {461da7ee-b1aa-4470-93b4-d8bfa283761b}, !- Source Object
  4,                                      !- Outlet Port
  {a941651d-b225-4e66-b21b-a42f46274ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4e52fd02-e257-454e-b689-700f51a340b6}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4ef73328-380a-498b-86f4-df23a161254d}, !- Water Inlet Node Name
  {529871e2-2d39-4aba-b129-f9683dde5c42}; !- Water Outlet Node Name

OS:Node,
  {0f2af731-0a44-49dc-920d-da1b644f7717}, !- Handle
  Node 450,                               !- Name
  {818a2d8d-9951-46f7-883c-5171996b4463}, !- Inlet Port
  {4ef73328-380a-498b-86f4-df23a161254d}; !- Outlet Port

OS:Connection,
  {818a2d8d-9951-46f7-883c-5171996b4463}, !- Handle
  {485e4d35-0346-40c4-aa88-812853ec7b01}, !- Name
  {1597ad0a-3c7c-4a9f-88cf-e5ef529f8d65}, !- Source Object
  48,                                     !- Outlet Port
  {0f2af731-0a44-49dc-920d-da1b644f7717}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fc93ce7-ad55-43cb-b1ed-50d367dff5d4}, !- Handle
  Node 451,                               !- Name
  {529871e2-2d39-4aba-b129-f9683dde5c42}, !- Inlet Port
  {85a37d25-b483-4c93-b082-9e8e01e621c1}; !- Outlet Port

OS:Connection,
  {4ef73328-380a-498b-86f4-df23a161254d}, !- Handle
  {07245eb3-bf69-43fd-914a-8ed5164c1231}, !- Name
  {0f2af731-0a44-49dc-920d-da1b644f7717}, !- Source Object
  3,                                      !- Outlet Port
  {4e52fd02-e257-454e-b689-700f51a340b6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {529871e2-2d39-4aba-b129-f9683dde5c42}, !- Handle
  {46d6be76-af44-4e40-aa49-f0b0bb663897}, !- Name
  {4e52fd02-e257-454e-b689-700f51a340b6}, !- Source Object
  10,                                     !- Outlet Port
  {9fc93ce7-ad55-43cb-b1ed-50d367dff5d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a37d25-b483-4c93-b082-9e8e01e621c1}, !- Handle
  {ab2559b3-3336-426b-beb9-2004c987d0b9}, !- Name
  {9fc93ce7-ad55-43cb-b1ed-50d367dff5d4}, !- Source Object
  3,                                      !- Outlet Port
  {d91b9422-cee1-4fae-95d9-d8f9d5e1b377}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9544c7b3-7598-441f-af40-a2b59adaf799}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {4e52fd02-e257-454e-b689-700f51a340b6}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c7760e46-dddc-4e29-913c-b946bc9b50b1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {2c8410f8-3b53-4617-b2a9-b7049efef9c0}, !- Air Inlet Node Name
  {8a8e3df7-3ad3-4998-bb39-f794b0e17827}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {05bccfdb-38b8-4e49-81c0-650365b63ef5}, !- Handle
  Node 452,                               !- Name
  {4258623d-2037-41e6-8357-2a8bdc74bd0d}, !- Inlet Port
  {01306334-ceab-416a-ad5e-0e7c38d1fcca}; !- Outlet Port

OS:Connection,
  {621e6f26-154e-4068-b499-8a8a2e6827e9}, !- Handle
  {08d41add-0220-4b18-b9c0-d8034f3e6b68}, !- Name
  {d8bd4180-131c-427c-9aa4-77977dbe40c5}, !- Source Object
  3,                                      !- Outlet Port
  {af7a9a96-e816-4437-afde-50c38656e819}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4258623d-2037-41e6-8357-2a8bdc74bd0d}, !- Handle
  {71628732-70b6-43c1-9025-6e14f9b56221}, !- Name
  {f974563f-ddbb-46a6-a5f9-70349ca7cef1}, !- Source Object
  3,                                      !- Outlet Port
  {05bccfdb-38b8-4e49-81c0-650365b63ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01306334-ceab-416a-ad5e-0e7c38d1fcca}, !- Handle
  {b6f03750-dc81-4088-be82-3c82f0c12185}, !- Name
  {05bccfdb-38b8-4e49-81c0-650365b63ef5}, !- Source Object
  3,                                      !- Outlet Port
  {a9aea091-6c22-4e21-9839-3f18ad7c8d4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f258f0f7-1d8c-459f-8411-d4d777d37290}, !- Handle
  Node 453,                               !- Name
  {84ae53d1-8b8f-4bd5-b4c2-f19693dab154}, !- Inlet Port
  {2c8410f8-3b53-4617-b2a9-b7049efef9c0}; !- Outlet Port

OS:Connection,
  {84ae53d1-8b8f-4bd5-b4c2-f19693dab154}, !- Handle
  {a49198c2-33f6-422a-834e-e51c9c0cd4fd}, !- Name
  {792aabaf-681e-477d-bb06-59243e91b2c7}, !- Source Object
  3,                                      !- Outlet Port
  {f258f0f7-1d8c-459f-8411-d4d777d37290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c8410f8-3b53-4617-b2a9-b7049efef9c0}, !- Handle
  {5092e28c-ea38-4938-b0bf-640e08f9fdd7}, !- Name
  {f258f0f7-1d8c-459f-8411-d4d777d37290}, !- Source Object
  3,                                      !- Outlet Port
  {c7760e46-dddc-4e29-913c-b946bc9b50b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a8e3df7-3ad3-4998-bb39-f794b0e17827}, !- Handle
  {ad7f6f4d-79d5-4144-bc54-4b8da50ecbd9}, !- Name
  {c7760e46-dddc-4e29-913c-b946bc9b50b1}, !- Source Object
  4,                                      !- Outlet Port
  {d8bd4180-131c-427c-9aa4-77977dbe40c5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {44073868-0902-4426-bfa6-7a341a9ded25}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {1df02ebc-fbc4-43fd-9b28-2cb51c1f7e3f}, !- Availability Schedule
  {cbe710c0-1f21-42ab-aa3a-95e8b3355581}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6fc0601e-6be8-4fd1-bb82-350863e9300f}, !- Supply Side Inlet Node Name
  {3b193a3a-8c5c-4046-b465-150c2a8a14eb}, !- Demand Side Outlet Node Name
  {b9f9ed1e-77b2-49df-950d-0fd0e2a8deab}, !- Demand Side Inlet Node A
  {c6118913-1c42-42d3-83be-ac3b37cd92cd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ddd5734a-339b-4531-a028-837543bb5047}, !- Demand Mixer Name
  {f0e0822b-3a46-45e9-ab1c-98a461dd9061}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0f256ac5-fe1f-4b85-a7c4-33a254cdcdf4}, !- Handle
  Node 454,                               !- Name
  {6fc0601e-6be8-4fd1-bb82-350863e9300f}, !- Inlet Port
  {403ab762-687f-4fa3-b3b0-72c7542234c9}; !- Outlet Port

OS:Node,
  {aea3b32e-ced2-4f58-9de8-146a7fcbfc83}, !- Handle
  Node 455,                               !- Name
  {2737eb0c-6489-497b-acd6-4385c3c365e5}, !- Inlet Port
  {c6118913-1c42-42d3-83be-ac3b37cd92cd}; !- Outlet Port

OS:Connection,
  {6fc0601e-6be8-4fd1-bb82-350863e9300f}, !- Handle
  {d9631d10-880b-49e1-9252-62579dcce2d8}, !- Name
  {44073868-0902-4426-bfa6-7a341a9ded25}, !- Source Object
  8,                                      !- Outlet Port
  {0f256ac5-fe1f-4b85-a7c4-33a254cdcdf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6118913-1c42-42d3-83be-ac3b37cd92cd}, !- Handle
  {b12ec59c-9c1a-4a6b-86b4-aa4a21e52a16}, !- Name
  {aea3b32e-ced2-4f58-9de8-146a7fcbfc83}, !- Source Object
  3,                                      !- Outlet Port
  {44073868-0902-4426-bfa6-7a341a9ded25}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4f860042-c91e-43e7-b166-e11959a27dfd}, !- Handle
  Node 456,                               !- Name
  {b9f9ed1e-77b2-49df-950d-0fd0e2a8deab}, !- Inlet Port
  {74d30909-dd34-408c-94fc-8c31357a0001}; !- Outlet Port

OS:Node,
  {11984751-1880-4791-a68d-d12d2e69c0de}, !- Handle
  Node 457,                               !- Name
  {cee73e6d-f07a-41d3-be4f-0947e61e9e2f}, !- Inlet Port
  {3b193a3a-8c5c-4046-b465-150c2a8a14eb}; !- Outlet Port

OS:Node,
  {5ad26f75-a1ae-4deb-9f58-fac64bf6289a}, !- Handle
  Node 458,                               !- Name
  {3555e83a-ea80-40e5-8edd-9d0dcee771f4}, !- Inlet Port
  {d8cbc7b8-50a8-4aa0-b44d-bf6521505ae2}; !- Outlet Port

OS:Connection,
  {b9f9ed1e-77b2-49df-950d-0fd0e2a8deab}, !- Handle
  {b65751b0-c3d5-46a4-adc5-1a964d958c8b}, !- Name
  {44073868-0902-4426-bfa6-7a341a9ded25}, !- Source Object
  10,                                     !- Outlet Port
  {4f860042-c91e-43e7-b166-e11959a27dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b193a3a-8c5c-4046-b465-150c2a8a14eb}, !- Handle
  {dede202f-98e9-44fa-b9ec-6e7d885342cd}, !- Name
  {11984751-1880-4791-a68d-d12d2e69c0de}, !- Source Object
  3,                                      !- Outlet Port
  {44073868-0902-4426-bfa6-7a341a9ded25}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f0e0822b-3a46-45e9-ab1c-98a461dd9061}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {74d30909-dd34-408c-94fc-8c31357a0001}, !- Inlet Node Name
  {52d44e1c-754d-4a67-a0e1-314ac6738c4a}, !- Outlet Node Name 1
  {6dda951e-1fd4-42c9-a26a-2fe5b77ec3e4}, !- Outlet Node Name 2
  {b7a9edd4-9c2c-414e-9efc-82bc9801e0b3}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {ddd5734a-339b-4531-a028-837543bb5047}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {cee73e6d-f07a-41d3-be4f-0947e61e9e2f}, !- Outlet Node Name
  {ee1742b8-e6a6-4d4e-b53f-20d519f57ab8}, !- Inlet Node Name 1
  {59d91e1f-6327-4c98-be5a-5b32a96a0737}, !- Inlet Node Name 2
  {cb92fe25-cd30-45fd-b463-84febbf98711}; !- Inlet Node Name 3

OS:Connection,
  {74d30909-dd34-408c-94fc-8c31357a0001}, !- Handle
  {529cb77d-f211-4be8-b31e-b5e7451ebc99}, !- Name
  {4f860042-c91e-43e7-b166-e11959a27dfd}, !- Source Object
  3,                                      !- Outlet Port
  {f0e0822b-3a46-45e9-ab1c-98a461dd9061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cee73e6d-f07a-41d3-be4f-0947e61e9e2f}, !- Handle
  {8649ba13-5512-469b-b4d9-3eeb3339c361}, !- Name
  {ddd5734a-339b-4531-a028-837543bb5047}, !- Source Object
  2,                                      !- Outlet Port
  {11984751-1880-4791-a68d-d12d2e69c0de}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {26834872-b6e0-44eb-b97d-9da535af8f43}, !- Handle
  {44073868-0902-4426-bfa6-7a341a9ded25}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {cbe710c0-1f21-42ab-aa3a-95e8b3355581}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {549ff1cb-534b-41fd-9a44-97add806c883}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4b074256-9792-42a4-874b-4af14b6402ed}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b3fa7cd6-5877-47f7-ad56-cf22a3b373b7}, !- Air Inlet Node Name
  {2737eb0c-6489-497b-acd6-4385c3c365e5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3dbb7b3a-93a1-459b-a1af-45350602a142}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8585a59c-ee02-4903-b6e1-a82649e5e9e3}, !- Air Inlet Node Name
  {61873ac9-9f0d-4251-bffd-e9e1760c46ec}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5648f262-6367-4b3f-9f35-28dccbfdc18c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {ff214e57-cc70-467b-a16c-2ec8b01fe764}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b84c6469-f399-4847-8556-a170d7f75caf}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a458e13f-470c-4d4c-a2ff-fbf361af39ea}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {00e7cfc4-98ce-474e-82da-06ad73b660b8}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3e92fe34-62cc-4666-9f34-280378db95be}, !- Handle
  Curve Cubic 47,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7cc0b1c5-8abb-4437-a540-05e4c525c3cb}, !- Handle
  CoilCoolingDXSingleSpeed_dx 23 45kBtu/hr 14.0SEER, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {979c32e3-09ac-4568-b437-8b4e85842935}, !- Air Inlet Node Name
  {779617ae-8287-4fa6-89a1-312a8a005e47}, !- Air Outlet Node Name
  {ce624cf7-ad5a-4268-9630-08e3c887f259}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f97234eb-3879-4ed0-99db-bac85ef5f7f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be14cbe2-98ca-4de1-9f08-c40c62a42bfe}, !- Energy Input Ratio Function of Temperature Curve Name
  {42584a33-b207-4d96-be3b-b67b7c2acf48}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1619c22e-174b-40a9-bdca-0949444eb5c3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {0416f8c5-fd9a-4460-bedd-86fea062f097}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1df02ebc-fbc4-43fd-9b28-2cb51c1f7e3f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {94cb0064-dc00-41ff-93b4-6a5a5f7a004d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {94cb0064-dc00-41ff-93b4-6a5a5f7a004d}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {34e7b476-bb9f-4110-91e4-47b162a9ebe2}, !- Handle
  Air Loop HVAC Outdoor Air System 24,    !- Name
  {0416f8c5-fd9a-4460-bedd-86fea062f097}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bcf7feaa-e037-4f36-beac-798f3434684d}, !- Mixed Air Node Name
  {697d9348-61b8-40a0-9ff9-61dbb9aab3fc}, !- Outdoor Air Stream Node Name
  {5f771f64-9275-4485-806d-9906b1fb9cce}, !- Relief Air Stream Node Name
  {403ab762-687f-4fa3-b3b0-72c7542234c9}; !- Return Air Stream Node Name

OS:Node,
  {a1835f53-0faa-48e8-b4a0-674f012e4e77}, !- Handle
  Node 459,                               !- Name
  ,                                       !- Inlet Port
  {697d9348-61b8-40a0-9ff9-61dbb9aab3fc}; !- Outlet Port

OS:Connection,
  {697d9348-61b8-40a0-9ff9-61dbb9aab3fc}, !- Handle
  {71ab44a3-b056-49bc-847d-3f248b0d3e6f}, !- Name
  {a1835f53-0faa-48e8-b4a0-674f012e4e77}, !- Source Object
  3,                                      !- Outlet Port
  {34e7b476-bb9f-4110-91e4-47b162a9ebe2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1d788328-080c-4910-84e7-452537c515ec}, !- Handle
  Node 460,                               !- Name
  {5f771f64-9275-4485-806d-9906b1fb9cce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f771f64-9275-4485-806d-9906b1fb9cce}, !- Handle
  {6857d972-5598-4eeb-ba3d-708741dc90b1}, !- Name
  {34e7b476-bb9f-4110-91e4-47b162a9ebe2}, !- Source Object
  7,                                      !- Outlet Port
  {1d788328-080c-4910-84e7-452537c515ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2737eb0c-6489-497b-acd6-4385c3c365e5}, !- Handle
  {292e0469-ee55-4898-aba9-1aabf272d511}, !- Name
  {4b074256-9792-42a4-874b-4af14b6402ed}, !- Source Object
  9,                                      !- Outlet Port
  {aea3b32e-ced2-4f58-9de8-146a7fcbfc83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa2d2bb9-2e45-4fd3-9281-43c5d202a41e}, !- Handle
  Node 461,                               !- Name
  {61873ac9-9f0d-4251-bffd-e9e1760c46ec}, !- Inlet Port
  {b3fa7cd6-5877-47f7-ad56-cf22a3b373b7}; !- Outlet Port

OS:Connection,
  {61873ac9-9f0d-4251-bffd-e9e1760c46ec}, !- Handle
  {3712c804-397d-45ef-b946-8e997d2a891d}, !- Name
  {3dbb7b3a-93a1-459b-a1af-45350602a142}, !- Source Object
  6,                                      !- Outlet Port
  {fa2d2bb9-2e45-4fd3-9281-43c5d202a41e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3fa7cd6-5877-47f7-ad56-cf22a3b373b7}, !- Handle
  {d59557b6-4b6c-426c-bf6a-e570594fbcf4}, !- Name
  {fa2d2bb9-2e45-4fd3-9281-43c5d202a41e}, !- Source Object
  3,                                      !- Outlet Port
  {4b074256-9792-42a4-874b-4af14b6402ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b87add51-4ce8-40fe-bef1-a76efa8c3ef0}, !- Handle
  Node 462,                               !- Name
  {779617ae-8287-4fa6-89a1-312a8a005e47}, !- Inlet Port
  {8585a59c-ee02-4903-b6e1-a82649e5e9e3}; !- Outlet Port

OS:Connection,
  {779617ae-8287-4fa6-89a1-312a8a005e47}, !- Handle
  {0bcb5066-4d32-41ce-abe3-950c57954279}, !- Name
  {7cc0b1c5-8abb-4437-a540-05e4c525c3cb}, !- Source Object
  9,                                      !- Outlet Port
  {b87add51-4ce8-40fe-bef1-a76efa8c3ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8585a59c-ee02-4903-b6e1-a82649e5e9e3}, !- Handle
  {7fb838bf-c505-4602-9731-9f35ccff0909}, !- Name
  {b87add51-4ce8-40fe-bef1-a76efa8c3ef0}, !- Source Object
  3,                                      !- Outlet Port
  {3dbb7b3a-93a1-459b-a1af-45350602a142}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a025ec05-e4f2-4371-81aa-21ca48674bd1}, !- Handle
  Node 463,                               !- Name
  {bcf7feaa-e037-4f36-beac-798f3434684d}, !- Inlet Port
  {979c32e3-09ac-4568-b437-8b4e85842935}; !- Outlet Port

OS:Connection,
  {403ab762-687f-4fa3-b3b0-72c7542234c9}, !- Handle
  {6a6c8a2b-ac01-456e-a904-1353250a6bc0}, !- Name
  {0f256ac5-fe1f-4b85-a7c4-33a254cdcdf4}, !- Source Object
  3,                                      !- Outlet Port
  {34e7b476-bb9f-4110-91e4-47b162a9ebe2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bcf7feaa-e037-4f36-beac-798f3434684d}, !- Handle
  {4d085ce0-009d-40e7-b33f-db00e0b0d933}, !- Name
  {34e7b476-bb9f-4110-91e4-47b162a9ebe2}, !- Source Object
  5,                                      !- Outlet Port
  {a025ec05-e4f2-4371-81aa-21ca48674bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {979c32e3-09ac-4568-b437-8b4e85842935}, !- Handle
  {1bf1a236-a174-4c9a-a42a-545334218c9d}, !- Name
  {a025ec05-e4f2-4371-81aa-21ca48674bd1}, !- Source Object
  3,                                      !- Outlet Port
  {7cc0b1c5-8abb-4437-a540-05e4c525c3cb}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {eb1800a5-6ce3-4972-bfba-6eadf408ad63}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b9e03ac9-9035-468a-a7aa-bf184fa55c36}, !- Control Zone Name
  {aea3b32e-ced2-4f58-9de8-146a7fcbfc83}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fcb4d9ae-fa02-4028-8879-3086235c8d43}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {d476b777-a657-413a-b8f7-a6fb8238290e}, !- Air Inlet Node Name
  {3555e83a-ea80-40e5-8edd-9d0dcee771f4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c9b64c76-50ef-4c90-b437-6c25d1350611}, !- Handle
  Node 464,                               !- Name
  {89e304c2-d9e0-48b7-84c8-e81a38cc2602}, !- Inlet Port
  {ee1742b8-e6a6-4d4e-b53f-20d519f57ab8}; !- Outlet Port

OS:Connection,
  {d8cbc7b8-50a8-4aa0-b44d-bf6521505ae2}, !- Handle
  {54a2bcf5-6fe1-4ead-9baa-6caff21d5c31}, !- Name
  {5ad26f75-a1ae-4deb-9f58-fac64bf6289a}, !- Source Object
  3,                                      !- Outlet Port
  {b8dffc78-9620-4608-b725-22a07526c027}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89e304c2-d9e0-48b7-84c8-e81a38cc2602}, !- Handle
  {269c53a7-05d7-4428-a749-d2a85b3e2664}, !- Name
  {c51dc2e0-2042-4865-9a36-8de038f10ff6}, !- Source Object
  3,                                      !- Outlet Port
  {c9b64c76-50ef-4c90-b437-6c25d1350611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee1742b8-e6a6-4d4e-b53f-20d519f57ab8}, !- Handle
  {85047548-4686-4543-9f33-976151894f68}, !- Name
  {c9b64c76-50ef-4c90-b437-6c25d1350611}, !- Source Object
  3,                                      !- Outlet Port
  {ddd5734a-339b-4531-a028-837543bb5047}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ce28f31-c4d5-49af-9bf3-4c13c57454de}, !- Handle
  Node 465,                               !- Name
  {52d44e1c-754d-4a67-a0e1-314ac6738c4a}, !- Inlet Port
  {d476b777-a657-413a-b8f7-a6fb8238290e}; !- Outlet Port

OS:Connection,
  {52d44e1c-754d-4a67-a0e1-314ac6738c4a}, !- Handle
  {17d2dfc4-27b2-4899-ac31-c4ab6c052937}, !- Name
  {f0e0822b-3a46-45e9-ab1c-98a461dd9061}, !- Source Object
  3,                                      !- Outlet Port
  {6ce28f31-c4d5-49af-9bf3-4c13c57454de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d476b777-a657-413a-b8f7-a6fb8238290e}, !- Handle
  {93d36ad7-3e8c-4880-8180-607ba5c7ac05}, !- Name
  {6ce28f31-c4d5-49af-9bf3-4c13c57454de}, !- Source Object
  3,                                      !- Outlet Port
  {fcb4d9ae-fa02-4028-8879-3086235c8d43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3555e83a-ea80-40e5-8edd-9d0dcee771f4}, !- Handle
  {b8db31cc-35bf-4e83-af2a-5f1f4ebe51d4}, !- Name
  {fcb4d9ae-fa02-4028-8879-3086235c8d43}, !- Source Object
  4,                                      !- Outlet Port
  {5ad26f75-a1ae-4deb-9f58-fac64bf6289a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8bbdedf3-49c4-495c-9aef-6eb36ab92cd3}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1fa5147b-880e-4cde-b3e8-a48e951085c5}, !- Water Inlet Node Name
  {8199ca99-33a8-4b46-bb1c-9049c218f9fe}; !- Water Outlet Node Name

OS:Node,
  {c06ba804-0e07-4bb1-8323-d1d4d2d94dfd}, !- Handle
  Node 466,                               !- Name
  {fb953f00-842c-4176-9333-05f9f0e7ead1}, !- Inlet Port
  {1fa5147b-880e-4cde-b3e8-a48e951085c5}; !- Outlet Port

OS:Connection,
  {fb953f00-842c-4176-9333-05f9f0e7ead1}, !- Handle
  {327c8033-2f23-4f27-a3b4-93dc9b93498a}, !- Name
  {1597ad0a-3c7c-4a9f-88cf-e5ef529f8d65}, !- Source Object
  49,                                     !- Outlet Port
  {c06ba804-0e07-4bb1-8323-d1d4d2d94dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f7bce98-844a-4c97-a900-42d57a71a726}, !- Handle
  Node 467,                               !- Name
  {8199ca99-33a8-4b46-bb1c-9049c218f9fe}, !- Inlet Port
  {02091db0-65c0-4b22-a85b-ec6fd5a1fd51}; !- Outlet Port

OS:Connection,
  {1fa5147b-880e-4cde-b3e8-a48e951085c5}, !- Handle
  {3177fe8f-1ffa-48ea-af23-95a9915223cf}, !- Name
  {c06ba804-0e07-4bb1-8323-d1d4d2d94dfd}, !- Source Object
  3,                                      !- Outlet Port
  {8bbdedf3-49c4-495c-9aef-6eb36ab92cd3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8199ca99-33a8-4b46-bb1c-9049c218f9fe}, !- Handle
  {2cdae8b9-e043-43a8-b758-9bc0062420a5}, !- Name
  {8bbdedf3-49c4-495c-9aef-6eb36ab92cd3}, !- Source Object
  10,                                     !- Outlet Port
  {9f7bce98-844a-4c97-a900-42d57a71a726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02091db0-65c0-4b22-a85b-ec6fd5a1fd51}, !- Handle
  {711857f5-e0be-486e-af3f-77296529183e}, !- Name
  {9f7bce98-844a-4c97-a900-42d57a71a726}, !- Source Object
  3,                                      !- Outlet Port
  {d91b9422-cee1-4fae-95d9-d8f9d5e1b377}, !- Target Object
  49;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5cbfb44d-63d1-47b1-a047-c23c115c7c04}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {8bbdedf3-49c4-495c-9aef-6eb36ab92cd3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9994508c-c642-45cd-8064-ac43096c296e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {ba63e0ba-684f-4570-8205-5117ee43ecaf}, !- Air Inlet Node Name
  {9ceb6248-201f-447b-8b2a-115930a1000f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {88f005f1-003a-4e72-bc6e-b82f58486564}, !- Handle
  Node 468,                               !- Name
  {9ceb6248-201f-447b-8b2a-115930a1000f}, !- Inlet Port
  {b4392f75-1204-4bd2-b384-f5f29249e4da}; !- Outlet Port

OS:Node,
  {30ce1705-9f34-4233-8736-a57a613b6696}, !- Handle
  Node 469,                               !- Name
  {d3faa4a9-b09c-4cff-8224-ed2021aa1d5a}, !- Inlet Port
  {59d91e1f-6327-4c98-be5a-5b32a96a0737}; !- Outlet Port

OS:Connection,
  {b4392f75-1204-4bd2-b384-f5f29249e4da}, !- Handle
  {8dec9287-c846-45df-98d4-2cef49e8dc04}, !- Name
  {88f005f1-003a-4e72-bc6e-b82f58486564}, !- Source Object
  3,                                      !- Outlet Port
  {00b4af9c-d76a-497b-a827-9863f8ae1efb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3faa4a9-b09c-4cff-8224-ed2021aa1d5a}, !- Handle
  {0e2e8fb1-b1ef-43fe-a699-02fc0dc4f23b}, !- Name
  {280f6d1f-c443-4cde-9458-e494578f9d26}, !- Source Object
  3,                                      !- Outlet Port
  {30ce1705-9f34-4233-8736-a57a613b6696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59d91e1f-6327-4c98-be5a-5b32a96a0737}, !- Handle
  {45887437-5032-4a15-bc90-6ced3f9c7954}, !- Name
  {30ce1705-9f34-4233-8736-a57a613b6696}, !- Source Object
  3,                                      !- Outlet Port
  {ddd5734a-339b-4531-a028-837543bb5047}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {32b7eb22-a9ca-4d33-bf9f-05af0ddd4315}, !- Handle
  Node 470,                               !- Name
  {6dda951e-1fd4-42c9-a26a-2fe5b77ec3e4}, !- Inlet Port
  {ba63e0ba-684f-4570-8205-5117ee43ecaf}; !- Outlet Port

OS:Connection,
  {6dda951e-1fd4-42c9-a26a-2fe5b77ec3e4}, !- Handle
  {ea2ed0cc-9e98-4829-8c57-f4a7bf2f5df1}, !- Name
  {f0e0822b-3a46-45e9-ab1c-98a461dd9061}, !- Source Object
  4,                                      !- Outlet Port
  {32b7eb22-a9ca-4d33-bf9f-05af0ddd4315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba63e0ba-684f-4570-8205-5117ee43ecaf}, !- Handle
  {0b794bb8-55cf-4557-96ff-7f0855219b0f}, !- Name
  {32b7eb22-a9ca-4d33-bf9f-05af0ddd4315}, !- Source Object
  3,                                      !- Outlet Port
  {9994508c-c642-45cd-8064-ac43096c296e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ceb6248-201f-447b-8b2a-115930a1000f}, !- Handle
  {5911994e-64f1-4ffd-ba6b-cb9415b0b1f3}, !- Name
  {9994508c-c642-45cd-8064-ac43096c296e}, !- Source Object
  4,                                      !- Outlet Port
  {88f005f1-003a-4e72-bc6e-b82f58486564}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {47d13ded-ea6d-495b-b50b-c9088c4aa039}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d2db9e19-a2a0-422a-851c-f2fbf9cd3864}, !- Water Inlet Node Name
  {168d656d-1aee-446a-9733-77f3c83e7e1e}; !- Water Outlet Node Name

OS:Node,
  {af20b90b-fa0f-459a-a57b-cd8272b4157f}, !- Handle
  Node 471,                               !- Name
  {61307fea-363e-4bc4-9bde-3a7107206ec9}, !- Inlet Port
  {d2db9e19-a2a0-422a-851c-f2fbf9cd3864}; !- Outlet Port

OS:Connection,
  {61307fea-363e-4bc4-9bde-3a7107206ec9}, !- Handle
  {85bd4d46-16bc-4799-ace4-f5ba6c1b4e4c}, !- Name
  {1597ad0a-3c7c-4a9f-88cf-e5ef529f8d65}, !- Source Object
  50,                                     !- Outlet Port
  {af20b90b-fa0f-459a-a57b-cd8272b4157f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02c041ba-940a-4ae0-b2a9-56a664ac52c6}, !- Handle
  Node 472,                               !- Name
  {168d656d-1aee-446a-9733-77f3c83e7e1e}, !- Inlet Port
  {f2d42c3f-4896-4b28-8c39-08336d39895a}; !- Outlet Port

OS:Connection,
  {d2db9e19-a2a0-422a-851c-f2fbf9cd3864}, !- Handle
  {565045e0-ae9b-4843-91ae-1359563c527f}, !- Name
  {af20b90b-fa0f-459a-a57b-cd8272b4157f}, !- Source Object
  3,                                      !- Outlet Port
  {47d13ded-ea6d-495b-b50b-c9088c4aa039}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {168d656d-1aee-446a-9733-77f3c83e7e1e}, !- Handle
  {4f98cee7-8ca4-4ae3-9143-4b95f88e3a8b}, !- Name
  {47d13ded-ea6d-495b-b50b-c9088c4aa039}, !- Source Object
  10,                                     !- Outlet Port
  {02c041ba-940a-4ae0-b2a9-56a664ac52c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2d42c3f-4896-4b28-8c39-08336d39895a}, !- Handle
  {d50fa741-c22b-462e-9c2b-3a10a705b8bd}, !- Name
  {02c041ba-940a-4ae0-b2a9-56a664ac52c6}, !- Source Object
  3,                                      !- Outlet Port
  {d91b9422-cee1-4fae-95d9-d8f9d5e1b377}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2b7e7457-f224-47d7-9cb0-d7bed85a88da}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {47d13ded-ea6d-495b-b50b-c9088c4aa039}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2298904a-e701-469c-830a-e88fa3c03b05}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {3ad48d44-2869-44c6-a0dd-b92cfef725fc}, !- Air Inlet Node Name
  {fd5823f2-f495-4a86-a83f-cb6d2ea11912}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d0b4bba7-a470-41b4-8cab-7cfe1c556b60}, !- Handle
  Node 473,                               !- Name
  {fd5823f2-f495-4a86-a83f-cb6d2ea11912}, !- Inlet Port
  {2dcd374c-8ecf-4cfa-ade2-eaf12da5a30c}; !- Outlet Port

OS:Node,
  {2d2a706b-faf8-417b-a280-94034b5494d2}, !- Handle
  Node 474,                               !- Name
  {2ab50054-50d6-429a-a55c-d3cfd9956638}, !- Inlet Port
  {cb92fe25-cd30-45fd-b463-84febbf98711}; !- Outlet Port

OS:Connection,
  {2dcd374c-8ecf-4cfa-ade2-eaf12da5a30c}, !- Handle
  {3bc2d0b8-35a4-4931-b88b-e1ce47421ecf}, !- Name
  {d0b4bba7-a470-41b4-8cab-7cfe1c556b60}, !- Source Object
  3,                                      !- Outlet Port
  {812c98e0-ddf8-45b9-be22-f52616bf5486}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ab50054-50d6-429a-a55c-d3cfd9956638}, !- Handle
  {89c9ca86-a298-4a20-8dee-30025d0a26e4}, !- Name
  {6741cc5b-034e-4d8f-878b-bbb84cb69b37}, !- Source Object
  3,                                      !- Outlet Port
  {2d2a706b-faf8-417b-a280-94034b5494d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb92fe25-cd30-45fd-b463-84febbf98711}, !- Handle
  {bac674d2-337d-48ab-8aa3-131f87d0a187}, !- Name
  {2d2a706b-faf8-417b-a280-94034b5494d2}, !- Source Object
  3,                                      !- Outlet Port
  {ddd5734a-339b-4531-a028-837543bb5047}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {259390e8-2759-4e57-812e-d4ce06ca3a23}, !- Handle
  Node 475,                               !- Name
  {b7a9edd4-9c2c-414e-9efc-82bc9801e0b3}, !- Inlet Port
  {3ad48d44-2869-44c6-a0dd-b92cfef725fc}; !- Outlet Port

OS:Connection,
  {b7a9edd4-9c2c-414e-9efc-82bc9801e0b3}, !- Handle
  {1635af6b-3ad3-46fa-9329-8593999df26e}, !- Name
  {f0e0822b-3a46-45e9-ab1c-98a461dd9061}, !- Source Object
  5,                                      !- Outlet Port
  {259390e8-2759-4e57-812e-d4ce06ca3a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ad48d44-2869-44c6-a0dd-b92cfef725fc}, !- Handle
  {774c3b43-5e91-409f-bcd2-1baeada8b50a}, !- Name
  {259390e8-2759-4e57-812e-d4ce06ca3a23}, !- Source Object
  3,                                      !- Outlet Port
  {2298904a-e701-469c-830a-e88fa3c03b05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd5823f2-f495-4a86-a83f-cb6d2ea11912}, !- Handle
  {56fae569-5961-48d9-9b85-99b0cc239b3c}, !- Name
  {2298904a-e701-469c-830a-e88fa3c03b05}, !- Source Object
  4,                                      !- Outlet Port
  {d0b4bba7-a470-41b4-8cab-7cfe1c556b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c3de48a0-9af2-4614-9366-379dfa2a4aa6}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e4d8cec4-e1a9-48ee-bc30-5d11aafe3a23}, !- Water Inlet Node Name
  {1191531d-2d01-4a77-a1c2-6c264e09ab61}; !- Water Outlet Node Name

OS:Node,
  {ead32c3f-385b-4c33-af8d-7fcca3b179ea}, !- Handle
  Node 476,                               !- Name
  {4875ecf3-df2a-44e0-99b9-7459fd69d799}, !- Inlet Port
  {e4d8cec4-e1a9-48ee-bc30-5d11aafe3a23}; !- Outlet Port

OS:Connection,
  {4875ecf3-df2a-44e0-99b9-7459fd69d799}, !- Handle
  {3eecc10d-044a-4a7b-9b7c-bf06d635b461}, !- Name
  {1597ad0a-3c7c-4a9f-88cf-e5ef529f8d65}, !- Source Object
  51,                                     !- Outlet Port
  {ead32c3f-385b-4c33-af8d-7fcca3b179ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {409a5f15-ba26-422b-98fc-b1268ecaaace}, !- Handle
  Node 477,                               !- Name
  {1191531d-2d01-4a77-a1c2-6c264e09ab61}, !- Inlet Port
  {5b7d0ec4-ffef-407a-a739-3abb958319e2}; !- Outlet Port

OS:Connection,
  {e4d8cec4-e1a9-48ee-bc30-5d11aafe3a23}, !- Handle
  {cbc9811e-f62a-461a-acd2-37b1acb32742}, !- Name
  {ead32c3f-385b-4c33-af8d-7fcca3b179ea}, !- Source Object
  3,                                      !- Outlet Port
  {c3de48a0-9af2-4614-9366-379dfa2a4aa6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1191531d-2d01-4a77-a1c2-6c264e09ab61}, !- Handle
  {efeccc47-40b0-4f74-8001-8203b4f5295c}, !- Name
  {c3de48a0-9af2-4614-9366-379dfa2a4aa6}, !- Source Object
  10,                                     !- Outlet Port
  {409a5f15-ba26-422b-98fc-b1268ecaaace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b7d0ec4-ffef-407a-a739-3abb958319e2}, !- Handle
  {0a21b309-16d3-4e97-bd6a-973f22c108d7}, !- Name
  {409a5f15-ba26-422b-98fc-b1268ecaaace}, !- Source Object
  3,                                      !- Outlet Port
  {d91b9422-cee1-4fae-95d9-d8f9d5e1b377}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {548fc4de-8f07-4880-aa2f-0493abde943d}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {c3de48a0-9af2-4614-9366-379dfa2a4aa6}; !- Heating Coil Name

OS:AirLoopHVAC,
  {6fd4b25f-9a8d-4254-aab2-e9e7c3c457c2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {d007b889-8989-4996-af55-2537e59c13e8}, !- Availability Schedule
  {1cc4c4d2-1199-4f93-88b9-012788e943a6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bbe1407b-cfa8-4dd5-b79d-14568a236733}, !- Supply Side Inlet Node Name
  {421f31bc-b822-475c-b953-a0b0cdbeafc8}, !- Demand Side Outlet Node Name
  {63633ea5-cdd1-4dc4-b220-36883ec34aa8}, !- Demand Side Inlet Node A
  {d0c74fac-068b-46bf-ada3-712a8643ebd6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bdee17f0-48da-4c60-aefd-82cb074ae0c1}, !- Demand Mixer Name
  {d607e9ae-9e45-4a15-b9a9-6d47d84fae9b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3f337cdb-1df4-44e4-b8dd-a3b366310275}, !- Handle
  Node 478,                               !- Name
  {bbe1407b-cfa8-4dd5-b79d-14568a236733}, !- Inlet Port
  {bd74b99e-ce7f-4809-92e6-286a40a1ea1b}; !- Outlet Port

OS:Node,
  {1e3d8c78-b37b-44b3-b5ba-552520771a32}, !- Handle
  Node 479,                               !- Name
  {6e133ec5-85dd-4742-a693-53175f85d1b4}, !- Inlet Port
  {d0c74fac-068b-46bf-ada3-712a8643ebd6}; !- Outlet Port

OS:Connection,
  {bbe1407b-cfa8-4dd5-b79d-14568a236733}, !- Handle
  {5655cc18-4a4b-4317-bd2c-80ebdb02e625}, !- Name
  {6fd4b25f-9a8d-4254-aab2-e9e7c3c457c2}, !- Source Object
  8,                                      !- Outlet Port
  {3f337cdb-1df4-44e4-b8dd-a3b366310275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0c74fac-068b-46bf-ada3-712a8643ebd6}, !- Handle
  {548365f4-676e-4277-808f-c23129b501b7}, !- Name
  {1e3d8c78-b37b-44b3-b5ba-552520771a32}, !- Source Object
  3,                                      !- Outlet Port
  {6fd4b25f-9a8d-4254-aab2-e9e7c3c457c2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8b9ac554-85f2-48f9-ae7f-df6a8349d3ec}, !- Handle
  Node 480,                               !- Name
  {63633ea5-cdd1-4dc4-b220-36883ec34aa8}, !- Inlet Port
  {898834cd-2e0b-4d9d-87d9-61aa03fc6eb9}; !- Outlet Port

OS:Node,
  {37a1c630-b18f-494b-9929-c307a615f021}, !- Handle
  Node 481,                               !- Name
  {8d8d92fd-1fa9-4140-84ae-6944c2c91e57}, !- Inlet Port
  {421f31bc-b822-475c-b953-a0b0cdbeafc8}; !- Outlet Port

OS:Node,
  {57ce30f6-e0c5-4a62-a78b-260a51708a83}, !- Handle
  Node 482,                               !- Name
  {61bc985d-bd11-424c-a834-8cb2a3d970cc}, !- Inlet Port
  {ccd898f6-c947-439b-890f-676b4c179952}; !- Outlet Port

OS:Connection,
  {63633ea5-cdd1-4dc4-b220-36883ec34aa8}, !- Handle
  {c6109571-432b-4703-b002-2ef34dfabb08}, !- Name
  {6fd4b25f-9a8d-4254-aab2-e9e7c3c457c2}, !- Source Object
  10,                                     !- Outlet Port
  {8b9ac554-85f2-48f9-ae7f-df6a8349d3ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {421f31bc-b822-475c-b953-a0b0cdbeafc8}, !- Handle
  {3cd0a237-37e8-4835-9129-528d18f05599}, !- Name
  {37a1c630-b18f-494b-9929-c307a615f021}, !- Source Object
  3,                                      !- Outlet Port
  {6fd4b25f-9a8d-4254-aab2-e9e7c3c457c2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d607e9ae-9e45-4a15-b9a9-6d47d84fae9b}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {898834cd-2e0b-4d9d-87d9-61aa03fc6eb9}, !- Inlet Node Name
  {fd52c46d-30cf-4d91-bf59-0c85a87c0250}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bdee17f0-48da-4c60-aefd-82cb074ae0c1}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {8d8d92fd-1fa9-4140-84ae-6944c2c91e57}, !- Outlet Node Name
  {56b72b06-8aae-41da-b5e9-fcdf6693db4b}; !- Inlet Node Name 1

OS:Connection,
  {898834cd-2e0b-4d9d-87d9-61aa03fc6eb9}, !- Handle
  {a4b46049-6d72-4e9d-9a13-2e575b903025}, !- Name
  {8b9ac554-85f2-48f9-ae7f-df6a8349d3ec}, !- Source Object
  3,                                      !- Outlet Port
  {d607e9ae-9e45-4a15-b9a9-6d47d84fae9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d8d92fd-1fa9-4140-84ae-6944c2c91e57}, !- Handle
  {ce7310fd-1c55-4eec-bd9b-71e04f532a80}, !- Name
  {bdee17f0-48da-4c60-aefd-82cb074ae0c1}, !- Source Object
  2,                                      !- Outlet Port
  {37a1c630-b18f-494b-9929-c307a615f021}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ce2ac8e4-764e-4c24-9918-613cb9ef4c1f}, !- Handle
  {6fd4b25f-9a8d-4254-aab2-e9e7c3c457c2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1cc4c4d2-1199-4f93-88b9-012788e943a6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {70f3f059-c824-4e6d-869e-0cd7fa7f44b4}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {25b6d8ef-8d3b-47cb-ba53-17337d22898b}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6c1bf59b-213d-43e3-84f2-a179a8ed6816}, !- Air Inlet Node Name
  {6e133ec5-85dd-4742-a693-53175f85d1b4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {cccfa331-3e1d-4253-a3f6-4c14d1d233d6}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a96f702d-aa20-4adf-abbd-1e2b1756d004}, !- Air Inlet Node Name
  {f1f85be1-84c6-4bb1-bfe2-4ce6ada2cf5d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5648f262-6367-4b3f-9f35-28dccbfdc18c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a99d205c-5d5b-4dc7-8855-40ed178edaef}, !- Handle
  CoilCoolingDXSingleSpeed_dx 24 26kBtu/hr 14.0SEER, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b321a207-b063-4af7-aec6-2633b710b3dc}, !- Air Inlet Node Name
  {67ad4c1a-9369-4d4b-965e-67652266972a}, !- Air Outlet Node Name
  {ce624cf7-ad5a-4268-9630-08e3c887f259}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f97234eb-3879-4ed0-99db-bac85ef5f7f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be14cbe2-98ca-4de1-9f08-c40c62a42bfe}, !- Energy Input Ratio Function of Temperature Curve Name
  {42584a33-b207-4d96-be3b-b67b7c2acf48}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1619c22e-174b-40a9-bdca-0949444eb5c3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e1c2a43f-21e1-4eb2-9612-4cdc8a0a541a}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {23225723-54e6-46b8-83fb-4ac5cc584927}, !- Handle
  Curve Quadratic 95,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ea1cf738-2dde-407e-a075-ef2f10bcbe77}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d67b87c-2f05-40c1-98c9-945c8f9376b5}, !- Handle
  Curve Quadratic 96,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {337fcaad-d507-4c3e-9c4c-cddc3b8aa629}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {493c5d2d-4d36-4c55-b015-165bbf8edd6f}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d007b889-8989-4996-af55-2537e59c13e8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bb720bb3-0ee8-49dc-86c2-b3bbe1fd9c4b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bb720bb3-0ee8-49dc-86c2-b3bbe1fd9c4b}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dc9e1704-8e93-4959-891b-a98d5a2b9d39}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {493c5d2d-4d36-4c55-b015-165bbf8edd6f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d37b8934-88e6-4030-901a-c891467564df}, !- Mixed Air Node Name
  {d7f3291e-c9ad-48c8-9e51-cdc4896cb441}, !- Outdoor Air Stream Node Name
  {eef26e9a-ea88-4029-a2a2-2a5ded5c2a38}, !- Relief Air Stream Node Name
  {bd74b99e-ce7f-4809-92e6-286a40a1ea1b}; !- Return Air Stream Node Name

OS:Node,
  {e3e7169f-7a71-4dc8-9d2c-9cae284c3df9}, !- Handle
  Node 483,                               !- Name
  ,                                       !- Inlet Port
  {d7f3291e-c9ad-48c8-9e51-cdc4896cb441}; !- Outlet Port

OS:Connection,
  {d7f3291e-c9ad-48c8-9e51-cdc4896cb441}, !- Handle
  {bb27be91-d0b6-4230-ae98-7593e8ad2aef}, !- Name
  {e3e7169f-7a71-4dc8-9d2c-9cae284c3df9}, !- Source Object
  3,                                      !- Outlet Port
  {dc9e1704-8e93-4959-891b-a98d5a2b9d39}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a3540316-568b-4215-a99c-7ddedffed2e8}, !- Handle
  Node 484,                               !- Name
  {eef26e9a-ea88-4029-a2a2-2a5ded5c2a38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eef26e9a-ea88-4029-a2a2-2a5ded5c2a38}, !- Handle
  {a56c2699-b1a0-46ea-896a-4e764886857a}, !- Name
  {dc9e1704-8e93-4959-891b-a98d5a2b9d39}, !- Source Object
  7,                                      !- Outlet Port
  {a3540316-568b-4215-a99c-7ddedffed2e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e133ec5-85dd-4742-a693-53175f85d1b4}, !- Handle
  {5e08f83e-0633-43c3-97a7-88035f296ff0}, !- Name
  {25b6d8ef-8d3b-47cb-ba53-17337d22898b}, !- Source Object
  9,                                      !- Outlet Port
  {1e3d8c78-b37b-44b3-b5ba-552520771a32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbf552a2-32e6-4fc7-aab5-952663b4cce6}, !- Handle
  Node 485,                               !- Name
  {f1f85be1-84c6-4bb1-bfe2-4ce6ada2cf5d}, !- Inlet Port
  {6c1bf59b-213d-43e3-84f2-a179a8ed6816}; !- Outlet Port

OS:Connection,
  {f1f85be1-84c6-4bb1-bfe2-4ce6ada2cf5d}, !- Handle
  {7aeeb133-a158-4387-a5f5-15d6d505c9e2}, !- Name
  {cccfa331-3e1d-4253-a3f6-4c14d1d233d6}, !- Source Object
  6,                                      !- Outlet Port
  {bbf552a2-32e6-4fc7-aab5-952663b4cce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c1bf59b-213d-43e3-84f2-a179a8ed6816}, !- Handle
  {b6fc6979-e628-47b2-9573-05c19ac7a267}, !- Name
  {bbf552a2-32e6-4fc7-aab5-952663b4cce6}, !- Source Object
  3,                                      !- Outlet Port
  {25b6d8ef-8d3b-47cb-ba53-17337d22898b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5665bd12-3faa-4d4c-b563-d2e239874f93}, !- Handle
  Node 486,                               !- Name
  {67ad4c1a-9369-4d4b-965e-67652266972a}, !- Inlet Port
  {a96f702d-aa20-4adf-abbd-1e2b1756d004}; !- Outlet Port

OS:Connection,
  {67ad4c1a-9369-4d4b-965e-67652266972a}, !- Handle
  {2b5b4edd-c925-437e-b692-3498409c9ce1}, !- Name
  {a99d205c-5d5b-4dc7-8855-40ed178edaef}, !- Source Object
  9,                                      !- Outlet Port
  {5665bd12-3faa-4d4c-b563-d2e239874f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a96f702d-aa20-4adf-abbd-1e2b1756d004}, !- Handle
  {8367edb8-ff8a-4676-89df-69133416078a}, !- Name
  {5665bd12-3faa-4d4c-b563-d2e239874f93}, !- Source Object
  3,                                      !- Outlet Port
  {cccfa331-3e1d-4253-a3f6-4c14d1d233d6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dc1a2e6e-6f82-4438-a6d5-e43a4052b009}, !- Handle
  Node 487,                               !- Name
  {d37b8934-88e6-4030-901a-c891467564df}, !- Inlet Port
  {b321a207-b063-4af7-aec6-2633b710b3dc}; !- Outlet Port

OS:Connection,
  {bd74b99e-ce7f-4809-92e6-286a40a1ea1b}, !- Handle
  {e9bf8229-bac5-4c39-ab03-1d4aabb99655}, !- Name
  {3f337cdb-1df4-44e4-b8dd-a3b366310275}, !- Source Object
  3,                                      !- Outlet Port
  {dc9e1704-8e93-4959-891b-a98d5a2b9d39}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d37b8934-88e6-4030-901a-c891467564df}, !- Handle
  {0334669f-fa29-4acd-9518-9ab9ba4a1c63}, !- Name
  {dc9e1704-8e93-4959-891b-a98d5a2b9d39}, !- Source Object
  5,                                      !- Outlet Port
  {dc1a2e6e-6f82-4438-a6d5-e43a4052b009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b321a207-b063-4af7-aec6-2633b710b3dc}, !- Handle
  {54e48cad-be60-4a23-9b38-957151f9fc3d}, !- Name
  {dc1a2e6e-6f82-4438-a6d5-e43a4052b009}, !- Source Object
  3,                                      !- Outlet Port
  {a99d205c-5d5b-4dc7-8855-40ed178edaef}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {742cef5e-c629-4cf4-88ad-63243a0351a0}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {033b0935-1a3a-4274-bed6-e4d5c95b24ee}, !- Control Zone Name
  {1e3d8c78-b37b-44b3-b5ba-552520771a32}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1b78b352-b19c-4f85-b88d-a3c589502b52}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {2c5414a7-bdbf-4424-8cad-5f44583130d0}, !- Air Inlet Node Name
  {61bc985d-bd11-424c-a834-8cb2a3d970cc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {678a5d46-47e4-48e6-88cb-1f9f92d5fc0b}, !- Handle
  Node 488,                               !- Name
  {db471fca-5e6b-4e6f-9031-2fcde23d438c}, !- Inlet Port
  {56b72b06-8aae-41da-b5e9-fcdf6693db4b}; !- Outlet Port

OS:Connection,
  {ccd898f6-c947-439b-890f-676b4c179952}, !- Handle
  {20cca523-68aa-4bd0-bfd2-70ee3fce75f9}, !- Name
  {57ce30f6-e0c5-4a62-a78b-260a51708a83}, !- Source Object
  3,                                      !- Outlet Port
  {7a59d57c-92a2-4249-a694-5f941ea60c34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db471fca-5e6b-4e6f-9031-2fcde23d438c}, !- Handle
  {f957310b-4a75-44a3-8cda-d0c707e249f7}, !- Name
  {d69cb64c-837f-4a69-b583-47ff17b2f31e}, !- Source Object
  3,                                      !- Outlet Port
  {678a5d46-47e4-48e6-88cb-1f9f92d5fc0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56b72b06-8aae-41da-b5e9-fcdf6693db4b}, !- Handle
  {f7fcd350-7c0d-4991-bd6d-84c50eb797ed}, !- Name
  {678a5d46-47e4-48e6-88cb-1f9f92d5fc0b}, !- Source Object
  3,                                      !- Outlet Port
  {bdee17f0-48da-4c60-aefd-82cb074ae0c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {36039f8c-aa39-49fa-a4a3-0ecbc79adfee}, !- Handle
  Node 489,                               !- Name
  {fd52c46d-30cf-4d91-bf59-0c85a87c0250}, !- Inlet Port
  {2c5414a7-bdbf-4424-8cad-5f44583130d0}; !- Outlet Port

OS:Connection,
  {fd52c46d-30cf-4d91-bf59-0c85a87c0250}, !- Handle
  {9f13f4f8-6d6a-414e-857e-f668c3ad97b2}, !- Name
  {d607e9ae-9e45-4a15-b9a9-6d47d84fae9b}, !- Source Object
  3,                                      !- Outlet Port
  {36039f8c-aa39-49fa-a4a3-0ecbc79adfee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c5414a7-bdbf-4424-8cad-5f44583130d0}, !- Handle
  {2c098f68-8296-4521-a9c8-bcf1eb297381}, !- Name
  {36039f8c-aa39-49fa-a4a3-0ecbc79adfee}, !- Source Object
  3,                                      !- Outlet Port
  {1b78b352-b19c-4f85-b88d-a3c589502b52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61bc985d-bd11-424c-a834-8cb2a3d970cc}, !- Handle
  {1edd257d-a468-48ca-b6a4-3fee4c73958e}, !- Name
  {1b78b352-b19c-4f85-b88d-a3c589502b52}, !- Source Object
  4,                                      !- Outlet Port
  {57ce30f6-e0c5-4a62-a78b-260a51708a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a5d5c0fc-b84e-4e8a-ba45-69545b1c5aa9}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0a0affa9-4d48-4571-b7dc-bd7d290bb79b}, !- Water Inlet Node Name
  {f1e9d7e2-85c4-4f14-84ba-2f564e2eb530}; !- Water Outlet Node Name

OS:Node,
  {c1201dca-b5ff-488a-b77c-0e054dd3f379}, !- Handle
  Node 490,                               !- Name
  {92f444b4-51f3-4659-9d8c-8246abb08c63}, !- Inlet Port
  {0a0affa9-4d48-4571-b7dc-bd7d290bb79b}; !- Outlet Port

OS:Connection,
  {92f444b4-51f3-4659-9d8c-8246abb08c63}, !- Handle
  {2f94bfe0-60fe-48b2-b911-816434655f87}, !- Name
  {1597ad0a-3c7c-4a9f-88cf-e5ef529f8d65}, !- Source Object
  52,                                     !- Outlet Port
  {c1201dca-b5ff-488a-b77c-0e054dd3f379}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c94f0aba-b938-4bb5-8a37-408bb2bf1810}, !- Handle
  Node 491,                               !- Name
  {f1e9d7e2-85c4-4f14-84ba-2f564e2eb530}, !- Inlet Port
  {42b03da2-a32c-4730-8518-cba66b30c753}; !- Outlet Port

OS:Connection,
  {0a0affa9-4d48-4571-b7dc-bd7d290bb79b}, !- Handle
  {74adb21f-b5b5-44d8-8e1c-288bfa5675af}, !- Name
  {c1201dca-b5ff-488a-b77c-0e054dd3f379}, !- Source Object
  3,                                      !- Outlet Port
  {a5d5c0fc-b84e-4e8a-ba45-69545b1c5aa9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f1e9d7e2-85c4-4f14-84ba-2f564e2eb530}, !- Handle
  {411620d9-15a9-495b-b667-4abae4910b06}, !- Name
  {a5d5c0fc-b84e-4e8a-ba45-69545b1c5aa9}, !- Source Object
  10,                                     !- Outlet Port
  {c94f0aba-b938-4bb5-8a37-408bb2bf1810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42b03da2-a32c-4730-8518-cba66b30c753}, !- Handle
  {ed15519e-0997-4125-8e85-15f1a525bb37}, !- Name
  {c94f0aba-b938-4bb5-8a37-408bb2bf1810}, !- Source Object
  3,                                      !- Outlet Port
  {d91b9422-cee1-4fae-95d9-d8f9d5e1b377}, !- Target Object
  52;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {381f4742-4065-4794-8d6a-d7d6bb4bb9e1}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Availability Schedule Name
  {a5d5c0fc-b84e-4e8a-ba45-69545b1c5aa9}; !- Heating Coil Name

OS:PlantLoop,
  {c78adc30-55ae-4fe2-9269-7178cff87892}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8eb35670-6b74-4bd1-9756-cf3ff21fdf67}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2e23aa46-70fc-4ddd-83a5-fef7b9835a25}, !- Plant Side Inlet Node Name
  {35f69379-d2a2-4f0d-8165-eb4019aeaae0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {49d7aec2-016c-4da9-8521-fec34a56f402}, !- Demand Side Inlet Node Name
  {87db585e-4b69-43e1-b4e6-eec6457b81bf}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2a373da4-395f-48b4-bd65-478fbbef1270}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Demand Mixer Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Demand Splitter Name
  {3281cf83-d352-4d81-adc7-4bd66cf729b3}, !- Supply Mixer Name
  {8273692b-fa47-49d9-9520-af8e967d67e3}; !- Supply Splitter Name

OS:Node,
  {2f8f7706-f084-4d17-822d-124cdcbb4433}, !- Handle
  Node 492,                               !- Name
  {2e23aa46-70fc-4ddd-83a5-fef7b9835a25}, !- Inlet Port
  {0161661a-4332-4c79-99ff-a62878a5a441}; !- Outlet Port

OS:Node,
  {8eb35670-6b74-4bd1-9756-cf3ff21fdf67}, !- Handle
  Node 493,                               !- Name
  {caeff960-0ef4-4db4-832b-9bf8b99c6eab}, !- Inlet Port
  {35f69379-d2a2-4f0d-8165-eb4019aeaae0}; !- Outlet Port

OS:Node,
  {b40fe014-bb3d-4b10-b404-8b0e3ea3027d}, !- Handle
  Node 494,                               !- Name
  {57bbfaf1-fffc-4a36-8e80-2b8802859f66}, !- Inlet Port
  {658e0d10-737b-497f-ae9d-5c30f95df922}; !- Outlet Port

OS:Connector:Mixer,
  {3281cf83-d352-4d81-adc7-4bd66cf729b3}, !- Handle
  Connector Mixer 3,                      !- Name
  {77e8a947-8302-4b0c-b462-d6caf8bd2a53}, !- Outlet Branch Name
  {52c59f41-51d2-47cf-a661-d680b66413cc}, !- Inlet Branch Name 1
  {f72974be-898d-4990-9b90-c735672361bd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8273692b-fa47-49d9-9520-af8e967d67e3}, !- Handle
  Connector Splitter 3,                   !- Name
  {150a43b1-612d-4c2e-ad29-ac443598fef1}, !- Inlet Branch Name
  {57bbfaf1-fffc-4a36-8e80-2b8802859f66}, !- Outlet Branch Name 1
  {61726b41-9b78-446b-87cc-5113c1bc36a0}; !- Outlet Branch Name 2

OS:Connection,
  {2e23aa46-70fc-4ddd-83a5-fef7b9835a25}, !- Handle
  {ef5fca19-a0a2-476b-a50b-aabd508b00ad}, !- Name
  {c78adc30-55ae-4fe2-9269-7178cff87892}, !- Source Object
  14,                                     !- Outlet Port
  {2f8f7706-f084-4d17-822d-124cdcbb4433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57bbfaf1-fffc-4a36-8e80-2b8802859f66}, !- Handle
  {d64b5c6b-d675-4412-bd84-1fa82ffe901c}, !- Name
  {8273692b-fa47-49d9-9520-af8e967d67e3}, !- Source Object
  3,                                      !- Outlet Port
  {b40fe014-bb3d-4b10-b404-8b0e3ea3027d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35f69379-d2a2-4f0d-8165-eb4019aeaae0}, !- Handle
  {ce2d8f0c-0eef-49d9-8cbe-3fa8cc38e7b0}, !- Name
  {8eb35670-6b74-4bd1-9756-cf3ff21fdf67}, !- Source Object
  3,                                      !- Outlet Port
  {c78adc30-55ae-4fe2-9269-7178cff87892}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e515566c-1a33-4b9b-aa05-db716c4af4f2}, !- Handle
  Node 495,                               !- Name
  {49d7aec2-016c-4da9-8521-fec34a56f402}, !- Inlet Port
  {0c42509d-694e-43d1-8ba8-573cff7f029d}; !- Outlet Port

OS:Node,
  {50fdcd9b-d2b1-4d01-ad3a-bfa18497647a}, !- Handle
  Node 496,                               !- Name
  {349917cd-9d52-4eb4-8076-2b0042670d81}, !- Inlet Port
  {87db585e-4b69-43e1-b4e6-eec6457b81bf}; !- Outlet Port

OS:Node,
  {fccae622-f08c-434b-95c5-7384185c00ad}, !- Handle
  Node 497,                               !- Name
  {57e5ec3b-f420-4be3-8aa7-8930241ecf2f}, !- Inlet Port
  {b5aef933-432b-4b80-9adb-1b5b6db6a8e8}; !- Outlet Port

OS:Connector:Mixer,
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Handle
  Connector Mixer 4,                      !- Name
  {775cdd56-562f-481b-a5f0-93546837e789}, !- Outlet Branch Name
  {702c357b-3ccf-4a3d-812d-659505b870b0}, !- Inlet Branch Name 1
  {44cd3f33-d99b-476e-86eb-29cd712f45e0}, !- Inlet Branch Name 2
  {d66d14a4-cfe8-48fe-b43e-0098c84f1782}, !- Inlet Branch Name 3
  {e56d81c7-c35c-4cf6-b17a-6ba46d7cba38}, !- Inlet Branch Name 4
  {9e601094-3494-4d5b-b219-ef57ad4ca55c}, !- Inlet Branch Name 5
  {c21cccb7-bc2d-46f1-b9c9-db3d5a85dddc}, !- Inlet Branch Name 6
  {daf62b39-63f2-4f2a-b31e-9735aa646524}, !- Inlet Branch Name 7
  {0025393e-11d6-4a66-942f-0edcbcaa4389}, !- Inlet Branch Name 8
  {d85dae81-5166-4479-a63a-d78e86bed941}, !- Inlet Branch Name 9
  {79cb31d7-58e6-4cc7-9f0d-d0a7a18f8b73}, !- Inlet Branch Name 10
  {90c0fcf7-3154-4600-a77b-4153072ca6a2}, !- Inlet Branch Name 11
  {997d0153-8fbc-4bfb-b99b-66a1a7431a80}, !- Inlet Branch Name 12
  {7330654d-d0d6-4094-98e9-c1898996ee18}, !- Inlet Branch Name 13
  {f37d0ecc-dc59-4e57-bcf5-2e82498571fa}, !- Inlet Branch Name 14
  {dc0d0566-b6c3-46f4-a2ad-0db30a7a09c0}, !- Inlet Branch Name 15
  {4eb4b998-8269-42f3-a121-dc20f08d4d54}, !- Inlet Branch Name 16
  {364316fc-8d10-40e8-860f-c8916ba07198}, !- Inlet Branch Name 17
  {e81ca8df-b87b-489b-bd23-d38b2b9815ec}, !- Inlet Branch Name 18
  {0a960e01-0db9-4d4b-9976-e6699254b1bf}, !- Inlet Branch Name 19
  {5851289e-9623-4103-baec-865d0a8e4053}, !- Inlet Branch Name 20
  {4d019c60-71e5-41f7-a510-73db95005dc0}, !- Inlet Branch Name 21
  {f6b75587-79fc-452e-8123-458590ffae0f}, !- Inlet Branch Name 22
  {d4342bfa-b63c-41f0-8009-9acc7690b10a}, !- Inlet Branch Name 23
  {b8cfb3de-5225-4d30-b888-e2ae586c10e6}, !- Inlet Branch Name 24
  {faa06b70-defe-404d-a2de-b25319e6dcf8}; !- Inlet Branch Name 25

OS:Connector:Splitter,
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Handle
  Connector Splitter 4,                   !- Name
  {0c42509d-694e-43d1-8ba8-573cff7f029d}, !- Inlet Branch Name
  {57e5ec3b-f420-4be3-8aa7-8930241ecf2f}, !- Outlet Branch Name 1
  {1b1dae86-672f-40a4-aa48-509ec5d0383e}, !- Outlet Branch Name 2
  {213493a7-d0f5-4fd0-9197-0d527e2cead6}, !- Outlet Branch Name 3
  {5aad526a-4637-4c38-88a8-bef934ed12b9}, !- Outlet Branch Name 4
  {f4787329-f325-440f-a754-1516e6a9effa}, !- Outlet Branch Name 5
  {04c837da-4a63-411b-9474-f616d317d04b}, !- Outlet Branch Name 6
  {26ff2ff3-765b-4504-b007-c8c1b6bf5c69}, !- Outlet Branch Name 7
  {b99f9334-ed1a-42fe-81c3-3b9025c8f98a}, !- Outlet Branch Name 8
  {3ebc16eb-22a9-4316-8626-5e0f470988ef}, !- Outlet Branch Name 9
  {68719eda-483d-441e-94be-67821551a715}, !- Outlet Branch Name 10
  {77791cd4-7aa9-4101-aa34-a0ba5437823b}, !- Outlet Branch Name 11
  {db912720-0d5b-4383-bc1f-75daf312162b}, !- Outlet Branch Name 12
  {ad99b281-c4fb-46f5-bc4f-2903e94a4916}, !- Outlet Branch Name 13
  {553d289d-db98-4b8d-bb57-61bcca35f07b}, !- Outlet Branch Name 14
  {63e0137a-6568-40dc-9404-696d2cf654e7}, !- Outlet Branch Name 15
  {0bd1a514-7537-4c2d-8bcf-b1aa010b9231}, !- Outlet Branch Name 16
  {1c8ddf62-a669-49f3-9fc1-5fbf94852ac4}, !- Outlet Branch Name 17
  {a0fef6bb-add6-4981-b42d-c53f991a3f76}, !- Outlet Branch Name 18
  {857d4356-af34-48c7-8ce8-43e5b1167ef6}, !- Outlet Branch Name 19
  {fc79bfad-aabf-4094-ac4b-451a61d610e3}, !- Outlet Branch Name 20
  {4c594860-4b4d-41a2-9020-12fc9b2d722e}, !- Outlet Branch Name 21
  {1c241f08-2be0-4368-89c8-887698ab6a86}, !- Outlet Branch Name 22
  {55a1e533-c3d0-4e09-afb5-3ba69e439835}, !- Outlet Branch Name 23
  {da6443cf-1070-4424-a37e-2d21b9acd060}, !- Outlet Branch Name 24
  {a94c21c1-1bd0-4911-ba63-ffeaa3628ef8}; !- Outlet Branch Name 25

OS:Connection,
  {49d7aec2-016c-4da9-8521-fec34a56f402}, !- Handle
  {768782ab-7e95-478b-8eb1-9ea042a25a98}, !- Name
  {c78adc30-55ae-4fe2-9269-7178cff87892}, !- Source Object
  17,                                     !- Outlet Port
  {e515566c-1a33-4b9b-aa05-db716c4af4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c42509d-694e-43d1-8ba8-573cff7f029d}, !- Handle
  {43e3cae0-ae98-4ace-8b18-ed6686f39759}, !- Name
  {e515566c-1a33-4b9b-aa05-db716c4af4f2}, !- Source Object
  3,                                      !- Outlet Port
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57e5ec3b-f420-4be3-8aa7-8930241ecf2f}, !- Handle
  {0d4cb780-5a60-4139-8878-beca2c9f616b}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  3,                                      !- Outlet Port
  {fccae622-f08c-434b-95c5-7384185c00ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87db585e-4b69-43e1-b4e6-eec6457b81bf}, !- Handle
  {078b0c07-3ec2-4b02-a98d-96ba84da3ef2}, !- Name
  {50fdcd9b-d2b1-4d01-ad3a-bfa18497647a}, !- Source Object
  3,                                      !- Outlet Port
  {c78adc30-55ae-4fe2-9269-7178cff87892}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e32fcc93-a3f2-4d61-93ba-8fc71800aec6}, !- Handle
  {c78adc30-55ae-4fe2-9269-7178cff87892}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2a373da4-395f-48b4-bd65-478fbbef1270}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {e55fe8ed-e99a-4ec2-9b29-ee22d8bb3ee6}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {fabe98b8-26e4-43b7-9313-958994c08a10}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {e55fe8ed-e99a-4ec2-9b29-ee22d8bb3ee6}, !- Schedule Type Limits Name
  {edb6e92f-77a1-4f65-bfe5-905048735d0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edb6e92f-77a1-4f65-bfe5-905048735d0b}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {e55fe8ed-e99a-4ec2-9b29-ee22d8bb3ee6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {22b06f89-cd0f-4b68-bc05-7feb285863fa}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {fabe98b8-26e4-43b7-9313-958994c08a10}, !- Schedule Name
  {8eb35670-6b74-4bd1-9756-cf3ff21fdf67}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {985a4c10-9ffa-4d23-a159-f45f37dc722f}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {0161661a-4332-4c79-99ff-a62878a5a441}, !- Inlet Node Name
  {12d4b6dc-32c6-4571-b35e-814ab9ccf4d0}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  156182.617310862,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {e57d8b90-bee5-4aff-9fd8-ec2e0ad916bb}, !- Handle
  Node 498,                               !- Name
  {12d4b6dc-32c6-4571-b35e-814ab9ccf4d0}, !- Inlet Port
  {150a43b1-612d-4c2e-ad29-ac443598fef1}; !- Outlet Port

OS:Connection,
  {0161661a-4332-4c79-99ff-a62878a5a441}, !- Handle
  {90b8ab90-f68f-43a2-939f-1eb86de96858}, !- Name
  {2f8f7706-f084-4d17-822d-124cdcbb4433}, !- Source Object
  3,                                      !- Outlet Port
  {985a4c10-9ffa-4d23-a159-f45f37dc722f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12d4b6dc-32c6-4571-b35e-814ab9ccf4d0}, !- Handle
  {34ce232e-1a42-4590-9728-ba6bb73cf29e}, !- Name
  {985a4c10-9ffa-4d23-a159-f45f37dc722f}, !- Source Object
  3,                                      !- Outlet Port
  {e57d8b90-bee5-4aff-9fd8-ec2e0ad916bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {150a43b1-612d-4c2e-ad29-ac443598fef1}, !- Handle
  {46abcd1e-7dac-4dba-b083-acb41cd1b01b}, !- Name
  {e57d8b90-bee5-4aff-9fd8-ec2e0ad916bb}, !- Source Object
  3,                                      !- Outlet Port
  {8273692b-fa47-49d9-9520-af8e967d67e3}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {28e2c2eb-3211-46e2-85bc-2e1397af4cb0}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f64e307a-6962-4c0a-a0c9-397aee86425f}, !- Handle
  279gal NaturalGas Water Heater - 189kBtu/hr 0.809 Therm Eff, !- Name
  1.05755602164978,                       !- Tank Volume {m3}
  {fabe98b8-26e4-43b7-9313-958994c08a10}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  55257.3021312011,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.808801193881428,                      !- Heater Thermal Efficiency
  {5f76aa5d-2c86-414e-aecd-b4129fdcf47d}, !- Part Load Factor Curve Name
  100.559131652632,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  100.559131652632,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {56677eff-02f4-46f9-ad5f-2bcee40a43f2}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  12.505634470834,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  12.505634470834,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {658e0d10-737b-497f-ae9d-5c30f95df922}, !- Use Side Inlet Node Name
  {10db1824-c840-4d48-b5c5-8a7441ecc578}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {07e92fab-7152-41be-aa53-e4c7b7b9e229}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {7cb0146b-720f-4a15-b8e7-ca78de3f28fa}, !- Schedule Type Limits Name
  {5fc9b77a-bc03-4068-880d-2479fe46aea0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fc9b77a-bc03-4068-880d-2479fe46aea0}, !- Handle
  Schedule Day 4,                         !- Name
  {7cb0146b-720f-4a15-b8e7-ca78de3f28fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {279243df-0f06-45a3-bc60-6aae8d2c1bca}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {7cb0146b-720f-4a15-b8e7-ca78de3f28fa}, !- Schedule Type Limits Name
  {85615fe3-333b-4135-86d1-f5f9ef772f46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85615fe3-333b-4135-86d1-f5f9ef772f46}, !- Handle
  Schedule Day 5,                         !- Name
  {7cb0146b-720f-4a15-b8e7-ca78de3f28fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {56677eff-02f4-46f9-ad5f-2bcee40a43f2}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {28e2c2eb-3211-46e2-85bc-2e1397af4cb0}, !- Schedule Type Limits Name
  {1f914027-4b3d-4172-89fb-2b0186e859e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f914027-4b3d-4172-89fb-2b0186e859e9}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {28e2c2eb-3211-46e2-85bc-2e1397af4cb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {03259457-b34d-40ed-b9cc-fcb738a1403b}, !- Handle
  Node 499,                               !- Name
  {10db1824-c840-4d48-b5c5-8a7441ecc578}, !- Inlet Port
  {52c59f41-51d2-47cf-a661-d680b66413cc}; !- Outlet Port

OS:Connection,
  {658e0d10-737b-497f-ae9d-5c30f95df922}, !- Handle
  {94983cca-c332-4253-a58b-8ed5672fc868}, !- Name
  {b40fe014-bb3d-4b10-b404-8b0e3ea3027d}, !- Source Object
  3,                                      !- Outlet Port
  {f64e307a-6962-4c0a-a0c9-397aee86425f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {10db1824-c840-4d48-b5c5-8a7441ecc578}, !- Handle
  {faacd695-f5d4-4f89-89b5-208a07686eaf}, !- Name
  {f64e307a-6962-4c0a-a0c9-397aee86425f}, !- Source Object
  32,                                     !- Outlet Port
  {03259457-b34d-40ed-b9cc-fcb738a1403b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52c59f41-51d2-47cf-a661-d680b66413cc}, !- Handle
  {0cb46497-09f9-41f5-b317-5da63c1a9666}, !- Name
  {03259457-b34d-40ed-b9cc-fcb738a1403b}, !- Source Object
  3,                                      !- Outlet Port
  {3281cf83-d352-4d81-adc7-4bd66cf729b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1b7384d9-4de7-48bc-a1de-0ba63c605faa}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {445a279c-bd0c-44b9-99a0-33db7d5ee9d9}, !- Inlet Node Name
  {e8d41e72-4f3d-48b9-a384-cbd594a92710}; !- Outlet Node Name

OS:Node,
  {f0beadd0-f896-47b9-9d90-f6ef1073a891}, !- Handle
  Node 500,                               !- Name
  {61726b41-9b78-446b-87cc-5113c1bc36a0}, !- Inlet Port
  {445a279c-bd0c-44b9-99a0-33db7d5ee9d9}; !- Outlet Port

OS:Connection,
  {61726b41-9b78-446b-87cc-5113c1bc36a0}, !- Handle
  {4948a6f7-afef-4870-83c1-bc366ce7f5f2}, !- Name
  {8273692b-fa47-49d9-9520-af8e967d67e3}, !- Source Object
  4,                                      !- Outlet Port
  {f0beadd0-f896-47b9-9d90-f6ef1073a891}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45644c6b-b1aa-4d40-8fe6-269a58a4dc83}, !- Handle
  Node 501,                               !- Name
  {e8d41e72-4f3d-48b9-a384-cbd594a92710}, !- Inlet Port
  {f72974be-898d-4990-9b90-c735672361bd}; !- Outlet Port

OS:Connection,
  {445a279c-bd0c-44b9-99a0-33db7d5ee9d9}, !- Handle
  {d3eac9a2-6f75-4be9-b350-c82d9769603e}, !- Name
  {f0beadd0-f896-47b9-9d90-f6ef1073a891}, !- Source Object
  3,                                      !- Outlet Port
  {1b7384d9-4de7-48bc-a1de-0ba63c605faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8d41e72-4f3d-48b9-a384-cbd594a92710}, !- Handle
  {15c17447-9e10-49d2-98b4-da8063fcf55a}, !- Name
  {1b7384d9-4de7-48bc-a1de-0ba63c605faa}, !- Source Object
  3,                                      !- Outlet Port
  {45644c6b-b1aa-4d40-8fe6-269a58a4dc83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f72974be-898d-4990-9b90-c735672361bd}, !- Handle
  {e5bb031a-44f2-481a-974c-3f2c33e63b8b}, !- Name
  {45644c6b-b1aa-4d40-8fe6-269a58a4dc83}, !- Source Object
  3,                                      !- Outlet Port
  {3281cf83-d352-4d81-adc7-4bd66cf729b3}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f517cf91-987d-4aab-8360-999722a83413}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {b5aef933-432b-4b80-9adb-1b5b6db6a8e8}, !- Inlet Node Name
  {a588ac72-26a2-4153-95e0-bc2c0c954f11}; !- Outlet Node Name

OS:Node,
  {23ae51c3-fc48-4f24-9165-2b5e6f97ff02}, !- Handle
  Node 502,                               !- Name
  {a588ac72-26a2-4153-95e0-bc2c0c954f11}, !- Inlet Port
  {702c357b-3ccf-4a3d-812d-659505b870b0}; !- Outlet Port

OS:Connection,
  {b5aef933-432b-4b80-9adb-1b5b6db6a8e8}, !- Handle
  {0f7797e1-e6ee-4470-ae5a-f6164b91c7a8}, !- Name
  {fccae622-f08c-434b-95c5-7384185c00ad}, !- Source Object
  3,                                      !- Outlet Port
  {f517cf91-987d-4aab-8360-999722a83413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a588ac72-26a2-4153-95e0-bc2c0c954f11}, !- Handle
  {4397b808-cf68-4ea7-ae25-5dc161013378}, !- Name
  {f517cf91-987d-4aab-8360-999722a83413}, !- Source Object
  3,                                      !- Outlet Port
  {23ae51c3-fc48-4f24-9165-2b5e6f97ff02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {702c357b-3ccf-4a3d-812d-659505b870b0}, !- Handle
  {bbaa524e-c9ef-40a3-b22d-89c011eaee43}, !- Name
  {23ae51c3-fc48-4f24-9165-2b5e6f97ff02}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3268aa80-607c-4284-9b2a-9ccccdcd355d}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {85898459-e491-4da3-ade7-ccab692b8a46}, !- Inlet Node Name
  {caeff960-0ef4-4db4-832b-9bf8b99c6eab}; !- Outlet Node Name

OS:Node,
  {98e8a900-d0a2-4b1f-89a6-a006166f335e}, !- Handle
  Node 503,                               !- Name
  {77e8a947-8302-4b0c-b462-d6caf8bd2a53}, !- Inlet Port
  {85898459-e491-4da3-ade7-ccab692b8a46}; !- Outlet Port

OS:Connection,
  {77e8a947-8302-4b0c-b462-d6caf8bd2a53}, !- Handle
  {dfb67417-3737-49bc-bc2e-639ad9c7a768}, !- Name
  {3281cf83-d352-4d81-adc7-4bd66cf729b3}, !- Source Object
  2,                                      !- Outlet Port
  {98e8a900-d0a2-4b1f-89a6-a006166f335e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85898459-e491-4da3-ade7-ccab692b8a46}, !- Handle
  {d6d6e7ce-b526-4d07-ae2b-9818754a26e4}, !- Name
  {98e8a900-d0a2-4b1f-89a6-a006166f335e}, !- Source Object
  3,                                      !- Outlet Port
  {3268aa80-607c-4284-9b2a-9ccccdcd355d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caeff960-0ef4-4db4-832b-9bf8b99c6eab}, !- Handle
  {95aef4f9-4928-4464-9633-462d891ce0b3}, !- Name
  {3268aa80-607c-4284-9b2a-9ccccdcd355d}, !- Source Object
  3,                                      !- Outlet Port
  {8eb35670-6b74-4bd1-9756-cf3ff21fdf67}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e38d4b44-ad9a-4195-919d-710e6f888f08}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {5c01786b-3a9a-42f5-8863-20cd4b23671a}, !- Inlet Node Name
  {349917cd-9d52-4eb4-8076-2b0042670d81}; !- Outlet Node Name

OS:Node,
  {18e64972-cdf2-4fc1-94ae-6a2784c850ea}, !- Handle
  Node 504,                               !- Name
  {775cdd56-562f-481b-a5f0-93546837e789}, !- Inlet Port
  {5c01786b-3a9a-42f5-8863-20cd4b23671a}; !- Outlet Port

OS:Connection,
  {775cdd56-562f-481b-a5f0-93546837e789}, !- Handle
  {1d9d8182-7cb2-41c1-9cc9-3502d1e0b7d4}, !- Name
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Source Object
  2,                                      !- Outlet Port
  {18e64972-cdf2-4fc1-94ae-6a2784c850ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c01786b-3a9a-42f5-8863-20cd4b23671a}, !- Handle
  {58ff8919-a9fe-432a-b240-64f21909f6f9}, !- Name
  {18e64972-cdf2-4fc1-94ae-6a2784c850ea}, !- Source Object
  3,                                      !- Outlet Port
  {e38d4b44-ad9a-4195-919d-710e6f888f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {349917cd-9d52-4eb4-8076-2b0042670d81}, !- Handle
  {d4a9356c-a32c-4334-b0c8-1380b7f3cac3}, !- Name
  {e38d4b44-ad9a-4195-919d-710e6f888f08}, !- Source Object
  3,                                      !- Outlet Port
  {50fdcd9b-d2b1-4d01-ad3a-bfa18497647a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a459775e-6abe-46c1-86e0-2fbf75bd2205}, !- Handle
  Water Use Connections 1,                !- Name
  {1ba7b6ff-a11a-47be-8b96-e6d1263e0153}, !- Inlet Node Name
  {0114d312-9bc5-48fd-b159-52442b133737}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e1a08853-1f55-4431-9ffb-b66c3998f947}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c5886977-fff4-43ba-a97d-9673f61e0b1f}, !- Handle
  G n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {1061c70b-fe5e-45d8-a9ca-27785820822d}, !- Target Temperature Schedule Name
  {9b4bfd84-d6fe-4425-b27d-4549732d36bd}, !- Sensible Fraction Schedule Name
  {eb2bb4d5-66c5-466d-a4fe-e69ae47a2431}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9b4bfd84-d6fe-4425-b27d-4549732d36bd}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8bfb2b78-c861-4a6b-ace8-60cafb0cde25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bfb2b78-c861-4a6b-ace8-60cafb0cde25}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb2bb4d5-66c5-466d-a4fe-e69ae47a2431}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {ae1fc334-4e09-44e9-8628-c0ef0f8321a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae1fc334-4e09-44e9-8628-c0ef0f8321a3}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1061c70b-fe5e-45d8-a9ca-27785820822d}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {79d18516-26d4-42be-a0d0-59b4dec4f5f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79d18516-26d4-42be-a0d0-59b4dec4f5f2}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e1a08853-1f55-4431-9ffb-b66c3998f947}, !- Handle
  G n1 apartment Service Water Use 0.15gal/min, !- Name
  {c5886977-fff4-43ba-a97d-9673f61e0b1f}, !- Water Use Equipment Definition Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {d9553200-66dc-4ea7-bffa-37905ed76b0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9553200-66dc-4ea7-bffa-37905ed76b0b}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {960be8da-7d70-4987-bc4a-59246e4af5cf}, !- Handle
  Schedule Rule 32,                       !- Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d16c3516-30ed-4aea-97eb-056021b43c05}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d16c3516-30ed-4aea-97eb-056021b43c05}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {32aa9562-8b35-4531-a6e8-d30ae714649f}, !- Handle
  Schedule Rule 33,                       !- Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8254001-99c4-442e-87ce-b39321280081}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8254001-99c4-442e-87ce-b39321280081}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {98c15b95-38c1-41f8-ba8b-6d60580b02c8}, !- Handle
  Schedule Rule 34,                       !- Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3de802e-657f-4426-8088-2e0271f97926}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3de802e-657f-4426-8088-2e0271f97926}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Node,
  {7e8080ff-c5a9-416c-92f9-2a528f19f627}, !- Handle
  Node 505,                               !- Name
  {1b1dae86-672f-40a4-aa48-509ec5d0383e}, !- Inlet Port
  {1ba7b6ff-a11a-47be-8b96-e6d1263e0153}; !- Outlet Port

OS:Connection,
  {1b1dae86-672f-40a4-aa48-509ec5d0383e}, !- Handle
  {2a291ae5-5c5f-4f49-b6d3-58d94c979bb7}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  4,                                      !- Outlet Port
  {7e8080ff-c5a9-416c-92f9-2a528f19f627}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64925689-f4e6-4bb9-a1c8-c195e636c6d1}, !- Handle
  Node 506,                               !- Name
  {0114d312-9bc5-48fd-b159-52442b133737}, !- Inlet Port
  {44cd3f33-d99b-476e-86eb-29cd712f45e0}; !- Outlet Port

OS:Connection,
  {1ba7b6ff-a11a-47be-8b96-e6d1263e0153}, !- Handle
  {588de669-513d-45e5-b6cd-81453c45142a}, !- Name
  {7e8080ff-c5a9-416c-92f9-2a528f19f627}, !- Source Object
  3,                                      !- Outlet Port
  {a459775e-6abe-46c1-86e0-2fbf75bd2205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0114d312-9bc5-48fd-b159-52442b133737}, !- Handle
  {263a2682-5a24-4be4-b4f2-c617bd22a6a0}, !- Name
  {a459775e-6abe-46c1-86e0-2fbf75bd2205}, !- Source Object
  3,                                      !- Outlet Port
  {64925689-f4e6-4bb9-a1c8-c195e636c6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44cd3f33-d99b-476e-86eb-29cd712f45e0}, !- Handle
  {2cbef7c8-5e15-4163-aead-8d752285a5ed}, !- Name
  {64925689-f4e6-4bb9-a1c8-c195e636c6d1}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {505a8645-3e96-488d-aa8c-899284d12b5d}, !- Handle
  Water Use Connections 2,                !- Name
  {16d169b0-580a-4ed4-a7c0-2c669fe6564f}, !- Inlet Node Name
  {499452ff-6a46-4d30-a15e-bd1d50ffd999}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2e990066-45c3-4007-9369-dbb876ce432c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0e9a2feb-5a96-43f3-b940-eaf69ccd12c1}, !- Handle
  G n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {8dc31c6c-a53e-4227-85be-8fa347d79fbc}, !- Target Temperature Schedule Name
  {a2955ea1-3efc-49e4-ab4e-a03cb876da80}, !- Sensible Fraction Schedule Name
  {726f6607-f1dd-4039-a4cb-88bad982af33}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a2955ea1-3efc-49e4-ab4e-a03cb876da80}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {98fd8a2f-7b71-44d6-84e7-1d76dd404b85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98fd8a2f-7b71-44d6-84e7-1d76dd404b85}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {726f6607-f1dd-4039-a4cb-88bad982af33}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {66a63e15-944c-42be-ba2d-968eab684ff3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66a63e15-944c-42be-ba2d-968eab684ff3}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8dc31c6c-a53e-4227-85be-8fa347d79fbc}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a0c891e8-7168-4620-935f-6aba1c0ac5b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0c891e8-7168-4620-935f-6aba1c0ac5b0}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2e990066-45c3-4007-9369-dbb876ce432c}, !- Handle
  G n2 apartment Service Water Use 0.15gal/min, !- Name
  {0e9a2feb-5a96-43f3-b940-eaf69ccd12c1}, !- Water Use Equipment Definition Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d6e6f72b-e18b-4bcb-a4b1-caf2ac749058}, !- Handle
  Node 507,                               !- Name
  {213493a7-d0f5-4fd0-9197-0d527e2cead6}, !- Inlet Port
  {16d169b0-580a-4ed4-a7c0-2c669fe6564f}; !- Outlet Port

OS:Connection,
  {213493a7-d0f5-4fd0-9197-0d527e2cead6}, !- Handle
  {c1a57eca-d7bc-4cd1-98cf-8b2b7449c5f2}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  5,                                      !- Outlet Port
  {d6e6f72b-e18b-4bcb-a4b1-caf2ac749058}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b266f0c-ca29-4fd5-9259-3a94827080e7}, !- Handle
  Node 508,                               !- Name
  {499452ff-6a46-4d30-a15e-bd1d50ffd999}, !- Inlet Port
  {d66d14a4-cfe8-48fe-b43e-0098c84f1782}; !- Outlet Port

OS:Connection,
  {16d169b0-580a-4ed4-a7c0-2c669fe6564f}, !- Handle
  {84d5022c-2291-4f2e-9311-e2d53d48b4d8}, !- Name
  {d6e6f72b-e18b-4bcb-a4b1-caf2ac749058}, !- Source Object
  3,                                      !- Outlet Port
  {505a8645-3e96-488d-aa8c-899284d12b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {499452ff-6a46-4d30-a15e-bd1d50ffd999}, !- Handle
  {79ad7a79-9cae-4f69-8348-805ada917ad9}, !- Name
  {505a8645-3e96-488d-aa8c-899284d12b5d}, !- Source Object
  3,                                      !- Outlet Port
  {1b266f0c-ca29-4fd5-9259-3a94827080e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d66d14a4-cfe8-48fe-b43e-0098c84f1782}, !- Handle
  {b087eaec-8cd6-4d1b-a037-f31bedbabc07}, !- Name
  {1b266f0c-ca29-4fd5-9259-3a94827080e7}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {278f6882-4591-468a-8933-90e79b0f8b15}, !- Handle
  Water Use Connections 3,                !- Name
  {83fbd07c-4a83-4856-ba1c-6e4ff5612912}, !- Inlet Node Name
  {fd4c8314-bc16-4b0d-a13d-937659645c9d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f580c1e2-71e3-4fba-bdfd-b16f81ec24e6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {23a1b338-5023-4623-bb83-6bbb1d60bf19}, !- Handle
  G ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {03a045ea-e34c-4c2c-b701-a897fd69b3b3}, !- Target Temperature Schedule Name
  {e9b2eb17-4bd1-4b43-bf41-d6e7bd07e692}, !- Sensible Fraction Schedule Name
  {7ac75ee2-95c6-46e6-91e9-0ff0e697e5b5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e9b2eb17-4bd1-4b43-bf41-d6e7bd07e692}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {30869446-6992-4b61-8234-3d03998468e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30869446-6992-4b61-8234-3d03998468e2}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ac75ee2-95c6-46e6-91e9-0ff0e697e5b5}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a8bc689a-c483-4d85-afb9-c71d4f6e1ef8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8bc689a-c483-4d85-afb9-c71d4f6e1ef8}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {03a045ea-e34c-4c2c-b701-a897fd69b3b3}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28565f7a-81f5-4682-abb8-9c34d77a99b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28565f7a-81f5-4682-abb8-9c34d77a99b4}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f580c1e2-71e3-4fba-bdfd-b16f81ec24e6}, !- Handle
  G ne apartment Service Water Use 0.15gal/min, !- Name
  {23a1b338-5023-4623-bb83-6bbb1d60bf19}, !- Water Use Equipment Definition Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aa1a601f-90c8-4bb2-9fa4-682222545eda}, !- Handle
  Node 509,                               !- Name
  {5aad526a-4637-4c38-88a8-bef934ed12b9}, !- Inlet Port
  {83fbd07c-4a83-4856-ba1c-6e4ff5612912}; !- Outlet Port

OS:Connection,
  {5aad526a-4637-4c38-88a8-bef934ed12b9}, !- Handle
  {f6765257-d634-4022-9c06-d3190f30da52}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  6,                                      !- Outlet Port
  {aa1a601f-90c8-4bb2-9fa4-682222545eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c6508eb-25be-495f-b0fc-593a627bbed7}, !- Handle
  Node 510,                               !- Name
  {fd4c8314-bc16-4b0d-a13d-937659645c9d}, !- Inlet Port
  {e56d81c7-c35c-4cf6-b17a-6ba46d7cba38}; !- Outlet Port

OS:Connection,
  {83fbd07c-4a83-4856-ba1c-6e4ff5612912}, !- Handle
  {746fcb47-52dd-4f95-a161-6b0a7a54f4a2}, !- Name
  {aa1a601f-90c8-4bb2-9fa4-682222545eda}, !- Source Object
  3,                                      !- Outlet Port
  {278f6882-4591-468a-8933-90e79b0f8b15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd4c8314-bc16-4b0d-a13d-937659645c9d}, !- Handle
  {43ec581c-d164-4198-9736-e5f00745febe}, !- Name
  {278f6882-4591-468a-8933-90e79b0f8b15}, !- Source Object
  3,                                      !- Outlet Port
  {1c6508eb-25be-495f-b0fc-593a627bbed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e56d81c7-c35c-4cf6-b17a-6ba46d7cba38}, !- Handle
  {2ab20444-3e63-41ab-9df4-d7f23ae2fe26}, !- Name
  {1c6508eb-25be-495f-b0fc-593a627bbed7}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {86dc5ea6-af32-4b50-b394-f003524bf72a}, !- Handle
  Water Use Connections 4,                !- Name
  {92958188-38b4-4339-b554-b2a1b8e291be}, !- Inlet Node Name
  {5b54fed8-ae46-408e-9466-afcaf8b1f7e2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1be6ab97-cad3-47f8-8f1e-ca4a22908a23}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3205f34a-01c8-4624-a38d-812aacca1c8c}, !- Handle
  G nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {409ee666-3956-4b6a-a625-b58cec771505}, !- Target Temperature Schedule Name
  {bd89d8cf-9057-4f81-a987-eb577de9d63b}, !- Sensible Fraction Schedule Name
  {5d0f68e4-6f3b-4983-ac10-cf360be79777}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bd89d8cf-9057-4f81-a987-eb577de9d63b}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0ac31c77-d1ef-4708-ac7a-ab1c40765bcf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ac31c77-d1ef-4708-ac7a-ab1c40765bcf}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d0f68e4-6f3b-4983-ac10-cf360be79777}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {82aa0ade-2021-4242-a257-54817a3d5ade}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82aa0ade-2021-4242-a257-54817a3d5ade}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {409ee666-3956-4b6a-a625-b58cec771505}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {44e11784-7134-4b10-b15a-24c366cd4929}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44e11784-7134-4b10-b15a-24c366cd4929}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1be6ab97-cad3-47f8-8f1e-ca4a22908a23}, !- Handle
  G nw apartment Service Water Use 0.15gal/min, !- Name
  {3205f34a-01c8-4624-a38d-812aacca1c8c}, !- Water Use Equipment Definition Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0ef9c65c-3489-4819-85c0-e5bc83a59610}, !- Handle
  Node 511,                               !- Name
  {f4787329-f325-440f-a754-1516e6a9effa}, !- Inlet Port
  {92958188-38b4-4339-b554-b2a1b8e291be}; !- Outlet Port

OS:Connection,
  {f4787329-f325-440f-a754-1516e6a9effa}, !- Handle
  {979a7678-6a29-412d-86f4-d9a5dbc9c9b1}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  7,                                      !- Outlet Port
  {0ef9c65c-3489-4819-85c0-e5bc83a59610}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3f8413d-2c55-446f-b2d2-9ef653c523df}, !- Handle
  Node 512,                               !- Name
  {5b54fed8-ae46-408e-9466-afcaf8b1f7e2}, !- Inlet Port
  {9e601094-3494-4d5b-b219-ef57ad4ca55c}; !- Outlet Port

OS:Connection,
  {92958188-38b4-4339-b554-b2a1b8e291be}, !- Handle
  {c8845edd-55b2-4383-a142-c4f14eeb8f13}, !- Name
  {0ef9c65c-3489-4819-85c0-e5bc83a59610}, !- Source Object
  3,                                      !- Outlet Port
  {86dc5ea6-af32-4b50-b394-f003524bf72a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b54fed8-ae46-408e-9466-afcaf8b1f7e2}, !- Handle
  {5c1b5ebd-67bb-40b6-a855-f395a3c9db73}, !- Name
  {86dc5ea6-af32-4b50-b394-f003524bf72a}, !- Source Object
  3,                                      !- Outlet Port
  {d3f8413d-2c55-446f-b2d2-9ef653c523df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e601094-3494-4d5b-b219-ef57ad4ca55c}, !- Handle
  {cb99610d-23f3-42a4-9eac-67fe231808cd}, !- Name
  {d3f8413d-2c55-446f-b2d2-9ef653c523df}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f1ab748d-b6f7-4511-929a-4938ebde8c33}, !- Handle
  Water Use Connections 5,                !- Name
  {3ec9ccbb-5e57-4196-b339-d53f5f854bba}, !- Inlet Node Name
  {02965ff9-9ccc-4eb5-86d8-291cc8abc26e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {55c391a6-39dd-4e13-af6a-9bd47147939a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b77d79c4-8e4f-4943-ae5f-8b57e253a3c3}, !- Handle
  G s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {e3e2b997-2f7c-47c7-9d94-2522bef6d5b0}, !- Target Temperature Schedule Name
  {af3192a8-5556-40fa-bbb7-c0189c70a254}, !- Sensible Fraction Schedule Name
  {1ba27af2-fdbf-48b8-9a9d-6bd813d073f4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {af3192a8-5556-40fa-bbb7-c0189c70a254}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7a5e177d-bd64-434d-b9d2-bd65685a5164}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a5e177d-bd64-434d-b9d2-bd65685a5164}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ba27af2-fdbf-48b8-9a9d-6bd813d073f4}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7c361df9-bc83-41e0-a1c3-0f8d3dda32e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c361df9-bc83-41e0-a1c3-0f8d3dda32e7}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3e2b997-2f7c-47c7-9d94-2522bef6d5b0}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {939033ba-d253-4b5a-91d5-19cc85aa349f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {939033ba-d253-4b5a-91d5-19cc85aa349f}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {55c391a6-39dd-4e13-af6a-9bd47147939a}, !- Handle
  G s1 apartment Service Water Use 0.15gal/min, !- Name
  {b77d79c4-8e4f-4943-ae5f-8b57e253a3c3}, !- Water Use Equipment Definition Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bf7e1420-9282-4ed1-a3d5-e0530cef847b}, !- Handle
  Node 513,                               !- Name
  {04c837da-4a63-411b-9474-f616d317d04b}, !- Inlet Port
  {3ec9ccbb-5e57-4196-b339-d53f5f854bba}; !- Outlet Port

OS:Connection,
  {04c837da-4a63-411b-9474-f616d317d04b}, !- Handle
  {3879357e-92be-455d-9932-f8a9cc60c80c}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  8,                                      !- Outlet Port
  {bf7e1420-9282-4ed1-a3d5-e0530cef847b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eab81ab8-d44c-4969-ba90-7599ce0779d9}, !- Handle
  Node 514,                               !- Name
  {02965ff9-9ccc-4eb5-86d8-291cc8abc26e}, !- Inlet Port
  {c21cccb7-bc2d-46f1-b9c9-db3d5a85dddc}; !- Outlet Port

OS:Connection,
  {3ec9ccbb-5e57-4196-b339-d53f5f854bba}, !- Handle
  {8d9e3f05-9b1b-4ad2-a668-3e60a23bdd36}, !- Name
  {bf7e1420-9282-4ed1-a3d5-e0530cef847b}, !- Source Object
  3,                                      !- Outlet Port
  {f1ab748d-b6f7-4511-929a-4938ebde8c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02965ff9-9ccc-4eb5-86d8-291cc8abc26e}, !- Handle
  {20f9914b-af13-4f00-97d2-4a8f7e86ba53}, !- Name
  {f1ab748d-b6f7-4511-929a-4938ebde8c33}, !- Source Object
  3,                                      !- Outlet Port
  {eab81ab8-d44c-4969-ba90-7599ce0779d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c21cccb7-bc2d-46f1-b9c9-db3d5a85dddc}, !- Handle
  {56f0c44a-60c7-416b-993a-d1493014acac}, !- Name
  {eab81ab8-d44c-4969-ba90-7599ce0779d9}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {919d7209-9662-40f6-a1c0-0b746fe79c2d}, !- Handle
  Water Use Connections 6,                !- Name
  {490cef9e-a1ac-4955-802d-4bbcc1094461}, !- Inlet Node Name
  {8d16a744-6056-497a-a428-5a9ab7b4987d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6f64617f-7fe7-43c1-98c6-132db2e1329b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f663ec8e-24a3-4692-9051-922f0648e09e}, !- Handle
  G s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {d4566088-39f4-47c1-af26-bbbbbc3d46f8}, !- Target Temperature Schedule Name
  {6522f322-d211-4a74-bbed-9fdd1d7364d7}, !- Sensible Fraction Schedule Name
  {94994ec2-e49a-46f2-995f-c963560d0159}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6522f322-d211-4a74-bbed-9fdd1d7364d7}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2900fd79-6f8e-46c7-883f-5558517d5fda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2900fd79-6f8e-46c7-883f-5558517d5fda}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {94994ec2-e49a-46f2-995f-c963560d0159}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4c10aa2a-621f-4720-875b-5f49b73613b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c10aa2a-621f-4720-875b-5f49b73613b4}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4566088-39f4-47c1-af26-bbbbbc3d46f8}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a3001c1f-a228-43d3-8d09-f6d540ecd27d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3001c1f-a228-43d3-8d09-f6d540ecd27d}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6f64617f-7fe7-43c1-98c6-132db2e1329b}, !- Handle
  G s2 apartment Service Water Use 0.15gal/min, !- Name
  {f663ec8e-24a3-4692-9051-922f0648e09e}, !- Water Use Equipment Definition Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {038b7558-3f26-4c4e-953b-ee9742a32201}, !- Handle
  Node 515,                               !- Name
  {26ff2ff3-765b-4504-b007-c8c1b6bf5c69}, !- Inlet Port
  {490cef9e-a1ac-4955-802d-4bbcc1094461}; !- Outlet Port

OS:Connection,
  {26ff2ff3-765b-4504-b007-c8c1b6bf5c69}, !- Handle
  {cd06f411-4cca-4fae-b95f-3d8f9bb76a66}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  9,                                      !- Outlet Port
  {038b7558-3f26-4c4e-953b-ee9742a32201}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abba11c1-bd73-4196-be45-34976eca6ea3}, !- Handle
  Node 516,                               !- Name
  {8d16a744-6056-497a-a428-5a9ab7b4987d}, !- Inlet Port
  {daf62b39-63f2-4f2a-b31e-9735aa646524}; !- Outlet Port

OS:Connection,
  {490cef9e-a1ac-4955-802d-4bbcc1094461}, !- Handle
  {40fd7865-402b-40de-afd3-3d490db2d7a5}, !- Name
  {038b7558-3f26-4c4e-953b-ee9742a32201}, !- Source Object
  3,                                      !- Outlet Port
  {919d7209-9662-40f6-a1c0-0b746fe79c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d16a744-6056-497a-a428-5a9ab7b4987d}, !- Handle
  {35c5fa0a-3a1f-4c84-bc94-5cb8637b5743}, !- Name
  {919d7209-9662-40f6-a1c0-0b746fe79c2d}, !- Source Object
  3,                                      !- Outlet Port
  {abba11c1-bd73-4196-be45-34976eca6ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daf62b39-63f2-4f2a-b31e-9735aa646524}, !- Handle
  {bc9b8992-d87a-4051-8561-968f6165c9d3}, !- Name
  {abba11c1-bd73-4196-be45-34976eca6ea3}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {17a0066c-fb3a-4394-ad13-eadc715ef782}, !- Handle
  Water Use Connections 7,                !- Name
  {86d45dd4-283f-461f-8326-49b94f2ec8bb}, !- Inlet Node Name
  {c5a2f124-4d28-4038-b4bc-d833a99b9bb4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {021a335c-105b-45b8-905a-7bd3849c23c0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4c344628-ebd7-485f-942b-a352b4852b2d}, !- Handle
  G sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {c48b6ef3-8e87-4daa-a351-63dcef659ba0}, !- Target Temperature Schedule Name
  {dc25a771-29c8-4f7e-bf49-0ab906dcc135}, !- Sensible Fraction Schedule Name
  {4e8410d1-864b-4727-b6fa-01bdfa9cbafd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dc25a771-29c8-4f7e-bf49-0ab906dcc135}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {46ae7a99-8bde-4af9-b721-42fd39bd82f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46ae7a99-8bde-4af9-b721-42fd39bd82f2}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e8410d1-864b-4727-b6fa-01bdfa9cbafd}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eeade880-23ea-4903-a92f-b3cb2c0823b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eeade880-23ea-4903-a92f-b3cb2c0823b7}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c48b6ef3-8e87-4daa-a351-63dcef659ba0}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {71f0dcf3-48a0-44b6-956e-34c37bf26399}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71f0dcf3-48a0-44b6-956e-34c37bf26399}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {021a335c-105b-45b8-905a-7bd3849c23c0}, !- Handle
  G sw apartment Service Water Use 0.15gal/min, !- Name
  {4c344628-ebd7-485f-942b-a352b4852b2d}, !- Water Use Equipment Definition Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {27f22ad3-3a7f-4468-9e36-d159ac7bd4a1}, !- Handle
  Node 517,                               !- Name
  {b99f9334-ed1a-42fe-81c3-3b9025c8f98a}, !- Inlet Port
  {86d45dd4-283f-461f-8326-49b94f2ec8bb}; !- Outlet Port

OS:Connection,
  {b99f9334-ed1a-42fe-81c3-3b9025c8f98a}, !- Handle
  {4c6b72c5-c743-4f3e-b9fd-f8b75f6c9d16}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  10,                                     !- Outlet Port
  {27f22ad3-3a7f-4468-9e36-d159ac7bd4a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d8fe34e-a309-4e9a-b4b7-f877c6b05c26}, !- Handle
  Node 518,                               !- Name
  {c5a2f124-4d28-4038-b4bc-d833a99b9bb4}, !- Inlet Port
  {0025393e-11d6-4a66-942f-0edcbcaa4389}; !- Outlet Port

OS:Connection,
  {86d45dd4-283f-461f-8326-49b94f2ec8bb}, !- Handle
  {94551c01-f455-438c-b33f-d2c57636b9fe}, !- Name
  {27f22ad3-3a7f-4468-9e36-d159ac7bd4a1}, !- Source Object
  3,                                      !- Outlet Port
  {17a0066c-fb3a-4394-ad13-eadc715ef782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5a2f124-4d28-4038-b4bc-d833a99b9bb4}, !- Handle
  {dfd7e408-ecd9-4ecf-9c2c-02244e79577e}, !- Name
  {17a0066c-fb3a-4394-ad13-eadc715ef782}, !- Source Object
  3,                                      !- Outlet Port
  {1d8fe34e-a309-4e9a-b4b7-f877c6b05c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0025393e-11d6-4a66-942f-0edcbcaa4389}, !- Handle
  {9189cdd2-4451-4e5b-a42a-38ee6c7f0883}, !- Name
  {1d8fe34e-a309-4e9a-b4b7-f877c6b05c26}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {992b15d9-ce1e-4831-b8a3-77f667bea79a}, !- Handle
  Water Use Connections 8,                !- Name
  {7e4658b1-02e8-4401-88f1-cfe408a3f249}, !- Inlet Node Name
  {1e40fa17-3a8f-4f6e-a423-49a3d2849c7f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {47c65a1e-0f7a-449d-b709-5eb0de5c660b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {18fcb879-f0be-4866-aeda-bf24c3c6870d}, !- Handle
  M n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {ecd4fc6c-3ab3-49b0-ac29-8e7baee8ee7b}, !- Target Temperature Schedule Name
  {886ff5ce-3db0-40ce-b2b2-f543feae6a4d}, !- Sensible Fraction Schedule Name
  {14d6776e-3546-4543-8cb6-68cec24f6261}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {886ff5ce-3db0-40ce-b2b2-f543feae6a4d}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f023593-02d4-40d5-86df-8a09ebf21344}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f023593-02d4-40d5-86df-8a09ebf21344}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {14d6776e-3546-4543-8cb6-68cec24f6261}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d141d507-64aa-4882-b287-bfe566e3192a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d141d507-64aa-4882-b287-bfe566e3192a}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ecd4fc6c-3ab3-49b0-ac29-8e7baee8ee7b}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f385abb-0e2f-4c30-b2a7-fe9d95d3d945}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f385abb-0e2f-4c30-b2a7-fe9d95d3d945}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {47c65a1e-0f7a-449d-b709-5eb0de5c660b}, !- Handle
  M n1 apartment Service Water Use 0.15gal/min, !- Name
  {18fcb879-f0be-4866-aeda-bf24c3c6870d}, !- Water Use Equipment Definition Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {42e8963a-c14e-4892-8ced-74c1635fe1f7}, !- Handle
  Node 519,                               !- Name
  {3ebc16eb-22a9-4316-8626-5e0f470988ef}, !- Inlet Port
  {7e4658b1-02e8-4401-88f1-cfe408a3f249}; !- Outlet Port

OS:Connection,
  {3ebc16eb-22a9-4316-8626-5e0f470988ef}, !- Handle
  {3ad4e720-ab94-4f1d-9df9-481e3c934cc2}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  11,                                     !- Outlet Port
  {42e8963a-c14e-4892-8ced-74c1635fe1f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {719bebfb-37da-430f-8e40-6aabe2ec7691}, !- Handle
  Node 520,                               !- Name
  {1e40fa17-3a8f-4f6e-a423-49a3d2849c7f}, !- Inlet Port
  {d85dae81-5166-4479-a63a-d78e86bed941}; !- Outlet Port

OS:Connection,
  {7e4658b1-02e8-4401-88f1-cfe408a3f249}, !- Handle
  {a87d2603-dfdc-45f3-824c-e098d81a7d90}, !- Name
  {42e8963a-c14e-4892-8ced-74c1635fe1f7}, !- Source Object
  3,                                      !- Outlet Port
  {992b15d9-ce1e-4831-b8a3-77f667bea79a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e40fa17-3a8f-4f6e-a423-49a3d2849c7f}, !- Handle
  {ab244c5c-292a-4b70-9227-4a568fb8a3ee}, !- Name
  {992b15d9-ce1e-4831-b8a3-77f667bea79a}, !- Source Object
  3,                                      !- Outlet Port
  {719bebfb-37da-430f-8e40-6aabe2ec7691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d85dae81-5166-4479-a63a-d78e86bed941}, !- Handle
  {477003e4-3532-434b-8dde-279b54a6778e}, !- Name
  {719bebfb-37da-430f-8e40-6aabe2ec7691}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {63e98194-bf96-4850-b468-9b8b1d82b695}, !- Handle
  Water Use Connections 9,                !- Name
  {0b7ed5b9-53f0-4492-877d-504fc449c3fe}, !- Inlet Node Name
  {f75f0124-c090-4bfc-8a83-365b94ce0e51}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ef066da3-9553-4db0-8131-90764e3b227b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f404b8f9-dda7-4727-8984-af7fb36eb813}, !- Handle
  M n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {a871ea1e-1c5b-42d3-8103-53a14bdbbd8f}, !- Target Temperature Schedule Name
  {dbfb1033-d33e-4177-8c96-2c3c0f438bff}, !- Sensible Fraction Schedule Name
  {96d85441-fa11-4d9d-915c-6f0db82efffd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dbfb1033-d33e-4177-8c96-2c3c0f438bff}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7c556299-7b01-4f9c-ac44-203e4aee3a9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c556299-7b01-4f9c-ac44-203e4aee3a9e}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {96d85441-fa11-4d9d-915c-6f0db82efffd}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7b11adde-a6d3-4cbb-9085-d22485f2a39c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b11adde-a6d3-4cbb-9085-d22485f2a39c}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a871ea1e-1c5b-42d3-8103-53a14bdbbd8f}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2ea8a6d1-4df2-486e-a547-a9b1a3f26962}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ea8a6d1-4df2-486e-a547-a9b1a3f26962}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ef066da3-9553-4db0-8131-90764e3b227b}, !- Handle
  M n2 apartment Service Water Use 0.15gal/min, !- Name
  {f404b8f9-dda7-4727-8984-af7fb36eb813}, !- Water Use Equipment Definition Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3f5b6440-159e-4285-a39a-77258cb79e7e}, !- Handle
  Node 521,                               !- Name
  {68719eda-483d-441e-94be-67821551a715}, !- Inlet Port
  {0b7ed5b9-53f0-4492-877d-504fc449c3fe}; !- Outlet Port

OS:Connection,
  {68719eda-483d-441e-94be-67821551a715}, !- Handle
  {7391e528-f55a-48b5-b303-bb4d0db5276b}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  12,                                     !- Outlet Port
  {3f5b6440-159e-4285-a39a-77258cb79e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {264f7e29-3a5b-4f95-89e6-ee422cb1f07b}, !- Handle
  Node 522,                               !- Name
  {f75f0124-c090-4bfc-8a83-365b94ce0e51}, !- Inlet Port
  {79cb31d7-58e6-4cc7-9f0d-d0a7a18f8b73}; !- Outlet Port

OS:Connection,
  {0b7ed5b9-53f0-4492-877d-504fc449c3fe}, !- Handle
  {5336c8d6-9791-437b-aba4-035e5dd755d5}, !- Name
  {3f5b6440-159e-4285-a39a-77258cb79e7e}, !- Source Object
  3,                                      !- Outlet Port
  {63e98194-bf96-4850-b468-9b8b1d82b695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f75f0124-c090-4bfc-8a83-365b94ce0e51}, !- Handle
  {e82845db-5137-4600-a604-ea5e0020b940}, !- Name
  {63e98194-bf96-4850-b468-9b8b1d82b695}, !- Source Object
  3,                                      !- Outlet Port
  {264f7e29-3a5b-4f95-89e6-ee422cb1f07b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79cb31d7-58e6-4cc7-9f0d-d0a7a18f8b73}, !- Handle
  {a7c12d39-9763-47fe-87db-1071046b307f}, !- Name
  {264f7e29-3a5b-4f95-89e6-ee422cb1f07b}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {84283036-1a2f-460e-9a76-5668b7567076}, !- Handle
  Water Use Connections 10,               !- Name
  {2c2d25eb-4ce9-48c1-928a-cb59e19a6a3c}, !- Inlet Node Name
  {4d6faa90-1667-4500-9d6e-4ab32cf6126a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {671282fa-3692-40db-ac50-d60203dfb4f0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ffdfef1d-94b0-4f15-9b78-05a1f5ce6788}, !- Handle
  M ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {8d44f6fa-717d-4468-9325-7e32952588f2}, !- Target Temperature Schedule Name
  {38f2d2cc-726d-4fab-8e78-aa7ba3b54ec5}, !- Sensible Fraction Schedule Name
  {02ead75e-306d-4ec7-b1ce-91464f651b93}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {38f2d2cc-726d-4fab-8e78-aa7ba3b54ec5}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1a32f08f-ef33-4579-b582-434d42344f70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a32f08f-ef33-4579-b582-434d42344f70}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {02ead75e-306d-4ec7-b1ce-91464f651b93}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6471773a-832d-4b78-aaca-e0e86e940cda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6471773a-832d-4b78-aaca-e0e86e940cda}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d44f6fa-717d-4468-9325-7e32952588f2}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5e773e4e-7e3f-493c-b300-6b484e30aa9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e773e4e-7e3f-493c-b300-6b484e30aa9f}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {671282fa-3692-40db-ac50-d60203dfb4f0}, !- Handle
  M ne apartment Service Water Use 0.15gal/min, !- Name
  {ffdfef1d-94b0-4f15-9b78-05a1f5ce6788}, !- Water Use Equipment Definition Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c33da5ef-b593-4285-b81c-f6cda9165f74}, !- Handle
  Node 523,                               !- Name
  {77791cd4-7aa9-4101-aa34-a0ba5437823b}, !- Inlet Port
  {2c2d25eb-4ce9-48c1-928a-cb59e19a6a3c}; !- Outlet Port

OS:Connection,
  {77791cd4-7aa9-4101-aa34-a0ba5437823b}, !- Handle
  {0980fa8c-2ff3-42e0-9acd-613baaa09f62}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  13,                                     !- Outlet Port
  {c33da5ef-b593-4285-b81c-f6cda9165f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcbdb74e-0514-4b05-bb6c-cba8f0923011}, !- Handle
  Node 524,                               !- Name
  {4d6faa90-1667-4500-9d6e-4ab32cf6126a}, !- Inlet Port
  {90c0fcf7-3154-4600-a77b-4153072ca6a2}; !- Outlet Port

OS:Connection,
  {2c2d25eb-4ce9-48c1-928a-cb59e19a6a3c}, !- Handle
  {bf7cdd7d-0a44-4dd2-b96b-39da1f100bec}, !- Name
  {c33da5ef-b593-4285-b81c-f6cda9165f74}, !- Source Object
  3,                                      !- Outlet Port
  {84283036-1a2f-460e-9a76-5668b7567076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d6faa90-1667-4500-9d6e-4ab32cf6126a}, !- Handle
  {0d563d2c-d1f3-4519-b166-c433205868ce}, !- Name
  {84283036-1a2f-460e-9a76-5668b7567076}, !- Source Object
  3,                                      !- Outlet Port
  {bcbdb74e-0514-4b05-bb6c-cba8f0923011}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c0fcf7-3154-4600-a77b-4153072ca6a2}, !- Handle
  {5ffc6977-4d7e-4aec-bb4b-2cdebb7efdc3}, !- Name
  {bcbdb74e-0514-4b05-bb6c-cba8f0923011}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {055a2720-e178-48d0-9a58-9c6574e5dc5d}, !- Handle
  Water Use Connections 11,               !- Name
  {05720f59-ed19-4c8e-9db5-bc2499a934d1}, !- Inlet Node Name
  {3883816e-29ad-445a-8b2d-8145b619a6f8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0283650d-8b6d-4720-9a41-00b2ce90c8be}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2f856ef9-195b-477a-985a-6758561512a6}, !- Handle
  M nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {60cb757b-d302-4965-b85c-d728d620fd7b}, !- Target Temperature Schedule Name
  {24344cba-f6ff-4bb7-9541-462f5515286d}, !- Sensible Fraction Schedule Name
  {b51d381b-a18d-426a-a9ea-af633a407e10}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {24344cba-f6ff-4bb7-9541-462f5515286d}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {93626ce1-6de7-4426-a739-1b590bdbf727}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93626ce1-6de7-4426-a739-1b590bdbf727}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b51d381b-a18d-426a-a9ea-af633a407e10}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f9269685-fc13-4320-b8bf-6216f23c7d7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9269685-fc13-4320-b8bf-6216f23c7d7b}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {60cb757b-d302-4965-b85c-d728d620fd7b}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cdde0205-f440-4bba-b49d-f67961dd1fdf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdde0205-f440-4bba-b49d-f67961dd1fdf}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0283650d-8b6d-4720-9a41-00b2ce90c8be}, !- Handle
  M nw apartment Service Water Use 0.15gal/min, !- Name
  {2f856ef9-195b-477a-985a-6758561512a6}, !- Water Use Equipment Definition Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9a0d01a3-a1da-4f40-be6c-0589e1d9a2e3}, !- Handle
  Node 525,                               !- Name
  {db912720-0d5b-4383-bc1f-75daf312162b}, !- Inlet Port
  {05720f59-ed19-4c8e-9db5-bc2499a934d1}; !- Outlet Port

OS:Connection,
  {db912720-0d5b-4383-bc1f-75daf312162b}, !- Handle
  {eb2cf0ba-ebfd-4e7e-856f-2c79f94ad81e}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  14,                                     !- Outlet Port
  {9a0d01a3-a1da-4f40-be6c-0589e1d9a2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ab2cd39-9e79-4f3b-8b18-ba23e42f417a}, !- Handle
  Node 526,                               !- Name
  {3883816e-29ad-445a-8b2d-8145b619a6f8}, !- Inlet Port
  {997d0153-8fbc-4bfb-b99b-66a1a7431a80}; !- Outlet Port

OS:Connection,
  {05720f59-ed19-4c8e-9db5-bc2499a934d1}, !- Handle
  {2a0293ed-b942-41e5-af68-d9854c98cf76}, !- Name
  {9a0d01a3-a1da-4f40-be6c-0589e1d9a2e3}, !- Source Object
  3,                                      !- Outlet Port
  {055a2720-e178-48d0-9a58-9c6574e5dc5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3883816e-29ad-445a-8b2d-8145b619a6f8}, !- Handle
  {5863d968-beea-48c4-947c-2d94b9a14904}, !- Name
  {055a2720-e178-48d0-9a58-9c6574e5dc5d}, !- Source Object
  3,                                      !- Outlet Port
  {4ab2cd39-9e79-4f3b-8b18-ba23e42f417a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {997d0153-8fbc-4bfb-b99b-66a1a7431a80}, !- Handle
  {83c93123-0746-4f09-a711-16a053375b11}, !- Name
  {4ab2cd39-9e79-4f3b-8b18-ba23e42f417a}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {791ad94a-ec4c-4210-8eea-a413139de2cf}, !- Handle
  Water Use Connections 12,               !- Name
  {6941232e-4062-4577-97f0-e82b9005470a}, !- Inlet Node Name
  {58f965ee-d993-4b63-8b30-827f039d0fc8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bc146ddc-812b-4132-bdd4-9b8f45ebf93d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {06220887-94e8-4343-bc92-da9dc924ec1a}, !- Handle
  M s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {ad41315e-9282-4995-bbda-a5bbdf0fe93e}, !- Target Temperature Schedule Name
  {b8909ced-61c9-4bb5-9ec1-c95e778b5def}, !- Sensible Fraction Schedule Name
  {0c14d7b3-2e96-4c08-b024-a5fedeac27d6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b8909ced-61c9-4bb5-9ec1-c95e778b5def}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4a0ff4a7-4401-4cd4-be1c-de4d9fce58eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a0ff4a7-4401-4cd4-be1c-de4d9fce58eb}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c14d7b3-2e96-4c08-b024-a5fedeac27d6}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa642fe4-a1e7-4821-bc80-3bea30379f30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa642fe4-a1e7-4821-bc80-3bea30379f30}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad41315e-9282-4995-bbda-a5bbdf0fe93e}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e329c391-66b8-4bec-973b-02fc7175ef1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e329c391-66b8-4bec-973b-02fc7175ef1e}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bc146ddc-812b-4132-bdd4-9b8f45ebf93d}, !- Handle
  M s1 apartment Service Water Use 0.15gal/min, !- Name
  {06220887-94e8-4343-bc92-da9dc924ec1a}, !- Water Use Equipment Definition Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fc748fa6-fb51-42f4-b30a-6583587d6204}, !- Handle
  Node 527,                               !- Name
  {ad99b281-c4fb-46f5-bc4f-2903e94a4916}, !- Inlet Port
  {6941232e-4062-4577-97f0-e82b9005470a}; !- Outlet Port

OS:Connection,
  {ad99b281-c4fb-46f5-bc4f-2903e94a4916}, !- Handle
  {92dbb810-4194-4ae7-b666-81f29882e0a2}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  15,                                     !- Outlet Port
  {fc748fa6-fb51-42f4-b30a-6583587d6204}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f7275cf-6255-460f-bc38-fb46e6bab262}, !- Handle
  Node 528,                               !- Name
  {58f965ee-d993-4b63-8b30-827f039d0fc8}, !- Inlet Port
  {7330654d-d0d6-4094-98e9-c1898996ee18}; !- Outlet Port

OS:Connection,
  {6941232e-4062-4577-97f0-e82b9005470a}, !- Handle
  {b6456de6-de59-491f-8146-e3310d344500}, !- Name
  {fc748fa6-fb51-42f4-b30a-6583587d6204}, !- Source Object
  3,                                      !- Outlet Port
  {791ad94a-ec4c-4210-8eea-a413139de2cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58f965ee-d993-4b63-8b30-827f039d0fc8}, !- Handle
  {07647eda-5275-4615-b74d-b667d97aa11f}, !- Name
  {791ad94a-ec4c-4210-8eea-a413139de2cf}, !- Source Object
  3,                                      !- Outlet Port
  {7f7275cf-6255-460f-bc38-fb46e6bab262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7330654d-d0d6-4094-98e9-c1898996ee18}, !- Handle
  {4c35e265-5e5d-413a-a20f-ab120ae8466e}, !- Name
  {7f7275cf-6255-460f-bc38-fb46e6bab262}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {13d7e4bc-e4d7-4dce-97f5-997bae3813ff}, !- Handle
  Water Use Connections 13,               !- Name
  {0505106d-f700-4fdd-8504-c6739d954c5c}, !- Inlet Node Name
  {c7e94153-db78-444f-96ff-d745cc267a90}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {44fcb059-1022-4e98-a588-8c38941993d6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4b04471b-5e72-4a62-9410-bd36d24330b8}, !- Handle
  M s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {345378cb-5760-4149-a266-a50b4fca74ed}, !- Target Temperature Schedule Name
  {540ef465-4098-4c78-a012-fdedec821def}, !- Sensible Fraction Schedule Name
  {b783f17b-19e1-4ed2-a05f-d5deb9ca94bc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {540ef465-4098-4c78-a012-fdedec821def}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {65bed39d-7c2c-43b3-b647-4ec350b5e5f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65bed39d-7c2c-43b3-b647-4ec350b5e5f6}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b783f17b-19e1-4ed2-a05f-d5deb9ca94bc}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e032df0-2e77-4f8f-bf06-81b54d6bfe8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e032df0-2e77-4f8f-bf06-81b54d6bfe8c}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {345378cb-5760-4149-a266-a50b4fca74ed}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e6d09c79-efc3-4413-9d92-a9816a1a61df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6d09c79-efc3-4413-9d92-a9816a1a61df}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {44fcb059-1022-4e98-a588-8c38941993d6}, !- Handle
  M s2 apartment Service Water Use 0.15gal/min, !- Name
  {4b04471b-5e72-4a62-9410-bd36d24330b8}, !- Water Use Equipment Definition Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a9a479c9-2116-4ff6-a710-cfa7813a37e4}, !- Handle
  Node 529,                               !- Name
  {553d289d-db98-4b8d-bb57-61bcca35f07b}, !- Inlet Port
  {0505106d-f700-4fdd-8504-c6739d954c5c}; !- Outlet Port

OS:Connection,
  {553d289d-db98-4b8d-bb57-61bcca35f07b}, !- Handle
  {de8239eb-757e-4e77-9360-f96051d6ac4f}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  16,                                     !- Outlet Port
  {a9a479c9-2116-4ff6-a710-cfa7813a37e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee926813-3c39-466d-b46c-ac0d71dba9c6}, !- Handle
  Node 530,                               !- Name
  {c7e94153-db78-444f-96ff-d745cc267a90}, !- Inlet Port
  {f37d0ecc-dc59-4e57-bcf5-2e82498571fa}; !- Outlet Port

OS:Connection,
  {0505106d-f700-4fdd-8504-c6739d954c5c}, !- Handle
  {26df3e65-0a40-4b5d-8dba-6dc015f63b6d}, !- Name
  {a9a479c9-2116-4ff6-a710-cfa7813a37e4}, !- Source Object
  3,                                      !- Outlet Port
  {13d7e4bc-e4d7-4dce-97f5-997bae3813ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7e94153-db78-444f-96ff-d745cc267a90}, !- Handle
  {995ce553-377a-4da2-81fa-d605215b94ec}, !- Name
  {13d7e4bc-e4d7-4dce-97f5-997bae3813ff}, !- Source Object
  3,                                      !- Outlet Port
  {ee926813-3c39-466d-b46c-ac0d71dba9c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f37d0ecc-dc59-4e57-bcf5-2e82498571fa}, !- Handle
  {57949e75-3f2b-48f3-b959-82d86374accb}, !- Name
  {ee926813-3c39-466d-b46c-ac0d71dba9c6}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {13ee1d1f-2a19-48fd-9c0a-0290a843464e}, !- Handle
  Water Use Connections 14,               !- Name
  {c0f319e7-88f8-48b4-8778-fc2c4c0d8750}, !- Inlet Node Name
  {ac3be9a0-1fc8-45a3-82ac-01c23143dd6c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ea9f7258-ab4f-4303-a6ae-5edfc5ba4d8b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {35336bfc-73c0-4282-a80d-486de2810e94}, !- Handle
  M se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {885b0619-ef9c-459a-9ca7-3def2d5a29b3}, !- Target Temperature Schedule Name
  {e24f9d31-e9b6-4f79-a25b-1ee23bd41690}, !- Sensible Fraction Schedule Name
  {625239f6-c21c-40e1-9527-763e676b9121}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e24f9d31-e9b6-4f79-a25b-1ee23bd41690}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c0a4b156-0bc8-4796-bc4f-3b7b8facee35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0a4b156-0bc8-4796-bc4f-3b7b8facee35}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {625239f6-c21c-40e1-9527-763e676b9121}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {39e8f22c-6609-428c-9dab-1ed28276e779}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39e8f22c-6609-428c-9dab-1ed28276e779}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {885b0619-ef9c-459a-9ca7-3def2d5a29b3}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6114d1ca-7e62-40a2-bfbf-2fbf7ca63849}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6114d1ca-7e62-40a2-bfbf-2fbf7ca63849}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ea9f7258-ab4f-4303-a6ae-5edfc5ba4d8b}, !- Handle
  M se apartment Service Water Use 0.15gal/min, !- Name
  {35336bfc-73c0-4282-a80d-486de2810e94}, !- Water Use Equipment Definition Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {435c2316-3f26-42b1-92c7-b16a0b422df0}, !- Handle
  Node 531,                               !- Name
  {63e0137a-6568-40dc-9404-696d2cf654e7}, !- Inlet Port
  {c0f319e7-88f8-48b4-8778-fc2c4c0d8750}; !- Outlet Port

OS:Connection,
  {63e0137a-6568-40dc-9404-696d2cf654e7}, !- Handle
  {a9f6d892-4755-46c2-a1b2-d36c612e18c9}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  17,                                     !- Outlet Port
  {435c2316-3f26-42b1-92c7-b16a0b422df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {784b6bec-08dc-41c5-89ce-5dc5e2b9a71d}, !- Handle
  Node 532,                               !- Name
  {ac3be9a0-1fc8-45a3-82ac-01c23143dd6c}, !- Inlet Port
  {dc0d0566-b6c3-46f4-a2ad-0db30a7a09c0}; !- Outlet Port

OS:Connection,
  {c0f319e7-88f8-48b4-8778-fc2c4c0d8750}, !- Handle
  {1cfa0575-125d-49fd-8dd7-a9f38ea089f2}, !- Name
  {435c2316-3f26-42b1-92c7-b16a0b422df0}, !- Source Object
  3,                                      !- Outlet Port
  {13ee1d1f-2a19-48fd-9c0a-0290a843464e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac3be9a0-1fc8-45a3-82ac-01c23143dd6c}, !- Handle
  {3bd52f94-d876-492b-8e5b-760a4f13ad1a}, !- Name
  {13ee1d1f-2a19-48fd-9c0a-0290a843464e}, !- Source Object
  3,                                      !- Outlet Port
  {784b6bec-08dc-41c5-89ce-5dc5e2b9a71d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc0d0566-b6c3-46f4-a2ad-0db30a7a09c0}, !- Handle
  {4b1692e1-c497-4be2-beb7-707a3b104a1c}, !- Name
  {784b6bec-08dc-41c5-89ce-5dc5e2b9a71d}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1d92c3e9-e333-406a-80ef-c21eaf401d5a}, !- Handle
  Water Use Connections 15,               !- Name
  {e74385d9-a510-4d16-99b4-8fd8839c263b}, !- Inlet Node Name
  {e6df1f6e-b680-4bc9-aee1-b7c3b96d5678}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d20a178-dd14-4ce7-81cf-e6b7969ec439}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {75f85027-2d51-416c-aaed-ff49de36748a}, !- Handle
  M sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {bffb1c5d-55d0-432b-97a9-b164fdd75029}, !- Target Temperature Schedule Name
  {cd07e3b4-8462-4f11-a1a7-0da6018febd6}, !- Sensible Fraction Schedule Name
  {86c5f074-0253-47da-84e5-0578fc605790}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cd07e3b4-8462-4f11-a1a7-0da6018febd6}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {48394a75-5c10-47c7-9fc6-cd0bc95d1447}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48394a75-5c10-47c7-9fc6-cd0bc95d1447}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {86c5f074-0253-47da-84e5-0578fc605790}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {182119df-5876-4770-819f-7e875a248af4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {182119df-5876-4770-819f-7e875a248af4}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bffb1c5d-55d0-432b-97a9-b164fdd75029}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8b4d4b28-d81b-4015-bf5e-55a3f6a4d4a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b4d4b28-d81b-4015-bf5e-55a3f6a4d4a4}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8d20a178-dd14-4ce7-81cf-e6b7969ec439}, !- Handle
  M sw apartment Service Water Use 0.15gal/min, !- Name
  {75f85027-2d51-416c-aaed-ff49de36748a}, !- Water Use Equipment Definition Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9f5a55eb-6396-4c1d-8516-c962fac488ae}, !- Handle
  Node 533,                               !- Name
  {0bd1a514-7537-4c2d-8bcf-b1aa010b9231}, !- Inlet Port
  {e74385d9-a510-4d16-99b4-8fd8839c263b}; !- Outlet Port

OS:Connection,
  {0bd1a514-7537-4c2d-8bcf-b1aa010b9231}, !- Handle
  {d8da3df6-67e0-4aa3-84f5-323e3bbcc743}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  18,                                     !- Outlet Port
  {9f5a55eb-6396-4c1d-8516-c962fac488ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6232311e-c917-4d08-b9f8-65e51cfed64d}, !- Handle
  Node 534,                               !- Name
  {e6df1f6e-b680-4bc9-aee1-b7c3b96d5678}, !- Inlet Port
  {4eb4b998-8269-42f3-a121-dc20f08d4d54}; !- Outlet Port

OS:Connection,
  {e74385d9-a510-4d16-99b4-8fd8839c263b}, !- Handle
  {41144aee-680e-46ae-9883-523a640412c8}, !- Name
  {9f5a55eb-6396-4c1d-8516-c962fac488ae}, !- Source Object
  3,                                      !- Outlet Port
  {1d92c3e9-e333-406a-80ef-c21eaf401d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6df1f6e-b680-4bc9-aee1-b7c3b96d5678}, !- Handle
  {9fc9250c-05d6-4143-86bc-0fad9e34792f}, !- Name
  {1d92c3e9-e333-406a-80ef-c21eaf401d5a}, !- Source Object
  3,                                      !- Outlet Port
  {6232311e-c917-4d08-b9f8-65e51cfed64d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eb4b998-8269-42f3-a121-dc20f08d4d54}, !- Handle
  {6a5fc409-dd7c-4e5d-aceb-2b93bc5a5ee8}, !- Name
  {6232311e-c917-4d08-b9f8-65e51cfed64d}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6b564651-ae9d-4c55-aca7-19ada289c763}, !- Handle
  Water Use Connections 16,               !- Name
  {89542167-7623-488a-ac1e-705dc9bd011a}, !- Inlet Node Name
  {6380cbf3-d4d7-4d83-8033-21c8457b8156}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6f859447-08fb-491d-86d2-0f8b54e48edb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {375429cb-dda5-47b2-b806-a6a23ab1ab5f}, !- Handle
  Office Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21841228449256e-06,                   !- Peak Flow Rate {m3/s}
  {7d49d545-46df-435e-bd48-6224b1ba45b5}, !- Target Temperature Schedule Name
  {4796d8ef-6ce2-4359-b015-b4726c5d7580}, !- Sensible Fraction Schedule Name
  {3caf285a-fb26-4f6f-972d-d5103528aba1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4796d8ef-6ce2-4359-b015-b4726c5d7580}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e3ca6748-d8d2-4f95-9327-4dd5db278f2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3ca6748-d8d2-4f95-9327-4dd5db278f2f}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3caf285a-fb26-4f6f-972d-d5103528aba1}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e3991b4-e2ca-4c88-a2c4-fc14709c8c8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e3991b4-e2ca-4c88-a2c4-fc14709c8c8c}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d49d545-46df-435e-bd48-6224b1ba45b5}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f261df5-80e2-4465-980f-b259e40a6ac1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f261df5-80e2-4465-980f-b259e40a6ac1}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6f859447-08fb-491d-86d2-0f8b54e48edb}, !- Handle
  Office Service Water Use 0.07gal/min,   !- Name
  {375429cb-dda5-47b2-b806-a6a23ab1ab5f}, !- Water Use Equipment Definition Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  {e8672174-e451-4173-82c9-deddb5c65e09}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e8672174-e451-4173-82c9-deddb5c65e09}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {78f417bb-c777-436a-89b9-c44105af9129}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78f417bb-c777-436a-89b9-c44105af9129}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {bf570d97-a737-4c17-9b34-e8b41c79e19b}, !- Handle
  Schedule Rule 35,                       !- Name
  {e8672174-e451-4173-82c9-deddb5c65e09}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b4e7da13-df27-41cb-9ee2-4aa26825e46e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4e7da13-df27-41cb-9ee2-4aa26825e46e}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {c897602c-480e-4f52-a3eb-51ec49309954}, !- Handle
  Schedule Rule 36,                       !- Name
  {e8672174-e451-4173-82c9-deddb5c65e09}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {74c6e063-759d-40ce-a931-5594c152357d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74c6e063-759d-40ce-a931-5594c152357d}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {ff92f2f8-ba15-444b-bf3e-47477dc74d9b}, !- Handle
  Schedule Rule 37,                       !- Name
  {e8672174-e451-4173-82c9-deddb5c65e09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {157c0c2c-bf01-45e0-bc7e-fa1470ec64ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {157c0c2c-bf01-45e0-bc7e-fa1470ec64ab}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {967f81eb-4951-412a-bd6d-afbfdcf6fc59}, !- Handle
  Node 535,                               !- Name
  {1c8ddf62-a669-49f3-9fc1-5fbf94852ac4}, !- Inlet Port
  {89542167-7623-488a-ac1e-705dc9bd011a}; !- Outlet Port

OS:Connection,
  {1c8ddf62-a669-49f3-9fc1-5fbf94852ac4}, !- Handle
  {bbea3b9a-9ff4-4f0d-82d3-6567326d7168}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  19,                                     !- Outlet Port
  {967f81eb-4951-412a-bd6d-afbfdcf6fc59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b92ec10-7424-41ee-a257-f0b6b3a0fcb8}, !- Handle
  Node 536,                               !- Name
  {6380cbf3-d4d7-4d83-8033-21c8457b8156}, !- Inlet Port
  {364316fc-8d10-40e8-860f-c8916ba07198}; !- Outlet Port

OS:Connection,
  {89542167-7623-488a-ac1e-705dc9bd011a}, !- Handle
  {3ac08913-7282-4ccf-8d08-fe6e9a1482a7}, !- Name
  {967f81eb-4951-412a-bd6d-afbfdcf6fc59}, !- Source Object
  3,                                      !- Outlet Port
  {6b564651-ae9d-4c55-aca7-19ada289c763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6380cbf3-d4d7-4d83-8033-21c8457b8156}, !- Handle
  {bd6d1bf0-4b3e-4a61-ae8d-974fd15ff48d}, !- Name
  {6b564651-ae9d-4c55-aca7-19ada289c763}, !- Source Object
  3,                                      !- Outlet Port
  {1b92ec10-7424-41ee-a257-f0b6b3a0fcb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {364316fc-8d10-40e8-860f-c8916ba07198}, !- Handle
  {be235c67-b9a6-4ec3-ae7c-43c7d65855b0}, !- Name
  {1b92ec10-7424-41ee-a257-f0b6b3a0fcb8}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b4241c7a-42c6-4cba-b58b-196c49e577de}, !- Handle
  Water Use Connections 17,               !- Name
  {ac7d0004-dd87-43c3-be6f-2cc60ae5027e}, !- Inlet Node Name
  {2e146141-f8e2-4fbc-a050-30247a776f8f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {11875c44-139d-42ec-9ff4-36dc0a3d9907}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1bc6c52c-aa9d-4e6a-8ecf-509ae102c305}, !- Handle
  T n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {ece63dd4-0468-4e76-9d6a-1ac710cfa0db}, !- Target Temperature Schedule Name
  {b4dffaf4-1ddf-486e-8811-45433a812883}, !- Sensible Fraction Schedule Name
  {0b322e8f-7188-412b-a0ab-93bbc7a46964}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b4dffaf4-1ddf-486e-8811-45433a812883}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {45897966-7898-43cb-8435-4c296a4ae430}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45897966-7898-43cb-8435-4c296a4ae430}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b322e8f-7188-412b-a0ab-93bbc7a46964}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {12db1e18-3afa-447a-aef9-da66fccc6d1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12db1e18-3afa-447a-aef9-da66fccc6d1b}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ece63dd4-0468-4e76-9d6a-1ac710cfa0db}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b9f66643-f5c7-4750-a37f-f82da022ca4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9f66643-f5c7-4750-a37f-f82da022ca4a}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {11875c44-139d-42ec-9ff4-36dc0a3d9907}, !- Handle
  T n1 apartment Service Water Use 0.15gal/min, !- Name
  {1bc6c52c-aa9d-4e6a-8ecf-509ae102c305}, !- Water Use Equipment Definition Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {59b925f7-09d3-44e4-9df3-a45e51b5a9f8}, !- Handle
  Node 537,                               !- Name
  {a0fef6bb-add6-4981-b42d-c53f991a3f76}, !- Inlet Port
  {ac7d0004-dd87-43c3-be6f-2cc60ae5027e}; !- Outlet Port

OS:Connection,
  {a0fef6bb-add6-4981-b42d-c53f991a3f76}, !- Handle
  {40549db4-95d8-4524-9cd6-e08726b60941}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  20,                                     !- Outlet Port
  {59b925f7-09d3-44e4-9df3-a45e51b5a9f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8202ed19-d836-4ebe-9b00-19e0fe6370c5}, !- Handle
  Node 538,                               !- Name
  {2e146141-f8e2-4fbc-a050-30247a776f8f}, !- Inlet Port
  {e81ca8df-b87b-489b-bd23-d38b2b9815ec}; !- Outlet Port

OS:Connection,
  {ac7d0004-dd87-43c3-be6f-2cc60ae5027e}, !- Handle
  {147d320b-4266-4dc7-9e1f-b62f1ffc1e08}, !- Name
  {59b925f7-09d3-44e4-9df3-a45e51b5a9f8}, !- Source Object
  3,                                      !- Outlet Port
  {b4241c7a-42c6-4cba-b58b-196c49e577de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e146141-f8e2-4fbc-a050-30247a776f8f}, !- Handle
  {83c03cdd-7ffa-4e29-8392-6e9f9ac6ba0f}, !- Name
  {b4241c7a-42c6-4cba-b58b-196c49e577de}, !- Source Object
  3,                                      !- Outlet Port
  {8202ed19-d836-4ebe-9b00-19e0fe6370c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e81ca8df-b87b-489b-bd23-d38b2b9815ec}, !- Handle
  {86c3efc5-e702-45e1-99a8-ce997cf989ab}, !- Name
  {8202ed19-d836-4ebe-9b00-19e0fe6370c5}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ab2977b4-4ae8-43aa-99d1-a1b7417ded76}, !- Handle
  Water Use Connections 18,               !- Name
  {21d11f9b-1acd-436b-bf24-c82b7329a5d2}, !- Inlet Node Name
  {78f456c9-02f2-423a-804c-a9937043c7b4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89595450-adfb-48c9-8280-a912831f93f2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ce5e2fa1-dda7-419a-93db-b6078ef018cb}, !- Handle
  T n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {7a4e92ef-c2e5-4c10-a64f-bf8c3b536b86}, !- Target Temperature Schedule Name
  {078dd181-4d23-4d5b-b9cf-057c70d3575c}, !- Sensible Fraction Schedule Name
  {d94c09dc-3c36-4890-890f-e92874aa67d6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {078dd181-4d23-4d5b-b9cf-057c70d3575c}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b5904cd6-a02d-4e1c-b493-458199e6d9df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5904cd6-a02d-4e1c-b493-458199e6d9df}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d94c09dc-3c36-4890-890f-e92874aa67d6}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b955f7b3-212d-4b43-ac79-aabdc33adf0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b955f7b3-212d-4b43-ac79-aabdc33adf0b}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a4e92ef-c2e5-4c10-a64f-bf8c3b536b86}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {527e7879-29d7-402b-ad6b-a6ea751400d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {527e7879-29d7-402b-ad6b-a6ea751400d6}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {89595450-adfb-48c9-8280-a912831f93f2}, !- Handle
  T n2 apartment Service Water Use 0.15gal/min, !- Name
  {ce5e2fa1-dda7-419a-93db-b6078ef018cb}, !- Water Use Equipment Definition Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cc84ca3e-7f1c-46cc-aa8b-33d0f40f168e}, !- Handle
  Node 539,                               !- Name
  {857d4356-af34-48c7-8ce8-43e5b1167ef6}, !- Inlet Port
  {21d11f9b-1acd-436b-bf24-c82b7329a5d2}; !- Outlet Port

OS:Connection,
  {857d4356-af34-48c7-8ce8-43e5b1167ef6}, !- Handle
  {0ae32f0a-2bc9-4a6d-a344-1dbe4ce3f885}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  21,                                     !- Outlet Port
  {cc84ca3e-7f1c-46cc-aa8b-33d0f40f168e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d99c9754-4de0-4b8c-8c62-82b523341fc5}, !- Handle
  Node 540,                               !- Name
  {78f456c9-02f2-423a-804c-a9937043c7b4}, !- Inlet Port
  {0a960e01-0db9-4d4b-9976-e6699254b1bf}; !- Outlet Port

OS:Connection,
  {21d11f9b-1acd-436b-bf24-c82b7329a5d2}, !- Handle
  {6a569106-72d0-4ee0-9385-814f443a8d10}, !- Name
  {cc84ca3e-7f1c-46cc-aa8b-33d0f40f168e}, !- Source Object
  3,                                      !- Outlet Port
  {ab2977b4-4ae8-43aa-99d1-a1b7417ded76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78f456c9-02f2-423a-804c-a9937043c7b4}, !- Handle
  {8bd0440d-7f9d-4045-98b3-87747084bca1}, !- Name
  {ab2977b4-4ae8-43aa-99d1-a1b7417ded76}, !- Source Object
  3,                                      !- Outlet Port
  {d99c9754-4de0-4b8c-8c62-82b523341fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a960e01-0db9-4d4b-9976-e6699254b1bf}, !- Handle
  {350dbbb6-446b-4e43-9201-8959a9b4be7f}, !- Name
  {d99c9754-4de0-4b8c-8c62-82b523341fc5}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9e2494ef-e1a9-4862-b504-0da98f212c6c}, !- Handle
  Water Use Connections 19,               !- Name
  {d219527d-3332-4e72-8f85-b86a24ea359e}, !- Inlet Node Name
  {dbd736fd-d7f2-4136-96d0-b10cf8a6d217}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eafc2ea9-789d-4fb6-a5f1-fd2cc5cfa29a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a1c0d7de-e563-4c85-a4e7-0f56f8b2ae45}, !- Handle
  T ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {213932cd-625a-4ec7-8bb5-c0fd5e61480d}, !- Target Temperature Schedule Name
  {712f61b1-6af7-4814-8846-d151442c0beb}, !- Sensible Fraction Schedule Name
  {d55edbfc-2541-45ab-9c41-9810ae613a55}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {712f61b1-6af7-4814-8846-d151442c0beb}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1e956fc5-8d73-4f19-89b5-36b6c860d1c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e956fc5-8d73-4f19-89b5-36b6c860d1c9}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d55edbfc-2541-45ab-9c41-9810ae613a55}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f9fac7b2-1650-4fe2-99c8-38e2e72bad84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9fac7b2-1650-4fe2-99c8-38e2e72bad84}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {213932cd-625a-4ec7-8bb5-c0fd5e61480d}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f7e4150d-baf1-4af4-bb58-325e0100f501}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7e4150d-baf1-4af4-bb58-325e0100f501}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eafc2ea9-789d-4fb6-a5f1-fd2cc5cfa29a}, !- Handle
  T ne apartment Service Water Use 0.15gal/min, !- Name
  {a1c0d7de-e563-4c85-a4e7-0f56f8b2ae45}, !- Water Use Equipment Definition Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2088b885-53f8-4394-868c-94261362c497}, !- Handle
  Node 541,                               !- Name
  {fc79bfad-aabf-4094-ac4b-451a61d610e3}, !- Inlet Port
  {d219527d-3332-4e72-8f85-b86a24ea359e}; !- Outlet Port

OS:Connection,
  {fc79bfad-aabf-4094-ac4b-451a61d610e3}, !- Handle
  {9f2b552c-5780-4236-a7e0-3d22998a116f}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  22,                                     !- Outlet Port
  {2088b885-53f8-4394-868c-94261362c497}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd34f527-de48-4898-8185-c4284f901931}, !- Handle
  Node 542,                               !- Name
  {dbd736fd-d7f2-4136-96d0-b10cf8a6d217}, !- Inlet Port
  {5851289e-9623-4103-baec-865d0a8e4053}; !- Outlet Port

OS:Connection,
  {d219527d-3332-4e72-8f85-b86a24ea359e}, !- Handle
  {0837d9ac-5d65-4d4b-836f-9c83c8cff6e1}, !- Name
  {2088b885-53f8-4394-868c-94261362c497}, !- Source Object
  3,                                      !- Outlet Port
  {9e2494ef-e1a9-4862-b504-0da98f212c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbd736fd-d7f2-4136-96d0-b10cf8a6d217}, !- Handle
  {f7347956-0abf-4225-b01c-13f05465f527}, !- Name
  {9e2494ef-e1a9-4862-b504-0da98f212c6c}, !- Source Object
  3,                                      !- Outlet Port
  {fd34f527-de48-4898-8185-c4284f901931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5851289e-9623-4103-baec-865d0a8e4053}, !- Handle
  {64134a3f-dec2-4dae-86b7-2ef295bf8f26}, !- Name
  {fd34f527-de48-4898-8185-c4284f901931}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4ecb9299-bc55-426a-9084-90011618e762}, !- Handle
  Water Use Connections 20,               !- Name
  {9d119227-0a41-4c22-842c-9f5282259569}, !- Inlet Node Name
  {d4736665-20da-478a-b820-74378b7ecfaa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9378dd75-2214-4ab4-bc74-c2db952a018f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1fc6ef4e-c544-4b1d-b859-3f48c40bd40b}, !- Handle
  T nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b4ee10a0-bb89-432f-bd5f-333fff83dc1d}, !- Target Temperature Schedule Name
  {975d941f-5487-4bd8-9b6d-0b80e314a432}, !- Sensible Fraction Schedule Name
  {36f9fd5f-8676-408a-9711-d79e760f0061}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {975d941f-5487-4bd8-9b6d-0b80e314a432}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {99c6c1e9-3841-431f-9a8d-c42d143f8698}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99c6c1e9-3841-431f-9a8d-c42d143f8698}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {36f9fd5f-8676-408a-9711-d79e760f0061}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {41785b1f-372a-49db-846e-cd3c619704fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41785b1f-372a-49db-846e-cd3c619704fb}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4ee10a0-bb89-432f-bd5f-333fff83dc1d}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {735b2c84-9dd4-43e3-8e4d-03e730a8e0cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {735b2c84-9dd4-43e3-8e4d-03e730a8e0cf}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9378dd75-2214-4ab4-bc74-c2db952a018f}, !- Handle
  T nw apartment Service Water Use 0.15gal/min, !- Name
  {1fc6ef4e-c544-4b1d-b859-3f48c40bd40b}, !- Water Use Equipment Definition Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6b9bf1f8-7379-4481-ac23-2bfb9a2ecf3f}, !- Handle
  Node 543,                               !- Name
  {4c594860-4b4d-41a2-9020-12fc9b2d722e}, !- Inlet Port
  {9d119227-0a41-4c22-842c-9f5282259569}; !- Outlet Port

OS:Connection,
  {4c594860-4b4d-41a2-9020-12fc9b2d722e}, !- Handle
  {9e8965dd-4d7b-4230-a5d2-9aa808923650}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  23,                                     !- Outlet Port
  {6b9bf1f8-7379-4481-ac23-2bfb9a2ecf3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7598b251-d790-4c7b-858f-97af7caab893}, !- Handle
  Node 544,                               !- Name
  {d4736665-20da-478a-b820-74378b7ecfaa}, !- Inlet Port
  {4d019c60-71e5-41f7-a510-73db95005dc0}; !- Outlet Port

OS:Connection,
  {9d119227-0a41-4c22-842c-9f5282259569}, !- Handle
  {e011fc34-4faa-451c-833b-6a454f503c21}, !- Name
  {6b9bf1f8-7379-4481-ac23-2bfb9a2ecf3f}, !- Source Object
  3,                                      !- Outlet Port
  {4ecb9299-bc55-426a-9084-90011618e762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4736665-20da-478a-b820-74378b7ecfaa}, !- Handle
  {66302b35-fcd4-4238-9484-a48945b6ff2e}, !- Name
  {4ecb9299-bc55-426a-9084-90011618e762}, !- Source Object
  3,                                      !- Outlet Port
  {7598b251-d790-4c7b-858f-97af7caab893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d019c60-71e5-41f7-a510-73db95005dc0}, !- Handle
  {1f96376a-6b7d-4926-a195-8d767bde4729}, !- Name
  {7598b251-d790-4c7b-858f-97af7caab893}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4913c3e4-1054-4953-928b-981188c5dcda}, !- Handle
  Water Use Connections 21,               !- Name
  {187c6b44-5f13-4189-b5c2-888ca742e26c}, !- Inlet Node Name
  {d936b68e-4bee-4e6b-9898-90618abe100a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5f8c009a-b425-4f6f-a8a7-32c524160bae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {143a5d03-5add-49e3-b811-f2a857a4c458}, !- Handle
  T s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {595d587d-e44f-40dc-ab46-9981e9143f6e}, !- Target Temperature Schedule Name
  {eaad85d7-d711-4a1a-bb60-f371a036b5e5}, !- Sensible Fraction Schedule Name
  {5ef04662-bc4b-4c89-b9ff-7df25ef50a15}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eaad85d7-d711-4a1a-bb60-f371a036b5e5}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {abdd9293-335d-4666-8264-4a3d427cc634}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abdd9293-335d-4666-8264-4a3d427cc634}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ef04662-bc4b-4c89-b9ff-7df25ef50a15}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a85e5e29-bfe8-425a-b3c1-042d48257abf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a85e5e29-bfe8-425a-b3c1-042d48257abf}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {595d587d-e44f-40dc-ab46-9981e9143f6e}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4b6845c5-a7f3-43f9-87c1-ef4772e56278}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b6845c5-a7f3-43f9-87c1-ef4772e56278}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5f8c009a-b425-4f6f-a8a7-32c524160bae}, !- Handle
  T s1 apartment Service Water Use 0.15gal/min, !- Name
  {143a5d03-5add-49e3-b811-f2a857a4c458}, !- Water Use Equipment Definition Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e37a8a94-0535-4f0b-ba02-1f8e63adf8e7}, !- Handle
  Node 545,                               !- Name
  {1c241f08-2be0-4368-89c8-887698ab6a86}, !- Inlet Port
  {187c6b44-5f13-4189-b5c2-888ca742e26c}; !- Outlet Port

OS:Connection,
  {1c241f08-2be0-4368-89c8-887698ab6a86}, !- Handle
  {3e3bb9ea-a94a-42b5-84b5-daf712397fb0}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  24,                                     !- Outlet Port
  {e37a8a94-0535-4f0b-ba02-1f8e63adf8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fbd0fe2-100a-4fe0-b9c1-3140737ac688}, !- Handle
  Node 546,                               !- Name
  {d936b68e-4bee-4e6b-9898-90618abe100a}, !- Inlet Port
  {f6b75587-79fc-452e-8123-458590ffae0f}; !- Outlet Port

OS:Connection,
  {187c6b44-5f13-4189-b5c2-888ca742e26c}, !- Handle
  {e8f68baf-cc60-42d1-88a3-f608ad65c969}, !- Name
  {e37a8a94-0535-4f0b-ba02-1f8e63adf8e7}, !- Source Object
  3,                                      !- Outlet Port
  {4913c3e4-1054-4953-928b-981188c5dcda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d936b68e-4bee-4e6b-9898-90618abe100a}, !- Handle
  {2049b5ee-64a1-4b50-8fb8-59e8fb9bdb19}, !- Name
  {4913c3e4-1054-4953-928b-981188c5dcda}, !- Source Object
  3,                                      !- Outlet Port
  {8fbd0fe2-100a-4fe0-b9c1-3140737ac688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6b75587-79fc-452e-8123-458590ffae0f}, !- Handle
  {950e6150-0b5b-4a59-a437-fac7ec7b9639}, !- Name
  {8fbd0fe2-100a-4fe0-b9c1-3140737ac688}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f7a831b0-5abe-49f5-acc5-1e22eb80a611}, !- Handle
  Water Use Connections 22,               !- Name
  {09d45474-bb43-4c79-a06c-ff3e5519ac12}, !- Inlet Node Name
  {68208cb3-ea02-47e6-b5fc-78b0d5b3e83f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e8ee34ba-2c60-4706-a98f-def53caadc2c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c1af913c-9dcb-4e55-b600-d6d1595bc58f}, !- Handle
  T s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {1a2149fe-17ea-48ed-a312-7ab639fa42d7}, !- Target Temperature Schedule Name
  {a58213e4-8ca4-4395-93c5-f43ac4fac8cc}, !- Sensible Fraction Schedule Name
  {a9b7c151-46e4-4893-a904-f72a137d9126}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a58213e4-8ca4-4395-93c5-f43ac4fac8cc}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8868b152-da49-4118-8f2c-87b736810efe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8868b152-da49-4118-8f2c-87b736810efe}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9b7c151-46e4-4893-a904-f72a137d9126}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {353060f0-d0bf-472a-8f9c-fb6846c119ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {353060f0-d0bf-472a-8f9c-fb6846c119ea}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a2149fe-17ea-48ed-a312-7ab639fa42d7}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {21da2334-5754-4698-bb4c-223fd3d2b46e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21da2334-5754-4698-bb4c-223fd3d2b46e}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e8ee34ba-2c60-4706-a98f-def53caadc2c}, !- Handle
  T s2 apartment Service Water Use 0.15gal/min, !- Name
  {c1af913c-9dcb-4e55-b600-d6d1595bc58f}, !- Water Use Equipment Definition Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {39b67543-982e-46f8-9e88-03f449b2dfa4}, !- Handle
  Node 547,                               !- Name
  {55a1e533-c3d0-4e09-afb5-3ba69e439835}, !- Inlet Port
  {09d45474-bb43-4c79-a06c-ff3e5519ac12}; !- Outlet Port

OS:Connection,
  {55a1e533-c3d0-4e09-afb5-3ba69e439835}, !- Handle
  {e67778e0-c09b-4bec-9b3a-f4473b5504d4}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  25,                                     !- Outlet Port
  {39b67543-982e-46f8-9e88-03f449b2dfa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7521700e-0dda-41a9-a4bf-7a5857adb4e5}, !- Handle
  Node 548,                               !- Name
  {68208cb3-ea02-47e6-b5fc-78b0d5b3e83f}, !- Inlet Port
  {d4342bfa-b63c-41f0-8009-9acc7690b10a}; !- Outlet Port

OS:Connection,
  {09d45474-bb43-4c79-a06c-ff3e5519ac12}, !- Handle
  {f793ba33-d046-4eba-bba5-3049123d6ee3}, !- Name
  {39b67543-982e-46f8-9e88-03f449b2dfa4}, !- Source Object
  3,                                      !- Outlet Port
  {f7a831b0-5abe-49f5-acc5-1e22eb80a611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68208cb3-ea02-47e6-b5fc-78b0d5b3e83f}, !- Handle
  {f5637678-19b6-4291-873e-0ea5701d1511}, !- Name
  {f7a831b0-5abe-49f5-acc5-1e22eb80a611}, !- Source Object
  3,                                      !- Outlet Port
  {7521700e-0dda-41a9-a4bf-7a5857adb4e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4342bfa-b63c-41f0-8009-9acc7690b10a}, !- Handle
  {4043ca0e-14c6-4d56-926f-76b6f6be9e87}, !- Name
  {7521700e-0dda-41a9-a4bf-7a5857adb4e5}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {83947a85-7e87-4436-87e2-cd26ee34c771}, !- Handle
  Water Use Connections 23,               !- Name
  {10e33250-30dc-413c-bbba-cb5a58733d99}, !- Inlet Node Name
  {1015b774-9302-4939-83e5-9dc7caebfcd9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bb3c5f36-46b2-4140-a2e6-2f360c19603a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cafd639a-1d92-4613-bb21-bf89f937d669}, !- Handle
  T se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {dac0654c-a52b-430d-8da0-94d1b227fd96}, !- Target Temperature Schedule Name
  {2617fdc5-057c-4090-96dc-a5b0ae6fde9a}, !- Sensible Fraction Schedule Name
  {f65859d8-2e4e-40ee-8095-3dcb747d05b5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2617fdc5-057c-4090-96dc-a5b0ae6fde9a}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1f53f58e-b706-491f-8bb0-7677328f1170}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f53f58e-b706-491f-8bb0-7677328f1170}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f65859d8-2e4e-40ee-8095-3dcb747d05b5}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a7889c0f-80c8-403a-85c8-b778a68c6874}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7889c0f-80c8-403a-85c8-b778a68c6874}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dac0654c-a52b-430d-8da0-94d1b227fd96}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b3365e7d-6024-483c-879d-1ebc1879ad4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3365e7d-6024-483c-879d-1ebc1879ad4f}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bb3c5f36-46b2-4140-a2e6-2f360c19603a}, !- Handle
  T se apartment Service Water Use 0.15gal/min, !- Name
  {cafd639a-1d92-4613-bb21-bf89f937d669}, !- Water Use Equipment Definition Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2afee31e-5963-4638-b35c-6c2caf13dc0d}, !- Handle
  Node 549,                               !- Name
  {da6443cf-1070-4424-a37e-2d21b9acd060}, !- Inlet Port
  {10e33250-30dc-413c-bbba-cb5a58733d99}; !- Outlet Port

OS:Connection,
  {da6443cf-1070-4424-a37e-2d21b9acd060}, !- Handle
  {8bc2e952-3043-401f-8d18-1095afaa3e1f}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  26,                                     !- Outlet Port
  {2afee31e-5963-4638-b35c-6c2caf13dc0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bda6395-9c9b-4409-873d-7e3ad1a8937a}, !- Handle
  Node 550,                               !- Name
  {1015b774-9302-4939-83e5-9dc7caebfcd9}, !- Inlet Port
  {b8cfb3de-5225-4d30-b888-e2ae586c10e6}; !- Outlet Port

OS:Connection,
  {10e33250-30dc-413c-bbba-cb5a58733d99}, !- Handle
  {7b1e6212-e56d-48e2-ac1d-14b4e91164a7}, !- Name
  {2afee31e-5963-4638-b35c-6c2caf13dc0d}, !- Source Object
  3,                                      !- Outlet Port
  {83947a85-7e87-4436-87e2-cd26ee34c771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1015b774-9302-4939-83e5-9dc7caebfcd9}, !- Handle
  {1b570b0f-4365-4b49-ab55-877863220265}, !- Name
  {83947a85-7e87-4436-87e2-cd26ee34c771}, !- Source Object
  3,                                      !- Outlet Port
  {5bda6395-9c9b-4409-873d-7e3ad1a8937a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8cfb3de-5225-4d30-b888-e2ae586c10e6}, !- Handle
  {d25235eb-4f87-4e71-89ad-d3ee559a6462}, !- Name
  {5bda6395-9c9b-4409-873d-7e3ad1a8937a}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d267c307-cb6f-4208-be50-9e9932e76890}, !- Handle
  Water Use Connections 24,               !- Name
  {69e4e1c4-929f-411b-9e57-b77de62763c9}, !- Inlet Node Name
  {596c0cd0-c767-4a49-8246-2eb301397f92}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {877b011f-2a76-46cd-bbfd-e097f03a47d5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {59aed4e2-5c1b-4288-8a17-bece7d664321}, !- Handle
  T sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {17c92902-3095-4324-8ce3-cc9dd3338ff6}, !- Target Temperature Schedule Name
  {82da1b03-751f-4bb9-b4b6-b0994102c14c}, !- Sensible Fraction Schedule Name
  {4edcd0f8-6dfc-44c1-bb75-b55db26fffee}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {82da1b03-751f-4bb9-b4b6-b0994102c14c}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {206b5d0d-acb8-42a3-9a45-8ce76808460d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {206b5d0d-acb8-42a3-9a45-8ce76808460d}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4edcd0f8-6dfc-44c1-bb75-b55db26fffee}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bc3ae455-5e82-46a0-8478-daff6ce2951f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc3ae455-5e82-46a0-8478-daff6ce2951f}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {17c92902-3095-4324-8ce3-cc9dd3338ff6}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7a9c2900-fab0-4860-9630-47a01cfff9ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a9c2900-fab0-4860-9630-47a01cfff9ac}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {877b011f-2a76-46cd-bbfd-e097f03a47d5}, !- Handle
  T sw apartment Service Water Use 0.15gal/min, !- Name
  {59aed4e2-5c1b-4288-8a17-bece7d664321}, !- Water Use Equipment Definition Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  {20e3bee3-16b3-436d-9aca-a5f3146b47df}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3249d159-7291-4f56-b100-775a6995d5f0}, !- Handle
  Node 551,                               !- Name
  {a94c21c1-1bd0-4911-ba63-ffeaa3628ef8}, !- Inlet Port
  {69e4e1c4-929f-411b-9e57-b77de62763c9}; !- Outlet Port

OS:Connection,
  {a94c21c1-1bd0-4911-ba63-ffeaa3628ef8}, !- Handle
  {331927eb-4d39-4c78-9c98-7dac92fa90c0}, !- Name
  {c16090d8-b53a-4303-beac-f8b9b2beedca}, !- Source Object
  27,                                     !- Outlet Port
  {3249d159-7291-4f56-b100-775a6995d5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2da0359d-ac61-409b-b9d2-45244c8fa2ac}, !- Handle
  Node 552,                               !- Name
  {596c0cd0-c767-4a49-8246-2eb301397f92}, !- Inlet Port
  {faa06b70-defe-404d-a2de-b25319e6dcf8}; !- Outlet Port

OS:Connection,
  {69e4e1c4-929f-411b-9e57-b77de62763c9}, !- Handle
  {c9b90ead-5224-400b-ba09-c86d373e914e}, !- Name
  {3249d159-7291-4f56-b100-775a6995d5f0}, !- Source Object
  3,                                      !- Outlet Port
  {d267c307-cb6f-4208-be50-9e9932e76890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {596c0cd0-c767-4a49-8246-2eb301397f92}, !- Handle
  {8a291e1c-6e92-4263-9bc5-58524a3b9db4}, !- Name
  {d267c307-cb6f-4208-be50-9e9932e76890}, !- Source Object
  3,                                      !- Outlet Port
  {2da0359d-ac61-409b-b9d2-45244c8fa2ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faa06b70-defe-404d-a2de-b25319e6dcf8}, !- Handle
  {3f9547d8-8c1f-4459-9963-731d90c153a6}, !- Name
  {2da0359d-ac61-409b-b9d2-45244c8fa2ac}, !- Source Object
  3,                                      !- Outlet Port
  {1b862ad2-b4ca-4afc-b10f-1f0e9baba5d0}, !- Target Object
  27;                                     !- Inlet Port

OS:Sizing:Parameters,
  {081ddffb-83fd-4d6e-9761-938cc95cfc58}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {24629647-9bf7-488f-97a9-3220e5284de5}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {2a0cbf5f-04da-4a9a-8971-e446f1650435}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {7f2a6c6b-900c-4ab6-98b4-8d4dc0904a85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f2a6c6b-900c-4ab6-98b4-8d4dc0904a85}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {90ce35b1-917b-493b-9019-b60d82d2b4f0}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {59545d2f-4a41-40a3-b125-bdc69b3bdedb}, !- Control Zone or Zone List Name
  {37ab5d6a-365f-4f6a-9786-3af58d46cd8c}, !- Cooling Control Zone or Zone List Name
  {0144f7d5-6fd0-45a7-b7d0-d4a216a2537a}, !- Heating Control Zone or Zone List Name
  {95f7d654-742d-49f1-a5f4-ca2af03c0c4b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {59545d2f-4a41-40a3-b125-bdc69b3bdedb}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {37ab5d6a-365f-4f6a-9786-3af58d46cd8c}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0144f7d5-6fd0-45a7-b7d0-d4a216a2537a}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {95f7d654-742d-49f1-a5f4-ca2af03c0c4b}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d3592c37-8795-4daf-9224-29d2c1b8e881}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {4635938d-fab7-4d44-bf76-77d85573caad}, !- Default Day Schedule Name
  {ce1231a6-2507-42e6-981b-3eeb05cfbf73}, !- Summer Design Day Schedule Name
  {304de393-222c-4a9e-bab2-285f3e75128f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4635938d-fab7-4d44-bf76-77d85573caad}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4dce55a8-8291-4cb3-bdcd-14afae380576}, !- Handle
  {d3592c37-8795-4daf-9224-29d2c1b8e881}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {694469ed-0371-4101-979e-33f6efacf5dd}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {304de393-222c-4a9e-bab2-285f3e75128f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {013b9efc-e611-4e8f-9703-2d47b1e2d310}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce1231a6-2507-42e6-981b-3eeb05cfbf73}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e583d9c4-479f-40f4-a07a-4334f0e2dba6}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7a892ce2-c359-411e-9695-d089e7b5f1e9}, !- Control Zone or Zone List Name
  {ed40d6f6-9aca-4b3c-b3c9-440544af1076}, !- Cooling Control Zone or Zone List Name
  {2c9d36f5-3a5d-49aa-bb17-3aa0f1987483}, !- Heating Control Zone or Zone List Name
  {c0941490-afe7-4b11-82dc-a7bb55f3413f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7a892ce2-c359-411e-9695-d089e7b5f1e9}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {ed40d6f6-9aca-4b3c-b3c9-440544af1076}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2c9d36f5-3a5d-49aa-bb17-3aa0f1987483}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c0941490-afe7-4b11-82dc-a7bb55f3413f}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {51f32266-4960-4349-b8d4-952a1e8a7e6b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 1 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {af318588-7a86-4260-b4e2-cb7237574b9f}, !- Default Day Schedule Name
  {551b136f-12b5-42f8-b6db-81b32d6e9cdf}, !- Summer Design Day Schedule Name
  {ca7af8c7-d2ed-40e3-945e-ed80925640df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af318588-7a86-4260-b4e2-cb7237574b9f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 1 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b4183647-aa26-4fcc-bb92-d0627692053d}, !- Handle
  {51f32266-4960-4349-b8d4-952a1e8a7e6b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b148929b-960b-43f7-b313-a2a789dfe152}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca7af8c7-d2ed-40e3-945e-ed80925640df}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d8bdfaa-57d6-400a-987b-48e14932c7b2}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {551b136f-12b5-42f8-b6db-81b32d6e9cdf}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {37d6cc0f-2d28-4662-929c-9ec965f0469c}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2a2527c4-a286-4b83-9ffe-0e248429040c}, !- Control Zone or Zone List Name
  {257fcf8d-d811-4cac-8e69-f058bc1f7a43}, !- Cooling Control Zone or Zone List Name
  {c3cde3ad-9d3c-44d3-875d-7eb4423e4d57}, !- Heating Control Zone or Zone List Name
  {cea02416-1771-4399-9f39-2681708e4b87}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2a2527c4-a286-4b83-9ffe-0e248429040c}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {257fcf8d-d811-4cac-8e69-f058bc1f7a43}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c3cde3ad-9d3c-44d3-875d-7eb4423e4d57}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cea02416-1771-4399-9f39-2681708e4b87}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {773c009f-de27-43b0-9de5-4d11b0201bed}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 10 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {5d9f31c2-d9b6-4915-980d-e0940cd7a120}, !- Default Day Schedule Name
  {152fd06f-8051-4de9-9122-2c31c14ad5ef}, !- Summer Design Day Schedule Name
  {d6db966a-d698-41fb-afb7-7f365b7e9347}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d9f31c2-d9b6-4915-980d-e0940cd7a120}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 10 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7302668a-9051-48a7-a83f-4f68edb2846d}, !- Handle
  {773c009f-de27-43b0-9de5-4d11b0201bed}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d09bf3ee-d8ed-4894-adf0-44833274652a}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6db966a-d698-41fb-afb7-7f365b7e9347}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7230687b-b689-4eb2-87e0-1e68aed3655d}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {152fd06f-8051-4de9-9122-2c31c14ad5ef}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d6099df1-7890-4ce4-85eb-e93a902760f2}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {03cbaa96-7e7d-484a-94ec-b09db81be350}, !- Control Zone or Zone List Name
  {3b266363-6f40-4883-957d-1aee4bd57d14}, !- Cooling Control Zone or Zone List Name
  {6c29f6b8-0c73-48e0-8579-6c9fc70e7904}, !- Heating Control Zone or Zone List Name
  {991fc1b8-97d3-465e-ba96-d56b068807e7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {03cbaa96-7e7d-484a-94ec-b09db81be350}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {3b266363-6f40-4883-957d-1aee4bd57d14}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6c29f6b8-0c73-48e0-8579-6c9fc70e7904}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {991fc1b8-97d3-465e-ba96-d56b068807e7}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c53d6a4a-e2f2-475d-92eb-7195ac701b05}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 11 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {0f17eb30-b734-4a2e-9b73-d0f90eb7fdf1}, !- Default Day Schedule Name
  {e899cb55-6ab9-4054-8978-037ef852cbd7}, !- Summer Design Day Schedule Name
  {823824ad-2a59-41be-833a-7e439e9a900a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f17eb30-b734-4a2e-9b73-d0f90eb7fdf1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 11 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d081b342-e2fd-473b-b0f0-ede50d54ff4a}, !- Handle
  {c53d6a4a-e2f2-475d-92eb-7195ac701b05}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c062dc26-fdec-4e56-9b75-a6f15c7b2527}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {823824ad-2a59-41be-833a-7e439e9a900a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e99f9c2-b412-4ff8-ae88-5bfe6e0c75b5}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e899cb55-6ab9-4054-8978-037ef852cbd7}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {82ae132b-18cd-45f6-8522-ce8c376a7a7a}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {80d50753-812f-4041-85a2-0b8ecf24624e}, !- Control Zone or Zone List Name
  {05068620-3ad4-4b1b-b9c0-fd8bd66a02c0}, !- Cooling Control Zone or Zone List Name
  {1ab236f9-aecc-4325-a883-ec7cb6602eec}, !- Heating Control Zone or Zone List Name
  {0a968a28-4668-48e0-8032-2e8a9af37bf9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {80d50753-812f-4041-85a2-0b8ecf24624e}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {05068620-3ad4-4b1b-b9c0-fd8bd66a02c0}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1ab236f9-aecc-4325-a883-ec7cb6602eec}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0a968a28-4668-48e0-8032-2e8a9af37bf9}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4bde0729-46e2-4500-9704-d04da9e30bb6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 12 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {d9037cd6-f36e-4055-bc48-ae9c3b57c53f}, !- Default Day Schedule Name
  {99de3ded-11cd-47c7-897d-6a2f55bb120f}, !- Summer Design Day Schedule Name
  {9c3a22c2-1295-4d4b-b35d-f0bb83958b28}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d9037cd6-f36e-4055-bc48-ae9c3b57c53f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 12 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {18534dd0-0e89-4356-bf6c-6283a33be266}, !- Handle
  {4bde0729-46e2-4500-9704-d04da9e30bb6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {32bbf8df-dd46-46e7-82eb-ee6fc96ae510}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c3a22c2-1295-4d4b-b35d-f0bb83958b28}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e548933-7a13-4865-abe9-d3749cfa3eda}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99de3ded-11cd-47c7-897d-6a2f55bb120f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {230b093a-a67a-4174-898f-1d7da8b0c852}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d30e9611-477c-42aa-94b0-5c514c6db4ed}, !- Control Zone or Zone List Name
  {6b80061b-eb55-4e24-8e1e-77c37b4f899a}, !- Cooling Control Zone or Zone List Name
  {7fe506d6-1e21-419f-b12a-b7f089587324}, !- Heating Control Zone or Zone List Name
  {4fb3e353-a682-4faa-b726-887b4fd37266}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d30e9611-477c-42aa-94b0-5c514c6db4ed}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {6b80061b-eb55-4e24-8e1e-77c37b4f899a}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7fe506d6-1e21-419f-b12a-b7f089587324}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4fb3e353-a682-4faa-b726-887b4fd37266}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7a637676-e49b-4439-bbde-64b326a2344f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 13 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {fddfcb3d-d9ce-471c-b0f7-d447b6cdda2f}, !- Default Day Schedule Name
  {536a6f57-90ac-47c9-832b-1099876fa881}, !- Summer Design Day Schedule Name
  {cd84e424-1e96-48bb-999e-08af6811054e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fddfcb3d-d9ce-471c-b0f7-d447b6cdda2f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 13 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c5d32e3c-a190-4cd9-975c-85d48943379d}, !- Handle
  {7a637676-e49b-4439-bbde-64b326a2344f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2ccc758f-5772-4086-b525-0bc5a4952d2b}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd84e424-1e96-48bb-999e-08af6811054e}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4755bb98-71e6-4a0a-bc31-938f70c67753}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {536a6f57-90ac-47c9-832b-1099876fa881}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c1526e1a-7e11-4b06-94b7-94dde5a2da26}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d17d666b-fa71-4fce-bbc9-e4d60489b25d}, !- Control Zone or Zone List Name
  {b8f63390-8b7c-4266-bb43-d81773513823}, !- Cooling Control Zone or Zone List Name
  {a5f3b3fc-6f6c-4c8a-8396-1e67c5985354}, !- Heating Control Zone or Zone List Name
  {409687ad-901d-446a-a019-f6856404a60c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d17d666b-fa71-4fce-bbc9-e4d60489b25d}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {b8f63390-8b7c-4266-bb43-d81773513823}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a5f3b3fc-6f6c-4c8a-8396-1e67c5985354}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {409687ad-901d-446a-a019-f6856404a60c}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0af5053e-023e-416f-83fe-720961a2e174}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 14 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {e75dd113-f518-4dee-806d-224f20492f47}, !- Default Day Schedule Name
  {ce590a96-0d84-45fe-8ffb-6e84c10ee515}, !- Summer Design Day Schedule Name
  {a6cbbfc2-f134-4286-a5be-d0b0e8c18cbe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e75dd113-f518-4dee-806d-224f20492f47}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 14 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7957fc32-430d-4203-9dff-8d3bc1c9e1c2}, !- Handle
  {0af5053e-023e-416f-83fe-720961a2e174}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e1302023-b91b-4d0e-8569-5b3dca781945}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6cbbfc2-f134-4286-a5be-d0b0e8c18cbe}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78ac8a47-9545-41aa-b353-cbce803c7072}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce590a96-0d84-45fe-8ffb-6e84c10ee515}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e71f35e0-b9a3-4ae5-9bd9-11923d43b245}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e950ac4c-620f-42cf-911b-94ef4fafde01}, !- Control Zone or Zone List Name
  {6f11b9c4-da18-4330-9280-df175291b51e}, !- Cooling Control Zone or Zone List Name
  {0fa9ddc1-1d8d-4f32-a97e-42340626706b}, !- Heating Control Zone or Zone List Name
  {598f845e-fae6-4910-8b9c-1148901305fc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e950ac4c-620f-42cf-911b-94ef4fafde01}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {6f11b9c4-da18-4330-9280-df175291b51e}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0fa9ddc1-1d8d-4f32-a97e-42340626706b}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {598f845e-fae6-4910-8b9c-1148901305fc}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bacc24ec-93c6-40e4-b0de-c38b82e0f30a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 15 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {d6ce595c-3395-418b-99ce-3d782190b373}, !- Default Day Schedule Name
  {dd39a00a-c893-4eef-a3cc-2832beb27805}, !- Summer Design Day Schedule Name
  {8abfe084-7172-46b0-84e0-e5fda4fc5069}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6ce595c-3395-418b-99ce-3d782190b373}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 15 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {aa2a6905-3e5d-4990-bf1f-ff8bc4dcd9b6}, !- Handle
  {bacc24ec-93c6-40e4-b0de-c38b82e0f30a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6e1e94b0-035e-401c-85ad-33e6cbe60fc3}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8abfe084-7172-46b0-84e0-e5fda4fc5069}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c542b0b-d56c-4f46-8b86-5b0185545205}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd39a00a-c893-4eef-a3cc-2832beb27805}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {07235079-bba9-4d7c-be71-84f0481aab1c}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {216097f6-4c5d-4cee-b659-d2a541f76bdf}, !- Control Zone or Zone List Name
  {18409b13-c0eb-446c-a07b-eec996ee7a2b}, !- Cooling Control Zone or Zone List Name
  {1b672b0f-df44-441e-8483-26ef5a7d58ce}, !- Heating Control Zone or Zone List Name
  {6b9d7886-8f62-466b-aab5-a6b8a0dd5d56}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {216097f6-4c5d-4cee-b659-d2a541f76bdf}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {18409b13-c0eb-446c-a07b-eec996ee7a2b}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1b672b0f-df44-441e-8483-26ef5a7d58ce}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6b9d7886-8f62-466b-aab5-a6b8a0dd5d56}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {27b26b8b-4033-4c0f-b3a8-2bf527280e7e}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 16 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {13c306c6-0580-4f2e-ab2d-a8748968bac9}, !- Default Day Schedule Name
  {03878606-f199-421d-827a-f3f0c733fa60}, !- Summer Design Day Schedule Name
  {0e430473-696d-4f69-ab96-82ed75371826}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {13c306c6-0580-4f2e-ab2d-a8748968bac9}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 16 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {42a3537a-7e69-4967-9156-e2fa06c46c7e}, !- Handle
  {27b26b8b-4033-4c0f-b3a8-2bf527280e7e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a2272061-5c94-4a91-bb0e-5fe9e3f6e6ec}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e430473-696d-4f69-ab96-82ed75371826}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8fd9b8ec-9c13-4d3d-a273-12a8f30b4deb}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03878606-f199-421d-827a-f3f0c733fa60}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2f69dccb-3f91-4efa-8e4e-519935b0008e}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {27a7578d-c4cd-47a2-ba42-076d0cbebfa5}, !- Control Zone or Zone List Name
  {ba1e92de-c6d2-432b-a2d4-f3083b3cfa2f}, !- Cooling Control Zone or Zone List Name
  {2582f6d2-5c95-4272-9332-317c7f59b701}, !- Heating Control Zone or Zone List Name
  {3c1b05b0-8f9f-4e8b-bcb9-43d7dbc34146}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {27a7578d-c4cd-47a2-ba42-076d0cbebfa5}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {ba1e92de-c6d2-432b-a2d4-f3083b3cfa2f}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2582f6d2-5c95-4272-9332-317c7f59b701}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3c1b05b0-8f9f-4e8b-bcb9-43d7dbc34146}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {dbe64c76-e268-40fe-88aa-ca32780a869d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 17 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {4fc49b53-2a80-4e70-81aa-58f31bd00e4f}, !- Default Day Schedule Name
  {e88a34f1-bbef-4630-94b1-5cc9cccb0957}, !- Summer Design Day Schedule Name
  {ee245871-422c-4d7b-9e2e-fc2de2c04b8f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4fc49b53-2a80-4e70-81aa-58f31bd00e4f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 17 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {02fa772d-49f2-414f-b6aa-e8e9f20153b0}, !- Handle
  {dbe64c76-e268-40fe-88aa-ca32780a869d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b37ea0c2-d6c1-4a21-ab18-97a149790f80}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee245871-422c-4d7b-9e2e-fc2de2c04b8f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {356080cd-9e36-4c4e-8121-a09f39624851}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e88a34f1-bbef-4630-94b1-5cc9cccb0957}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {03ae54e1-531d-4b0d-aa08-fcc9b67753a8}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {250b324d-29cf-41ea-8af6-9b46239d4315}, !- Control Zone or Zone List Name
  {e9937152-cb15-41b4-847b-4414e20e33a6}, !- Cooling Control Zone or Zone List Name
  {77a601fa-972c-40c3-ab10-ed3e6ed08c03}, !- Heating Control Zone or Zone List Name
  {d22720e3-0ab2-4f98-b236-81c308da130f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {250b324d-29cf-41ea-8af6-9b46239d4315}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {e9937152-cb15-41b4-847b-4414e20e33a6}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {77a601fa-972c-40c3-ab10-ed3e6ed08c03}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d22720e3-0ab2-4f98-b236-81c308da130f}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c6d79c66-cd72-48f4-920d-087ebcd7d408}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 18 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {7faad8ac-6ee7-4a96-a8d7-2cc3648e546a}, !- Default Day Schedule Name
  {891588c7-8a72-4377-981f-b13e30a19abf}, !- Summer Design Day Schedule Name
  {828faa86-b996-48ed-9824-6c7b2977afd2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7faad8ac-6ee7-4a96-a8d7-2cc3648e546a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 18 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {63ca1dc6-beaf-44dc-a221-6305a766b115}, !- Handle
  {c6d79c66-cd72-48f4-920d-087ebcd7d408}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {638b9a34-2c29-411c-af72-5e846a7bf59c}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {828faa86-b996-48ed-9824-6c7b2977afd2}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 18 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38b11479-6d57-463e-ae1c-fef0b1c4ca48}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {891588c7-8a72-4377-981f-b13e30a19abf}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 18 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {bae0902d-8487-4a59-8763-4ae2bde10401}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2f063827-852a-4686-8a4f-eef09b1908de}, !- Control Zone or Zone List Name
  {465fed92-92ab-4278-ba3a-b00e2e4d185c}, !- Cooling Control Zone or Zone List Name
  {ddb557f7-9776-447b-971c-032dd1f27068}, !- Heating Control Zone or Zone List Name
  {fce3508a-9ac0-4dfe-bc5d-163987a45c8a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2f063827-852a-4686-8a4f-eef09b1908de}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {465fed92-92ab-4278-ba3a-b00e2e4d185c}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ddb557f7-9776-447b-971c-032dd1f27068}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fce3508a-9ac0-4dfe-bc5d-163987a45c8a}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ae1da066-3144-4a8b-8e91-74f7a50aaacd}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 19 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {89fa7fbc-d69f-47ec-a9c6-0850c521b908}, !- Default Day Schedule Name
  {db2a35ab-5c03-4a09-a745-b03201a48ea1}, !- Summer Design Day Schedule Name
  {ec7b1717-0612-470f-be26-ce05f2093ac9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {89fa7fbc-d69f-47ec-a9c6-0850c521b908}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 19 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3bd32e72-4628-4517-a19e-1a5d3ec636eb}, !- Handle
  {ae1da066-3144-4a8b-8e91-74f7a50aaacd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f8ef4c33-7198-4217-9591-0e086cbb1c31}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec7b1717-0612-470f-be26-ce05f2093ac9}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 19 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba7d0e4f-93e6-43bf-b2e5-f7f7b8bc045f}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db2a35ab-5c03-4a09-a745-b03201a48ea1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 19 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {74922683-7ac5-45ca-8d50-d30a7b47c403}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cc12e147-7ae3-46ce-a50c-c433c21b1719}, !- Control Zone or Zone List Name
  {25112ffe-acf2-4b50-b7b2-f337dedaf187}, !- Cooling Control Zone or Zone List Name
  {578a980f-7d50-4b17-ae51-18c94f4a3a52}, !- Heating Control Zone or Zone List Name
  {5880eaeb-7df0-4391-9077-bce40d4cbd94}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cc12e147-7ae3-46ce-a50c-c433c21b1719}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {25112ffe-acf2-4b50-b7b2-f337dedaf187}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {578a980f-7d50-4b17-ae51-18c94f4a3a52}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5880eaeb-7df0-4391-9077-bce40d4cbd94}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4d0f1241-f31f-4fe1-8ae5-71d62a48aecc}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 2 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {2be5ab8c-e801-417b-9992-d4be417fb8be}, !- Default Day Schedule Name
  {2b1126e0-bf9b-4876-ba41-ac7d07f2c172}, !- Summer Design Day Schedule Name
  {5901a327-e9cb-46c1-8823-f084fc66c8e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2be5ab8c-e801-417b-9992-d4be417fb8be}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 2 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0d0f22c8-98db-4911-a5e3-db120ff94d06}, !- Handle
  {4d0f1241-f31f-4fe1-8ae5-71d62a48aecc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fb0a6943-a711-413e-aed3-7fe6709b26dd}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5901a327-e9cb-46c1-8823-f084fc66c8e1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b680f628-264e-4ec0-ba51-b454e940131d}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b1126e0-bf9b-4876-ba41-ac7d07f2c172}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0186daf5-8e8e-4384-9860-91d2930bbb53}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2e9fa1fd-a7c7-4f37-9b02-76313c535287}, !- Control Zone or Zone List Name
  {25989376-6d06-4166-b8b8-f65a60570d07}, !- Cooling Control Zone or Zone List Name
  {2e5bbb9d-2a95-4213-8d90-a7c9cae3d93a}, !- Heating Control Zone or Zone List Name
  {7b58cd58-2b63-4e27-8cf7-cb715b00f345}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2e9fa1fd-a7c7-4f37-9b02-76313c535287}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {25989376-6d06-4166-b8b8-f65a60570d07}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2e5bbb9d-2a95-4213-8d90-a7c9cae3d93a}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7b58cd58-2b63-4e27-8cf7-cb715b00f345}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b70dc4e8-66e1-4ac8-b4fc-70408b9fa1be}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 20 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {942e63e3-a151-42b7-92b2-e983b5eed058}, !- Default Day Schedule Name
  {a6631cbc-ce76-479c-aa16-15dba763a378}, !- Summer Design Day Schedule Name
  {9104daf3-5528-4bea-b330-8d6bcefbf579}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {942e63e3-a151-42b7-92b2-e983b5eed058}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 20 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c6922581-2e5c-41a4-b37f-7cf118f76e87}, !- Handle
  {b70dc4e8-66e1-4ac8-b4fc-70408b9fa1be}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5f22684f-1119-4d85-939f-ff02c00ba3d7}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9104daf3-5528-4bea-b330-8d6bcefbf579}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 20 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d3f8c58-4983-405e-b8af-96a601c46584}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6631cbc-ce76-479c-aa16-15dba763a378}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 20 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0b13a801-5a9a-434d-9e5f-db82f409bb42}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {97c20a62-c5cd-45e0-9d41-4e6f70fe585f}, !- Control Zone or Zone List Name
  {654838d0-a133-4c4c-98cb-2cd13c7dd817}, !- Cooling Control Zone or Zone List Name
  {50ddd67f-d9e3-460e-a9b7-d9bc3ffeb69a}, !- Heating Control Zone or Zone List Name
  {da548167-832d-4297-8f91-5ade239bb83d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {97c20a62-c5cd-45e0-9d41-4e6f70fe585f}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {654838d0-a133-4c4c-98cb-2cd13c7dd817}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {50ddd67f-d9e3-460e-a9b7-d9bc3ffeb69a}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {da548167-832d-4297-8f91-5ade239bb83d}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {15f94ea3-bf0e-4979-962b-db598308a894}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 21 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {83f4e7d3-90de-4173-9a5f-7fa95366c8c3}, !- Default Day Schedule Name
  {997d6979-acf8-46c1-a68a-2068e8c77cbd}, !- Summer Design Day Schedule Name
  {9dcffdbb-d507-4c69-a6a4-00acdd9e56e3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83f4e7d3-90de-4173-9a5f-7fa95366c8c3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 21 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c7728a0b-7f73-4a96-8457-e87c8831c143}, !- Handle
  {15f94ea3-bf0e-4979-962b-db598308a894}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d0a0feaa-1ad0-43e9-a02c-acb2d63f05e9}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9dcffdbb-d507-4c69-a6a4-00acdd9e56e3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 21 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01731a8a-66ac-45dc-9981-5d0487b01f1d}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {997d6979-acf8-46c1-a68a-2068e8c77cbd}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 21 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {21a545aa-e611-4522-bab3-f39e5b68d208}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {df4ef02e-5279-4479-abe2-57324e50c8a1}, !- Control Zone or Zone List Name
  {773d1840-8117-4796-8622-ed11b1c9dd2f}, !- Cooling Control Zone or Zone List Name
  {d2422d5d-5022-46f5-96bc-9264a99af50f}, !- Heating Control Zone or Zone List Name
  {4bd572a9-2f50-4513-8a18-5186a15dd771}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {df4ef02e-5279-4479-abe2-57324e50c8a1}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {773d1840-8117-4796-8622-ed11b1c9dd2f}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d2422d5d-5022-46f5-96bc-9264a99af50f}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4bd572a9-2f50-4513-8a18-5186a15dd771}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b19ebd5e-1dfd-4671-b88b-13adc032fcc5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 22 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {89729bfe-fc31-4459-98df-54527f5ecd94}, !- Default Day Schedule Name
  {083b8978-4af7-43d9-9e14-ef7202efd11c}, !- Summer Design Day Schedule Name
  {7cad3f51-59a8-4e15-9781-5283cbe82fb3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {89729bfe-fc31-4459-98df-54527f5ecd94}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 22 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2e58e3b6-c262-4e07-881f-29ccbeef946e}, !- Handle
  {b19ebd5e-1dfd-4671-b88b-13adc032fcc5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4cc70ae9-abf6-41a1-87bb-2554a812fc21}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7cad3f51-59a8-4e15-9781-5283cbe82fb3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 22 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba54113c-fe81-4c20-a4f4-34157a3bcb7f}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {083b8978-4af7-43d9-9e14-ef7202efd11c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 22 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {cd602122-b73d-48fc-8c2e-97dee1f78bb5}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a88675eb-c9fd-48ae-85f6-b482f300e554}, !- Control Zone or Zone List Name
  {a61a29bc-dfd2-47f9-b2e3-900a61359aa1}, !- Cooling Control Zone or Zone List Name
  {5d4c761b-e8f1-4516-a68e-775f43248818}, !- Heating Control Zone or Zone List Name
  {6042de21-213c-4dad-9097-05b8dc7ae4c3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a88675eb-c9fd-48ae-85f6-b482f300e554}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {a61a29bc-dfd2-47f9-b2e3-900a61359aa1}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5d4c761b-e8f1-4516-a68e-775f43248818}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6042de21-213c-4dad-9097-05b8dc7ae4c3}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f806c704-4758-4bd5-b0c6-94720faa525a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 3 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {3e1dc443-65e4-42f7-88a4-74152b6b7f1e}, !- Default Day Schedule Name
  {e9415aa2-4173-4822-b54e-92fc648a6670}, !- Summer Design Day Schedule Name
  {3b23fbeb-6f4d-41bb-9a7b-7dce22b66666}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e1dc443-65e4-42f7-88a4-74152b6b7f1e}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 3 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {01795c0c-8fd1-46fb-86d0-9d0739fd669e}, !- Handle
  {f806c704-4758-4bd5-b0c6-94720faa525a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7ffe28cf-ccae-48cd-96a7-b93212aa1013}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b23fbeb-6f4d-41bb-9a7b-7dce22b66666}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16e222f3-daa1-4ceb-a4b6-2a66706b9e12}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9415aa2-4173-4822-b54e-92fc648a6670}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1e9a231b-5fb6-45e1-a649-5dd43f094a4f}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6d46c171-2dfc-4263-b3e9-d38748df7016}, !- Control Zone or Zone List Name
  {cfb461eb-6a97-44f4-8d23-46130c8c0d9c}, !- Cooling Control Zone or Zone List Name
  {69432cfa-b0b8-4c35-94ec-8696d9166c14}, !- Heating Control Zone or Zone List Name
  {1aaaf597-74db-4b2c-b8cd-20aaf609f7b4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6d46c171-2dfc-4263-b3e9-d38748df7016}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {cfb461eb-6a97-44f4-8d23-46130c8c0d9c}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {69432cfa-b0b8-4c35-94ec-8696d9166c14}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1aaaf597-74db-4b2c-b8cd-20aaf609f7b4}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {36625af8-e596-42cb-a447-c694a14d9b76}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 4 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {6871114a-5a93-45bb-be0a-2bacf37d2330}, !- Default Day Schedule Name
  {01d6d323-dda0-49b3-a54d-6bf788b03e22}, !- Summer Design Day Schedule Name
  {89177d6a-c3d2-4a44-9bd5-341c1c7fd58b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6871114a-5a93-45bb-be0a-2bacf37d2330}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 4 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {dcaa009f-4f44-4424-b518-784a308bc09d}, !- Handle
  {36625af8-e596-42cb-a447-c694a14d9b76}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {262a8ce9-dffb-4c6a-9c0f-279133cf5bb7}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89177d6a-c3d2-4a44-9bd5-341c1c7fd58b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68023028-62fa-41f4-b9d9-e179a1470416}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01d6d323-dda0-49b3-a54d-6bf788b03e22}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b749038c-a757-4a47-b6bf-d11550b04e6e}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4ceb9b0b-2b7b-4a24-b05d-5dcfb7c32713}, !- Control Zone or Zone List Name
  {10e730b4-4121-44ba-a981-f8daf291ec0f}, !- Cooling Control Zone or Zone List Name
  {63ec3715-b7ae-4b9e-9496-69c7e874e51c}, !- Heating Control Zone or Zone List Name
  {8ed8876a-0373-48ab-b100-982f4f65d3d9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4ceb9b0b-2b7b-4a24-b05d-5dcfb7c32713}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {10e730b4-4121-44ba-a981-f8daf291ec0f}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {63ec3715-b7ae-4b9e-9496-69c7e874e51c}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8ed8876a-0373-48ab-b100-982f4f65d3d9}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c375f254-e123-44d1-82b3-35edfb5852bc}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 5 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {bcb839e2-f532-4a3a-a414-9db707e6e376}, !- Default Day Schedule Name
  {d37a9128-0ccd-44d9-ba6c-6f38f18cd02b}, !- Summer Design Day Schedule Name
  {fd495ab7-bdd3-4bdf-858d-28b975b864e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bcb839e2-f532-4a3a-a414-9db707e6e376}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 5 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {13742918-1310-4137-a7eb-a1ad3f076a36}, !- Handle
  {c375f254-e123-44d1-82b3-35edfb5852bc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fbfab21f-4da0-44e1-8ed9-55ef5e8afa68}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd495ab7-bdd3-4bdf-858d-28b975b864e4}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e4d1817-3f6b-4bf5-814c-55359bad4203}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d37a9128-0ccd-44d9-ba6c-6f38f18cd02b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {404bc512-7531-4700-9d24-21df5f2c0658}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e0912444-6920-472e-8e7f-96d17683af08}, !- Control Zone or Zone List Name
  {7e641572-6bca-4b46-8435-2acb3ae77730}, !- Cooling Control Zone or Zone List Name
  {6535e672-4831-4312-90e5-b4e1702d3525}, !- Heating Control Zone or Zone List Name
  {0fc44479-2414-45e2-b1ac-90841b235373}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e0912444-6920-472e-8e7f-96d17683af08}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {7e641572-6bca-4b46-8435-2acb3ae77730}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6535e672-4831-4312-90e5-b4e1702d3525}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0fc44479-2414-45e2-b1ac-90841b235373}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c0372acb-5cd4-459b-ad95-db93298db145}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 6 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {8d178fd1-f4d5-4922-aae4-83f30628a116}, !- Default Day Schedule Name
  {5ee6cc19-27b5-4c7f-a474-b59888831b43}, !- Summer Design Day Schedule Name
  {2504dec8-c79c-492e-9bf9-b7f4d893c29d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d178fd1-f4d5-4922-aae4-83f30628a116}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 6 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1847b590-edf8-404a-bb00-cbb8159f4a35}, !- Handle
  {c0372acb-5cd4-459b-ad95-db93298db145}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {490cfa42-975a-4749-8a30-e709603a2075}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2504dec8-c79c-492e-9bf9-b7f4d893c29d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b784b29b-f4b7-433d-bf22-953065d3c82d}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ee6cc19-27b5-4c7f-a474-b59888831b43}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {11bb92a0-45eb-4389-92fc-d6cf41f4b792}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e31b0930-36aa-4b1a-bf24-32656d9fef91}, !- Control Zone or Zone List Name
  {7d710ecf-188a-4197-866e-11896b9de3bb}, !- Cooling Control Zone or Zone List Name
  {e0685b76-8a48-404e-9ee7-ca36f530eb35}, !- Heating Control Zone or Zone List Name
  {f9556f44-3098-4a07-8bb4-76fc261d078a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e31b0930-36aa-4b1a-bf24-32656d9fef91}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {7d710ecf-188a-4197-866e-11896b9de3bb}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e0685b76-8a48-404e-9ee7-ca36f530eb35}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f9556f44-3098-4a07-8bb4-76fc261d078a}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c882a1fb-322b-4043-b4e6-23c5f41645fc}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 7 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {0b0bbd10-c9a8-409d-8b16-bb97b3e46f4b}, !- Default Day Schedule Name
  {cbfb52b6-fbeb-44f7-8699-44d85f0c8bf5}, !- Summer Design Day Schedule Name
  {e1c48027-0841-4e41-862c-42cc34d5d362}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0b0bbd10-c9a8-409d-8b16-bb97b3e46f4b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 7 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5d26c91e-d929-4c6e-bbb0-f0274d67b0bb}, !- Handle
  {c882a1fb-322b-4043-b4e6-23c5f41645fc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6c65cdd5-df98-40dc-924d-e7ee1fc6b8f3}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1c48027-0841-4e41-862c-42cc34d5d362}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16a5d70e-1273-4b50-90c2-af9c29b89802}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cbfb52b6-fbeb-44f7-8699-44d85f0c8bf5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {502f688b-1bd2-4975-a1b2-8a92784e46e3}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3979a092-51d6-425b-866a-176a29ffc8dc}, !- Control Zone or Zone List Name
  {7e70bf3f-4bb3-4864-9f60-d6128f8501c2}, !- Cooling Control Zone or Zone List Name
  {4dbd6e34-4a24-40f9-be4f-81dda4ad5970}, !- Heating Control Zone or Zone List Name
  {5234d603-d8e3-4cd9-afc7-fdab9f1ee97f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3979a092-51d6-425b-866a-176a29ffc8dc}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {7e70bf3f-4bb3-4864-9f60-d6128f8501c2}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4dbd6e34-4a24-40f9-be4f-81dda4ad5970}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5234d603-d8e3-4cd9-afc7-fdab9f1ee97f}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {77b6b1e9-d56b-4d48-80b0-43dff685216d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 8 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {ffabd399-8ef5-43d9-9c5d-c22ef392a318}, !- Default Day Schedule Name
  {fdca90fd-269e-407e-9125-e3f1aac144f8}, !- Summer Design Day Schedule Name
  {74325429-648d-4fed-adfc-8d4316403c8a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ffabd399-8ef5-43d9-9c5d-c22ef392a318}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 8 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {642a6209-de89-4d17-b307-76f2c32c84cc}, !- Handle
  {77b6b1e9-d56b-4d48-80b0-43dff685216d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {62dba9bb-1ab3-4554-8f00-02172ab5f233}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74325429-648d-4fed-adfc-8d4316403c8a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {001cc3a5-8596-4591-90d8-a377eeacb77e}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fdca90fd-269e-407e-9125-e3f1aac144f8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a95b37b7-e9ab-40af-8da1-262ab2330fe8}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7acdbf8a-d6e2-4f48-9463-6a0661671616}, !- Control Zone or Zone List Name
  {a826f097-c0da-4ee3-8f01-b5701971a11c}, !- Cooling Control Zone or Zone List Name
  {b519f0b1-8d8c-4a6f-bb35-c8d81dc496f5}, !- Heating Control Zone or Zone List Name
  {fe33f56c-6a9b-4c19-9b2a-455d97811cab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7acdbf8a-d6e2-4f48-9463-6a0661671616}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {a826f097-c0da-4ee3-8f01-b5701971a11c}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b519f0b1-8d8c-4a6f-bb35-c8d81dc496f5}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fe33f56c-6a9b-4c19-9b2a-455d97811cab}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {20689582-0afd-4135-82db-660148b5eed8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 9 Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {3ec8f4d6-6235-469f-94c7-be334b9ef898}, !- Default Day Schedule Name
  {cffdaaf8-7e56-479a-8abb-e1d750107738}, !- Summer Design Day Schedule Name
  {bd5a71a7-09f4-4fb6-9498-301ea436eaa3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3ec8f4d6-6235-469f-94c7-be334b9ef898}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 9 Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2b952bad-1d2f-4774-9b9b-23426a5065d0}, !- Handle
  {20689582-0afd-4135-82db-660148b5eed8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {266d7ae8-b0f5-40f6-8c76-b63e0d105074}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd5a71a7-09f4-4fb6-9498-301ea436eaa3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8bbf84bf-f869-4111-bfcd-e519e024a510}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cffdaaf8-7e56-479a-8abb-e1d750107738}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {70f3f059-c824-4e6d-869e-0cd7fa7f44b4}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {236eb3cc-fa88-4ec6-b1db-3389167e97de}, !- Control Zone or Zone List Name
  {5fa1fe5d-628b-47f4-b21b-831e60ef3235}, !- Cooling Control Zone or Zone List Name
  {31457545-25db-41c5-849b-788e7bb15e32}, !- Heating Control Zone or Zone List Name
  {1c9bb301-9671-4f1b-83aa-52e5c9898035}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {236eb3cc-fa88-4ec6-b1db-3389167e97de}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {5fa1fe5d-628b-47f4-b21b-831e60ef3235}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {31457545-25db-41c5-849b-788e7bb15e32}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1c9bb301-9671-4f1b-83aa-52e5c9898035}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d007b889-8989-4996-af55-2537e59c13e8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {0aec8005-189c-4cab-a9ea-b699365e93ec}, !- Default Day Schedule Name
  {df906de3-b41f-4d17-800b-1d926014bd68}, !- Summer Design Day Schedule Name
  {d97495e6-b9f2-41a1-9476-7fed3e3df87c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0aec8005-189c-4cab-a9ea-b699365e93ec}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3bc62a7c-1d69-4a13-b39c-22526737e034}, !- Handle
  {d007b889-8989-4996-af55-2537e59c13e8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.65626919044773,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {39f5dddc-a3ee-4335-a310-2666b3b523e0}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d97495e6-b9f2-41a1-9476-7fed3e3df87c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83406648-1c86-4d1b-99ae-108cd7f67e19}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df906de3-b41f-4d17-800b-1d926014bd68}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2413c107-767a-4209-b593-600765121929}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {d007b889-8989-4996-af55-2537e59c13e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0574c3d8-d4b6-47ce-b32d-a3dec4f40737}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0574c3d8-d4b6-47ce-b32d-a3dec4f40737}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {549ff1cb-534b-41fd-9a44-97add806c883}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {3ded257b-eeb8-4aeb-b496-428958dd0059}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {97061a6c-29ca-4640-aded-8700f328bb8f}, !- Control Zone or Zone List Name
  {42fbd180-d687-4ba1-bcc1-28216c56191b}, !- Cooling Control Zone or Zone List Name
  {cd5c0fc6-a029-4545-a262-77b4ba6469d1}, !- Heating Control Zone or Zone List Name
  {82594b4b-67eb-4f57-8468-543c78fc1f1f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {97061a6c-29ca-4640-aded-8700f328bb8f}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {42fbd180-d687-4ba1-bcc1-28216c56191b}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cd5c0fc6-a029-4545-a262-77b4ba6469d1}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {82594b4b-67eb-4f57-8468-543c78fc1f1f}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1df02ebc-fbc4-43fd-9b28-2cb51c1f7e3f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  {042de9e4-6911-4514-9511-6689f5a83e2d}, !- Default Day Schedule Name
  {0c6edf46-2c68-46a8-8c60-a960f2147a41}, !- Summer Design Day Schedule Name
  {566ce4a1-53a2-49fc-a7c8-fe57ea89004a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {042de9e4-6911-4514-9511-6689f5a83e2d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {45e65bf7-677e-4596-9a04-dfaa13c01da8}, !- Handle
  {1df02ebc-fbc4-43fd-9b28-2cb51c1f7e3f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3306273609948707,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-20 12:04:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-20 12:04:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {310f8044-97fd-4634-8cab-fa4cb4c8e443}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {566ce4a1-53a2-49fc-a7c8-fe57ea89004a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96b965c4-86f4-49ef-937d-a2e315f23851}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c6edf46-2c68-46a8-8c60-a960f2147a41}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {b193467e-8004-49ba-96fb-92849e436a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {ce624cf7-ad5a-4268-9630-08e3c887f259}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f97234eb-3879-4ed0-99db-bac85ef5f7f5}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {be14cbe2-98ca-4de1-9f08-c40c62a42bfe}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {42584a33-b207-4d96-be3b-b67b7c2acf48}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1619c22e-174b-40a9-bdca-0949444eb5c3}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f695cc5f-a323-441f-ba39-f93053cb6d48}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5f76aa5d-2c86-414e-aecd-b4129fdcf47d}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5648f262-6367-4b3f-9f35-28dccbfdc18c}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

