  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {785107a5-ba75-455e-9f15-da0cc087849f}, !- Handle
  {e4deca88-88cf-478b-8fc0-8f21bae2b273}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ecff84f2-e709-4c20-a7fa-d38581b879cc}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71007ae5-14e2-458b-8143-eef7c14a57bb}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee726f94-b7c7-4b6f-8f24-84e589fed358}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3938bcd6-b002-4cec-8747-210fbb5cd5f0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0dffb54a-ba9b-4015-89ee-90a9e4ad29d4}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 11 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {decca857-277b-4a95-9f71-ae19a89645a3}, !- Supply Air Inlet Node
  {f69a2234-df41-4fb1-ae2c-3e8e0554c087}, !- Supply Air Outlet Node
  {9f8b2e4c-8443-4975-a20e-9a37c6993977}, !- Exhaust Air Inlet Node
  {ecd6ca13-475c-45ad-9719-79a2a2074058}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {befc7fcc-2b6e-47cb-96c7-0afa1ecbc62a}, !- Handle
  Node 560,                               !- Name
  {f69a2234-df41-4fb1-ae2c-3e8e0554c087}, !- Inlet Port
  {002b0d4d-63c3-4556-854c-7ab3ef3e0970}; !- Outlet Port

OS:Connection,
  {decca857-277b-4a95-9f71-ae19a89645a3}, !- Handle
  {d617b107-b102-4ae5-908f-a79d09d81d5d}, !- Name
  {c7f703b7-be0e-4250-968a-e8b80b7c4b2e}, !- Source Object
  3,                                      !- Outlet Port
  {0dffb54a-ba9b-4015-89ee-90a9e4ad29d4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f69a2234-df41-4fb1-ae2c-3e8e0554c087}, !- Handle
  {36929197-053a-4585-9db0-e6f63f8771a5}, !- Name
  {0dffb54a-ba9b-4015-89ee-90a9e4ad29d4}, !- Source Object
  13,                                     !- Outlet Port
  {befc7fcc-2b6e-47cb-96c7-0afa1ecbc62a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {002b0d4d-63c3-4556-854c-7ab3ef3e0970}, !- Handle
  {e7c78df4-45fe-4875-8e2b-c333454571ba}, !- Name
  {befc7fcc-2b6e-47cb-96c7-0afa1ecbc62a}, !- Source Object
  3,                                      !- Outlet Port
  {3c8ff705-5bd6-46bc-a8e3-6d629c788062}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b2f7b2f8-e8f3-4939-a214-3e7265ed861d}, !- Handle
  Node 561,                               !- Name
  {db18b0a6-c3b0-4a0b-b4fa-d522dc882470}, !- Inlet Port
  {9f8b2e4c-8443-4975-a20e-9a37c6993977}; !- Outlet Port

OS:Connection,
  {db18b0a6-c3b0-4a0b-b4fa-d522dc882470}, !- Handle
  {69a80d4e-943e-47d9-b5a4-9270c21e7fc9}, !- Name
  {3c8ff705-5bd6-46bc-a8e3-6d629c788062}, !- Source Object
  7,                                      !- Outlet Port
  {b2f7b2f8-e8f3-4939-a214-3e7265ed861d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f8b2e4c-8443-4975-a20e-9a37c6993977}, !- Handle
  {4e51f7b5-4692-4490-93cb-0bf870e525e5}, !- Name
  {b2f7b2f8-e8f3-4939-a214-3e7265ed861d}, !- Source Object
  3,                                      !- Outlet Port
  {0dffb54a-ba9b-4015-89ee-90a9e4ad29d4}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ecd6ca13-475c-45ad-9719-79a2a2074058}, !- Handle
  {4ad4382b-ef18-492c-bacf-538ebf124b5e}, !- Name
  {0dffb54a-ba9b-4015-89ee-90a9e4ad29d4}, !- Source Object
  15,                                     !- Outlet Port
  {1e79ed1a-36f7-406c-a697-12344fb9f913}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {dc89e540-bf2e-4c0f-9f1c-c849cd8e6bd7}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c2273dd7-6d39-4ad2-ae00-fd2846aead11}, !- Reference Setpoint Node Name
  {c2273dd7-6d39-4ad2-ae00-fd2846aead11}, !- Mixed Air Stream Node Name
  {c7f703b7-be0e-4250-968a-e8b80b7c4b2e}, !- Outdoor Air Stream Node Name
  {3ca14fda-2e71-448c-aee6-0144cffbef59}, !- Return Air Stream Node Name
  {befc7fcc-2b6e-47cb-96c7-0afa1ecbc62a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0680a6f3-6156-4682-8f39-0096297b9e05}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1ea6e167-0b15-4662-ba38-c76491d0811a}, !- Control Zone or Zone List Name
  {f6436beb-08d3-4fdb-a20f-87f71835805e}, !- Cooling Control Zone or Zone List Name
  {15fb3725-22b7-4fab-8a4a-46795388f860}, !- Heating Control Zone or Zone List Name
  {98c5e65a-96c2-48c1-ac4d-58b6b45d1136}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1ea6e167-0b15-4662-ba38-c76491d0811a}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {f6436beb-08d3-4fdb-a20f-87f71835805e}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {15fb3725-22b7-4fab-8a4a-46795388f860}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {98c5e65a-96c2-48c1-ac4d-58b6b45d1136}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {31bf8191-0587-4ebe-b3c0-2772568889fb}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 12 Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {6c2d3395-ca18-4b75-b53d-c34e91b8b1f9}, !- Default Day Schedule Name
  {63c8889f-780e-4770-b487-f4facbb207e7}, !- Summer Design Day Schedule Name
  {df365ea6-e79b-45a8-b812-c956bde556dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c2d3395-ca18-4b75-b53d-c34e91b8b1f9}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 12 Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {76cb7b7e-08df-49e6-bebb-6b3c9988c64c}, !- Handle
  {31bf8191-0587-4ebe-b3c0-2772568889fb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {14845196-e7a7-4c6d-b79b-96fa747f8f27}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df365ea6-e79b-45a8-b812-c956bde556dd}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5e9762c-846b-4650-9e76-f5cb1b00681f}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63c8889f-780e-4770-b487-f4facbb207e7}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {88805510-7729-455e-a875-14f223e778cb}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 12 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {36bafe02-7e33-4a92-9c9b-00de8a8e1bd7}, !- Supply Air Inlet Node
  {7a58c097-4c2c-4685-b807-b3ad684f6e4d}, !- Supply Air Outlet Node
  {323a7f7f-d63d-48d1-accc-f99ef83a8600}, !- Exhaust Air Inlet Node
  {49255d82-bd8c-481d-bb9e-1b50e5fd4def}, !- Exhaust Air Outlet Node
  100.556786198654,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {df257746-072a-4db7-bec1-9cd6f9c86547}, !- Handle
  Node 562,                               !- Name
  {7a58c097-4c2c-4685-b807-b3ad684f6e4d}, !- Inlet Port
  {f5356739-98d9-4550-ae44-16f33adfe5ea}; !- Outlet Port

OS:Connection,
  {36bafe02-7e33-4a92-9c9b-00de8a8e1bd7}, !- Handle
  {f35ec4eb-8a70-4755-8e0a-dd98a6f5e051}, !- Name
  {0f784150-dfb4-4890-af79-cc0cc5e8f4e1}, !- Source Object
  3,                                      !- Outlet Port
  {88805510-7729-455e-a875-14f223e778cb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7a58c097-4c2c-4685-b807-b3ad684f6e4d}, !- Handle
  {4b90fb00-986a-42c2-929f-04002c31c6f6}, !- Name
  {88805510-7729-455e-a875-14f223e778cb}, !- Source Object
  13,                                     !- Outlet Port
  {df257746-072a-4db7-bec1-9cd6f9c86547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5356739-98d9-4550-ae44-16f33adfe5ea}, !- Handle
  {012397db-6945-41a7-a4c5-b4eba70df8ca}, !- Name
  {df257746-072a-4db7-bec1-9cd6f9c86547}, !- Source Object
  3,                                      !- Outlet Port
  {6fa1c76b-b5a3-42dd-a8e2-38dfef795fbb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9ffbbc74-9e24-4d1a-af19-00d5332cb136}, !- Handle
  Node 563,                               !- Name
  {32a49f16-65e8-467b-a11e-444ce97ab591}, !- Inlet Port
  {323a7f7f-d63d-48d1-accc-f99ef83a8600}; !- Outlet Port

OS:Connection,
  {32a49f16-65e8-467b-a11e-444ce97ab591}, !- Handle
  {b68c0a24-1fe0-4060-a75a-cf2eaf08d991}, !- Name
  {6fa1c76b-b5a3-42dd-a8e2-38dfef795fbb}, !- Source Object
  7,                                      !- Outlet Port
  {9ffbbc74-9e24-4d1a-af19-00d5332cb136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {323a7f7f-d63d-48d1-accc-f99ef83a8600}, !- Handle
  {e50dba74-bce7-4b8e-9c88-6bf2b2ed963f}, !- Name
  {9ffbbc74-9e24-4d1a-af19-00d5332cb136}, !- Source Object
  3,                                      !- Outlet Port
  {88805510-7729-455e-a875-14f223e778cb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {49255d82-bd8c-481d-bb9e-1b50e5fd4def}, !- Handle
  {776b64e0-ec2e-46d8-a96d-cb91d87a1864}, !- Name
  {88805510-7729-455e-a875-14f223e778cb}, !- Source Object
  15,                                     !- Outlet Port
  {bb790ebf-491c-43a5-a976-5aaf35c60845}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {56f180ce-b989-4a83-bd58-a474e7c66e1e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fb4d8dd4-afec-4092-ba17-e437e1b7affe}, !- Reference Setpoint Node Name
  {fb4d8dd4-afec-4092-ba17-e437e1b7affe}, !- Mixed Air Stream Node Name
  {0f784150-dfb4-4890-af79-cc0cc5e8f4e1}, !- Outdoor Air Stream Node Name
  {16200e65-daae-4b94-aa68-8cf047738d4d}, !- Return Air Stream Node Name
  {df257746-072a-4db7-bec1-9cd6f9c86547}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {bfdc713d-03c2-4e4f-a5d3-93dcd2c208db}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {058783ca-97f8-4512-aa87-6dab60fe34fa}, !- Control Zone or Zone List Name
  {5ed2b4e2-1bc6-4a03-96b5-db9d286439d8}, !- Cooling Control Zone or Zone List Name
  {07f6bbf3-f2fd-4c8b-83b2-6de7e4ae73e6}, !- Heating Control Zone or Zone List Name
  {b945a953-5a8a-44fc-a416-7f859cb39893}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {058783ca-97f8-4512-aa87-6dab60fe34fa}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {5ed2b4e2-1bc6-4a03-96b5-db9d286439d8}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {07f6bbf3-f2fd-4c8b-83b2-6de7e4ae73e6}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b945a953-5a8a-44fc-a416-7f859cb39893}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c1b583c1-5021-47f3-8fa7-6f2c55f54098}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 13 Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {91338bbe-0cd5-4cb0-9954-6a57afbfbc94}, !- Default Day Schedule Name
  {f87e0766-6b9b-448b-9c96-05724529c5bc}, !- Summer Design Day Schedule Name
  {355c547b-35c3-4500-aa03-f2c2ece0608d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91338bbe-0cd5-4cb0-9954-6a57afbfbc94}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 13 Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {25215903-164e-4af7-811a-c3211e585477}, !- Handle
  {c1b583c1-5021-47f3-8fa7-6f2c55f54098}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f3369aa3-30c3-44b8-b4a1-a929111c1561}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {355c547b-35c3-4500-aa03-f2c2ece0608d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {863fdfb2-e024-4d1e-8ddb-076bab08de74}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f87e0766-6b9b-448b-9c96-05724529c5bc}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {45bb45e4-812a-4cfc-b78f-a6b8e959f969}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 13 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {651fec7d-ce68-4f75-a1b3-1891609208df}, !- Supply Air Inlet Node
  {a6a58e0a-2dae-483a-a17e-73d732690393}, !- Supply Air Outlet Node
  {d62218d8-b695-43c5-a728-c2011379600b}, !- Exhaust Air Inlet Node
  {5a84e4cc-61a5-4996-a6de-0706b4c268af}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fd314e93-c766-432b-ab08-44ffc1454269}, !- Handle
  Node 564,                               !- Name
  {a6a58e0a-2dae-483a-a17e-73d732690393}, !- Inlet Port
  {e9e9853d-c339-45d8-95b4-ff709426f46a}; !- Outlet Port

OS:Connection,
  {651fec7d-ce68-4f75-a1b3-1891609208df}, !- Handle
  {067431ef-331c-48dc-b81d-2b8b2915372c}, !- Name
  {e95ed8f9-a4e9-408a-b984-43f9e6a17b1f}, !- Source Object
  3,                                      !- Outlet Port
  {45bb45e4-812a-4cfc-b78f-a6b8e959f969}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a6a58e0a-2dae-483a-a17e-73d732690393}, !- Handle
  {099ed970-e6d3-421d-b28a-c072d45ad873}, !- Name
  {45bb45e4-812a-4cfc-b78f-a6b8e959f969}, !- Source Object
  13,                                     !- Outlet Port
  {fd314e93-c766-432b-ab08-44ffc1454269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e9853d-c339-45d8-95b4-ff709426f46a}, !- Handle
  {7a5efe78-b3b5-4b0c-9d4e-f237f4537e23}, !- Name
  {fd314e93-c766-432b-ab08-44ffc1454269}, !- Source Object
  3,                                      !- Outlet Port
  {691291ab-49a0-4a10-b510-44cc2e94a533}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8e8a80ba-8677-4fad-a0d3-462bfc28bc42}, !- Handle
  Node 565,                               !- Name
  {a781c3c1-73ac-4011-8b01-baf7cde2b1f3}, !- Inlet Port
  {d62218d8-b695-43c5-a728-c2011379600b}; !- Outlet Port

OS:Connection,
  {a781c3c1-73ac-4011-8b01-baf7cde2b1f3}, !- Handle
  {d5360d99-4d58-46bd-a5c3-d617c35712ef}, !- Name
  {691291ab-49a0-4a10-b510-44cc2e94a533}, !- Source Object
  7,                                      !- Outlet Port
  {8e8a80ba-8677-4fad-a0d3-462bfc28bc42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d62218d8-b695-43c5-a728-c2011379600b}, !- Handle
  {a206f220-1ea0-4cee-9b4a-9c2c3ba97115}, !- Name
  {8e8a80ba-8677-4fad-a0d3-462bfc28bc42}, !- Source Object
  3,                                      !- Outlet Port
  {45bb45e4-812a-4cfc-b78f-a6b8e959f969}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5a84e4cc-61a5-4996-a6de-0706b4c268af}, !- Handle
  {d399121e-31c0-4685-bc9f-92ff5d630c9b}, !- Name
  {45bb45e4-812a-4cfc-b78f-a6b8e959f969}, !- Source Object
  15,                                     !- Outlet Port
  {a213ea97-290b-42e3-8dc6-4e1f19e91d3c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {61c35892-35f2-4698-8809-e06a39fb9f5d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9a7849f4-9817-4c83-9f14-89afa659e872}, !- Reference Setpoint Node Name
  {9a7849f4-9817-4c83-9f14-89afa659e872}, !- Mixed Air Stream Node Name
  {e95ed8f9-a4e9-408a-b984-43f9e6a17b1f}, !- Outdoor Air Stream Node Name
  {66cab14a-40b2-4263-8659-1d6b549588d5}, !- Return Air Stream Node Name
  {fd314e93-c766-432b-ab08-44ffc1454269}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5a1b6c47-85cb-4ba2-ad0f-76243343f623}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8fd78ae0-87dc-4af8-bb07-a61dd41fb6de}, !- Control Zone or Zone List Name
  {06d368ff-e6b8-46da-a0ee-7925da7c18e2}, !- Cooling Control Zone or Zone List Name
  {1a3b9e7d-f842-4273-93f1-d7c978e1b0f4}, !- Heating Control Zone or Zone List Name
  {d14c146e-603c-4671-91a8-1c62ded1763c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8fd78ae0-87dc-4af8-bb07-a61dd41fb6de}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {06d368ff-e6b8-46da-a0ee-7925da7c18e2}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1a3b9e7d-f842-4273-93f1-d7c978e1b0f4}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d14c146e-603c-4671-91a8-1c62ded1763c}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f0bb85ab-1731-4df9-a0cb-770234f22435}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 14 Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {8f5f56d9-075f-479d-8ce8-6b4adbc44793}, !- Default Day Schedule Name
  {fdd9fd13-785a-4966-840f-a33de5ab171e}, !- Summer Design Day Schedule Name
  {88769cfc-0cdd-4bf0-8a73-9e130600c77c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f5f56d9-075f-479d-8ce8-6b4adbc44793}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 14 Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3ca8a1a0-388e-44be-92bc-c26783b33b32}, !- Handle
  {f0bb85ab-1731-4df9-a0cb-770234f22435}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e4dd480b-ee40-4a1a-9a67-022b5d6bda52}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88769cfc-0cdd-4bf0-8a73-9e130600c77c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16c8c544-8e90-4934-afb8-ef64d005d068}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fdd9fd13-785a-4966-840f-a33de5ab171e}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f51317d9-064f-497c-b131-b2ac739655b3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 14 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {98a741f8-4899-48c4-affe-7d984d7a8c3f}, !- Supply Air Inlet Node
  {bb2bde0f-7ebc-4b73-ab6f-0daf9bc3d7a1}, !- Supply Air Outlet Node
  {61f85d6c-7f32-4c45-a994-8b0e034e0edd}, !- Exhaust Air Inlet Node
  {baa18753-8258-4cd8-bee3-0df7060b2353}, !- Exhaust Air Outlet Node
  100.556786198654,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {524b5f36-fbb8-4593-b3db-254c667dea33}, !- Handle
  Node 566,                               !- Name
  {bb2bde0f-7ebc-4b73-ab6f-0daf9bc3d7a1}, !- Inlet Port
  {718d02dc-93e5-4194-a03b-802795208da6}; !- Outlet Port

OS:Connection,
  {98a741f8-4899-48c4-affe-7d984d7a8c3f}, !- Handle
  {5c36b485-ee97-4d6f-a0a6-96e2a639c765}, !- Name
  {be0b5d86-92bf-4824-87ff-9d8fce811ac4}, !- Source Object
  3,                                      !- Outlet Port
  {f51317d9-064f-497c-b131-b2ac739655b3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bb2bde0f-7ebc-4b73-ab6f-0daf9bc3d7a1}, !- Handle
  {34c6f246-1fb5-47f9-bac9-2445c8e6c304}, !- Name
  {f51317d9-064f-497c-b131-b2ac739655b3}, !- Source Object
  13,                                     !- Outlet Port
  {524b5f36-fbb8-4593-b3db-254c667dea33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {718d02dc-93e5-4194-a03b-802795208da6}, !- Handle
  {454ca034-a6b7-4382-a632-a48ce3bcc5b8}, !- Name
  {524b5f36-fbb8-4593-b3db-254c667dea33}, !- Source Object
  3,                                      !- Outlet Port
  {b6cf1ae0-5a08-4277-8b23-eeb36a7dcc60}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c6e242fa-c308-4817-a5f3-29d50146f7d8}, !- Handle
  Node 567,                               !- Name
  {f23d3b60-090f-4b29-896c-c234c4326385}, !- Inlet Port
  {61f85d6c-7f32-4c45-a994-8b0e034e0edd}; !- Outlet Port

OS:Connection,
  {f23d3b60-090f-4b29-896c-c234c4326385}, !- Handle
  {909fc767-1086-41d7-97c9-7d607211fb1c}, !- Name
  {b6cf1ae0-5a08-4277-8b23-eeb36a7dcc60}, !- Source Object
  7,                                      !- Outlet Port
  {c6e242fa-c308-4817-a5f3-29d50146f7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f85d6c-7f32-4c45-a994-8b0e034e0edd}, !- Handle
  {4bbdd7cb-3e9b-4507-825a-e910de5089b5}, !- Name
  {c6e242fa-c308-4817-a5f3-29d50146f7d8}, !- Source Object
  3,                                      !- Outlet Port
  {f51317d9-064f-497c-b131-b2ac739655b3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {baa18753-8258-4cd8-bee3-0df7060b2353}, !- Handle
  {bc0a599e-4e8d-49d1-82c1-ced0b68d61df}, !- Name
  {f51317d9-064f-497c-b131-b2ac739655b3}, !- Source Object
  15,                                     !- Outlet Port
  {02b69a38-f53b-4a5c-9a8e-4e9596f91c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {af45d0ac-63e5-4cb0-8f3d-bb86c6ae14b5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {60ea5d22-340c-4e7d-8380-4014395d9215}, !- Reference Setpoint Node Name
  {60ea5d22-340c-4e7d-8380-4014395d9215}, !- Mixed Air Stream Node Name
  {be0b5d86-92bf-4824-87ff-9d8fce811ac4}, !- Outdoor Air Stream Node Name
  {c0cd11f7-59d0-4d61-aa3a-e09da4f07628}, !- Return Air Stream Node Name
  {524b5f36-fbb8-4593-b3db-254c667dea33}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8882344d-9e5d-4851-92cb-cb4ece1c059a}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7c9f8a81-cdd0-4eed-9c26-68c597dfd699}, !- Control Zone or Zone List Name
  {08d85908-f20f-4763-b93a-b888622fea2c}, !- Cooling Control Zone or Zone List Name
  {a3cdcd28-f987-4cad-8262-e0fa9752aaba}, !- Heating Control Zone or Zone List Name
  {2cb1242d-a997-4d87-96ba-bf322d7777e0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7c9f8a81-cdd0-4eed-9c26-68c597dfd699}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {08d85908-f20f-4763-b93a-b888622fea2c}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a3cdcd28-f987-4cad-8262-e0fa9752aaba}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2cb1242d-a997-4d87-96ba-bf322d7777e0}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {286d9d37-8a2b-41e1-9e89-723c4bccb6c1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 15 Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {bb6cd8b4-1cf7-43e7-80d8-d45df7c2209f}, !- Default Day Schedule Name
  {56f32ba5-85fd-42f4-8f82-26967f5d4c40}, !- Summer Design Day Schedule Name
  {e9341c73-c4d4-47ac-9885-21ecbf3ecee0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb6cd8b4-1cf7-43e7-80d8-d45df7c2209f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 15 Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4a03eb92-a816-4174-818e-5352428ded37}, !- Handle
  {286d9d37-8a2b-41e1-9e89-723c4bccb6c1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3903a722-818d-416b-bc21-9809d69454a1}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9341c73-c4d4-47ac-9885-21ecbf3ecee0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95acd349-e283-465a-8094-ccd8e97be735}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56f32ba5-85fd-42f4-8f82-26967f5d4c40}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9a3e61b0-b6a6-4dfe-922b-437cc548e842}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 15 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3d99f783-7fa4-4fd8-a0aa-df8efde6f1f3}, !- Supply Air Inlet Node
  {01082bee-a9b6-4e92-b0fd-382666c4f2e0}, !- Supply Air Outlet Node
  {6ab78568-7a00-4e41-8b95-ac7e9e1cd10e}, !- Exhaust Air Inlet Node
  {cffba240-3df7-41e5-85ec-abfb470ecc38}, !- Exhaust Air Outlet Node
  100.556786198654,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {bd74035a-8801-4ae9-ab51-8ec3e38975ed}, !- Handle
  Node 568,                               !- Name
  {01082bee-a9b6-4e92-b0fd-382666c4f2e0}, !- Inlet Port
  {a4303293-4031-4765-a810-b83947479e86}; !- Outlet Port

OS:Connection,
  {3d99f783-7fa4-4fd8-a0aa-df8efde6f1f3}, !- Handle
  {abb98e20-47af-4fa9-8d6e-e576d23595c8}, !- Name
  {9220f3c5-38be-49fd-9dae-b8d74cd6942e}, !- Source Object
  3,                                      !- Outlet Port
  {9a3e61b0-b6a6-4dfe-922b-437cc548e842}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {01082bee-a9b6-4e92-b0fd-382666c4f2e0}, !- Handle
  {1302ea2b-1f06-43cf-ba8d-cf2f655be86a}, !- Name
  {9a3e61b0-b6a6-4dfe-922b-437cc548e842}, !- Source Object
  13,                                     !- Outlet Port
  {bd74035a-8801-4ae9-ab51-8ec3e38975ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4303293-4031-4765-a810-b83947479e86}, !- Handle
  {aec30ce0-3848-4e50-a10b-f92dc60e46bf}, !- Name
  {bd74035a-8801-4ae9-ab51-8ec3e38975ed}, !- Source Object
  3,                                      !- Outlet Port
  {c282c7fa-5d4e-4f69-9f33-dd53656c1ffe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc43e93f-ff8e-4526-a4a5-dc19c81ccd45}, !- Handle
  Node 569,                               !- Name
  {7a041e3e-bce8-420b-b505-8b13bd3d358b}, !- Inlet Port
  {6ab78568-7a00-4e41-8b95-ac7e9e1cd10e}; !- Outlet Port

OS:Connection,
  {7a041e3e-bce8-420b-b505-8b13bd3d358b}, !- Handle
  {eaadb288-ffa9-45f6-ae71-2b2c7c2e252f}, !- Name
  {c282c7fa-5d4e-4f69-9f33-dd53656c1ffe}, !- Source Object
  7,                                      !- Outlet Port
  {dc43e93f-ff8e-4526-a4a5-dc19c81ccd45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ab78568-7a00-4e41-8b95-ac7e9e1cd10e}, !- Handle
  {2d73c7a8-4dfd-4344-be92-2f4c48921d18}, !- Name
  {dc43e93f-ff8e-4526-a4a5-dc19c81ccd45}, !- Source Object
  3,                                      !- Outlet Port
  {9a3e61b0-b6a6-4dfe-922b-437cc548e842}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {cffba240-3df7-41e5-85ec-abfb470ecc38}, !- Handle
  {19c3f6de-6bd5-4cb3-b14c-526deff3d2e7}, !- Name
  {9a3e61b0-b6a6-4dfe-922b-437cc548e842}, !- Source Object
  15,                                     !- Outlet Port
  {4856dd45-bb4c-44b9-acd8-fdc60b508c86}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9b9d5a99-7aad-4660-85e6-27870d5df456}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {298206f9-ff66-45ef-a7f2-8b3e2cff8e62}, !- Reference Setpoint Node Name
  {298206f9-ff66-45ef-a7f2-8b3e2cff8e62}, !- Mixed Air Stream Node Name
  {9220f3c5-38be-49fd-9dae-b8d74cd6942e}, !- Outdoor Air Stream Node Name
  {c4f8e4a8-e83e-4c58-a4dc-821967eb96a4}, !- Return Air Stream Node Name
  {bd74035a-8801-4ae9-ab51-8ec3e38975ed}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {2619347f-2111-4c76-baa5-220d7145b59a}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9204070a-9540-4950-8c2e-6bd46287a501}, !- Control Zone or Zone List Name
  {6e7e8d59-258a-4419-9626-5fe488616338}, !- Cooling Control Zone or Zone List Name
  {b6398f7b-1e0a-4657-b948-c50e68fed106}, !- Heating Control Zone or Zone List Name
  {c6c7f573-0b1a-4937-af24-f6709a0a885b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9204070a-9540-4950-8c2e-6bd46287a501}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {6e7e8d59-258a-4419-9626-5fe488616338}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b6398f7b-1e0a-4657-b948-c50e68fed106}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c6c7f573-0b1a-4937-af24-f6709a0a885b}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2fd6ccc4-bbb2-4384-bc51-84809517025d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 16 Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {f7f71105-94ab-4aea-a57c-f55567337167}, !- Default Day Schedule Name
  {dba06a5e-488f-4286-b381-22b73e0e47ed}, !- Summer Design Day Schedule Name
  {8ab44972-b7dd-4838-850d-02f873953987}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7f71105-94ab-4aea-a57c-f55567337167}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 16 Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {775fd7d5-42b2-4b13-b714-852990f86452}, !- Handle
  {2fd6ccc4-bbb2-4384-bc51-84809517025d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {50db32c2-8794-4a91-9a5d-9c59f46f574d}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ab44972-b7dd-4838-850d-02f873953987}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c969855-4bc8-43da-98e8-a94142470904}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dba06a5e-488f-4286-b381-22b73e0e47ed}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8180866f-163c-496c-b16a-a7538f69c60f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 16 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0beddb84-e74e-476b-9fe4-a8633993dbfb}, !- Supply Air Inlet Node
  {412933c0-49af-49de-9258-4bc240cede26}, !- Supply Air Outlet Node
  {74c57252-354b-4646-a066-b45e6fc5a71d}, !- Exhaust Air Inlet Node
  {48b53f22-17e6-4cfa-b02e-9679c57b2979}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {96378f76-e2f7-44b4-9a41-d0ded3698d86}, !- Handle
  Node 570,                               !- Name
  {412933c0-49af-49de-9258-4bc240cede26}, !- Inlet Port
  {45286869-8130-42c6-93f7-9bcf62ae3055}; !- Outlet Port

OS:Connection,
  {0beddb84-e74e-476b-9fe4-a8633993dbfb}, !- Handle
  {3a3aeb72-8a17-43b8-8fac-c81a61c267f2}, !- Name
  {bcc731a0-0948-4f63-b993-85b35388a288}, !- Source Object
  3,                                      !- Outlet Port
  {8180866f-163c-496c-b16a-a7538f69c60f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {412933c0-49af-49de-9258-4bc240cede26}, !- Handle
  {252e665b-e680-44f3-b2f5-b17a16ea0cfe}, !- Name
  {8180866f-163c-496c-b16a-a7538f69c60f}, !- Source Object
  13,                                     !- Outlet Port
  {96378f76-e2f7-44b4-9a41-d0ded3698d86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45286869-8130-42c6-93f7-9bcf62ae3055}, !- Handle
  {1b4c86a4-9c18-44dd-8577-3895058af74d}, !- Name
  {96378f76-e2f7-44b4-9a41-d0ded3698d86}, !- Source Object
  3,                                      !- Outlet Port
  {99b3bcf8-d9bb-42c4-a9f0-818fdbcfa74a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8df4c3a9-52db-42b8-8985-f5ba6acfefbd}, !- Handle
  Node 571,                               !- Name
  {9febf5e7-38d1-4487-ae2f-da3bd98d367a}, !- Inlet Port
  {74c57252-354b-4646-a066-b45e6fc5a71d}; !- Outlet Port

OS:Connection,
  {9febf5e7-38d1-4487-ae2f-da3bd98d367a}, !- Handle
  {a1d55fba-323f-4ccc-b9cb-5807e7ae7b12}, !- Name
  {99b3bcf8-d9bb-42c4-a9f0-818fdbcfa74a}, !- Source Object
  7,                                      !- Outlet Port
  {8df4c3a9-52db-42b8-8985-f5ba6acfefbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74c57252-354b-4646-a066-b45e6fc5a71d}, !- Handle
  {89582701-e9c0-4011-96df-672a35f28a13}, !- Name
  {8df4c3a9-52db-42b8-8985-f5ba6acfefbd}, !- Source Object
  3,                                      !- Outlet Port
  {8180866f-163c-496c-b16a-a7538f69c60f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {48b53f22-17e6-4cfa-b02e-9679c57b2979}, !- Handle
  {41f40aa3-38ed-4ade-aad2-25bdfded0ca7}, !- Name
  {8180866f-163c-496c-b16a-a7538f69c60f}, !- Source Object
  15,                                     !- Outlet Port
  {4ec25d15-d1b4-478a-bf01-e829ab44c236}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5bc5e871-7760-4b62-9d3e-81b007cddf6d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5a92b58c-8cbd-462e-86a7-2b1d5855cb56}, !- Reference Setpoint Node Name
  {5a92b58c-8cbd-462e-86a7-2b1d5855cb56}, !- Mixed Air Stream Node Name
  {bcc731a0-0948-4f63-b993-85b35388a288}, !- Outdoor Air Stream Node Name
  {91c22db4-9eaf-4d41-b832-92a722295614}, !- Return Air Stream Node Name
  {96378f76-e2f7-44b4-9a41-d0ded3698d86}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {374b0995-2143-4501-bfbd-e2375ee5d932}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {808385bd-7220-4e46-8f0d-f813b8592bd2}, !- Control Zone or Zone List Name
  {ebe128e0-ae9e-4c60-bbdd-96bed6fd4845}, !- Cooling Control Zone or Zone List Name
  {cc5a1ad8-a5e3-4ef5-b114-7e597078e628}, !- Heating Control Zone or Zone List Name
  {8bfe518e-e675-438e-a822-da2f17e42e45}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {808385bd-7220-4e46-8f0d-f813b8592bd2}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {ebe128e0-ae9e-4c60-bbdd-96bed6fd4845}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cc5a1ad8-a5e3-4ef5-b114-7e597078e628}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8bfe518e-e675-438e-a822-da2f17e42e45}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6f26b6f4-255c-4e3b-a41d-345ed6f3e760}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 17 Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {a927110a-f5c9-4d91-a298-d3315d343186}, !- Default Day Schedule Name
  {518b42c2-63f0-42a7-811a-34df0fe41531}, !- Summer Design Day Schedule Name
  {dd03de4c-f47e-4873-9c37-fc59eacc6e5a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a927110a-f5c9-4d91-a298-d3315d343186}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 17 Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b68cb10f-3517-4390-a832-4213352d6228}, !- Handle
  {6f26b6f4-255c-4e3b-a41d-345ed6f3e760}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6bf4b45e-e958-4c8a-8b9d-6398a309b61b}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd03de4c-f47e-4873-9c37-fc59eacc6e5a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04ae7b79-5d36-4f14-900f-c85e076b3b29}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {518b42c2-63f0-42a7-811a-34df0fe41531}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a93268f9-320e-4d63-9cca-3a924c4e3f11}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 17 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6ee8b1e5-759d-4aea-991a-4a9d4322216e}, !- Supply Air Inlet Node
  {d0a0e742-43f4-4adb-b6db-51f13283e2bd}, !- Supply Air Outlet Node
  {3c9491cc-dc3b-42ab-8719-ef5e2b373b7b}, !- Exhaust Air Inlet Node
  {98dee22f-a260-4324-87fa-38477ae398a8}, !- Exhaust Air Outlet Node
  100.556786198654,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {36829030-d577-4c88-a549-6a7bd869833d}, !- Handle
  Node 572,                               !- Name
  {d0a0e742-43f4-4adb-b6db-51f13283e2bd}, !- Inlet Port
  {41a0c3a5-0f72-4f27-aa1f-934617d097bc}; !- Outlet Port

OS:Connection,
  {6ee8b1e5-759d-4aea-991a-4a9d4322216e}, !- Handle
  {e291c788-3b20-424b-9fb0-68994ecfcef7}, !- Name
  {c15bbbfc-3045-44be-8672-1970a1fe8541}, !- Source Object
  3,                                      !- Outlet Port
  {a93268f9-320e-4d63-9cca-3a924c4e3f11}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d0a0e742-43f4-4adb-b6db-51f13283e2bd}, !- Handle
  {63fde1dd-d9d7-4f72-8639-cab8c08e19de}, !- Name
  {a93268f9-320e-4d63-9cca-3a924c4e3f11}, !- Source Object
  13,                                     !- Outlet Port
  {36829030-d577-4c88-a549-6a7bd869833d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41a0c3a5-0f72-4f27-aa1f-934617d097bc}, !- Handle
  {65fa067c-8310-42ec-99c7-6a2b8b5f30f3}, !- Name
  {36829030-d577-4c88-a549-6a7bd869833d}, !- Source Object
  3,                                      !- Outlet Port
  {6202880b-0c35-42ed-be80-561fea82c8c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a095c17d-eb4d-43b6-bbc0-471ca94d475c}, !- Handle
  Node 573,                               !- Name
  {5a28e2f9-c81d-40b2-8572-3aa7d83409b4}, !- Inlet Port
  {3c9491cc-dc3b-42ab-8719-ef5e2b373b7b}; !- Outlet Port

OS:Connection,
  {5a28e2f9-c81d-40b2-8572-3aa7d83409b4}, !- Handle
  {12b7df19-f3f2-4f98-8e34-7f835e08d258}, !- Name
  {6202880b-0c35-42ed-be80-561fea82c8c9}, !- Source Object
  7,                                      !- Outlet Port
  {a095c17d-eb4d-43b6-bbc0-471ca94d475c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c9491cc-dc3b-42ab-8719-ef5e2b373b7b}, !- Handle
  {7a62505a-228c-4c37-adbe-176bcdbec0c3}, !- Name
  {a095c17d-eb4d-43b6-bbc0-471ca94d475c}, !- Source Object
  3,                                      !- Outlet Port
  {a93268f9-320e-4d63-9cca-3a924c4e3f11}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {98dee22f-a260-4324-87fa-38477ae398a8}, !- Handle
  {4d147b0f-219a-42ea-b353-f4b8a242db29}, !- Name
  {a93268f9-320e-4d63-9cca-3a924c4e3f11}, !- Source Object
  15,                                     !- Outlet Port
  {54b2bb96-850f-4c93-ac6c-d0a65d64a791}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0c2da013-99e2-498c-9d71-5105cdea81a2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {feac4d78-7f6c-4d52-938f-a214c41525b7}, !- Reference Setpoint Node Name
  {feac4d78-7f6c-4d52-938f-a214c41525b7}, !- Mixed Air Stream Node Name
  {c15bbbfc-3045-44be-8672-1970a1fe8541}, !- Outdoor Air Stream Node Name
  {77d4d015-7e92-4275-93b8-84a3bfda811d}, !- Return Air Stream Node Name
  {36829030-d577-4c88-a549-6a7bd869833d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {54d4ca76-6b5b-425f-9176-d8788a1f31cf}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {960915a0-b989-43fb-9f98-7d6ecae3c57c}, !- Control Zone or Zone List Name
  {0d3b8e1f-bea4-4f76-8ff1-6007920b5de5}, !- Cooling Control Zone or Zone List Name
  {c9713e9f-7f64-42cf-98ea-d08e9962240b}, !- Heating Control Zone or Zone List Name
  {c5bed089-da69-4c93-ac06-94c59431e08c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {960915a0-b989-43fb-9f98-7d6ecae3c57c}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {0d3b8e1f-bea4-4f76-8ff1-6007920b5de5}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c9713e9f-7f64-42cf-98ea-d08e9962240b}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c5bed089-da69-4c93-ac06-94c59431e08c}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {342f6afa-10ce-46ee-b570-4569a56d14c9}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 18 Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {d32cbe4b-bb91-4ac8-bf08-fdd29d8abd50}, !- Default Day Schedule Name
  {89bdf9c1-8eb0-40ea-94fd-bf21b4a1ab3c}, !- Summer Design Day Schedule Name
  {26fb773a-aaa2-4bc3-88c7-007e0d98125b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d32cbe4b-bb91-4ac8-bf08-fdd29d8abd50}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 18 Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {79826c75-0646-4125-b7d0-6014b6948699}, !- Handle
  {342f6afa-10ce-46ee-b570-4569a56d14c9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7e3f50b5-ee73-4f75-bd03-ccb752a0b5ef}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26fb773a-aaa2-4bc3-88c7-007e0d98125b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 18 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce145aff-ec59-47ff-9242-9d60edc4f9a0}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89bdf9c1-8eb0-40ea-94fd-bf21b4a1ab3c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 18 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {29033e26-33d1-49c6-a243-c678ee6ea1b3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 18 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {17248261-7419-4f54-a44c-457f8b539532}, !- Supply Air Inlet Node
  {27186666-0e42-4c09-8e49-753f4dac3de8}, !- Supply Air Outlet Node
  {0b2a2554-5489-416d-913f-a72b67e3b018}, !- Exhaust Air Inlet Node
  {33ea7141-a21e-4c48-9c4c-fa584cc1fdb7}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d42a89a5-3907-46a9-b7e7-0b72344916a4}, !- Handle
  Node 574,                               !- Name
  {27186666-0e42-4c09-8e49-753f4dac3de8}, !- Inlet Port
  {b68c8825-1e4f-465f-bc3c-ea9beeb05179}; !- Outlet Port

OS:Connection,
  {17248261-7419-4f54-a44c-457f8b539532}, !- Handle
  {3172c351-4144-4df4-a830-2dc1da6d55cd}, !- Name
  {ea3415ec-558b-4ee2-953c-fbf8d5812a8c}, !- Source Object
  3,                                      !- Outlet Port
  {29033e26-33d1-49c6-a243-c678ee6ea1b3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {27186666-0e42-4c09-8e49-753f4dac3de8}, !- Handle
  {f69f6036-1268-4ff7-916d-05bc8ef09013}, !- Name
  {29033e26-33d1-49c6-a243-c678ee6ea1b3}, !- Source Object
  13,                                     !- Outlet Port
  {d42a89a5-3907-46a9-b7e7-0b72344916a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b68c8825-1e4f-465f-bc3c-ea9beeb05179}, !- Handle
  {bdd5fd8a-4daf-47c8-92ad-7c3acca07673}, !- Name
  {d42a89a5-3907-46a9-b7e7-0b72344916a4}, !- Source Object
  3,                                      !- Outlet Port
  {ac58c635-fab7-4183-8166-81b50914db17}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a4714651-d868-4781-9113-e7ddab6b877f}, !- Handle
  Node 575,                               !- Name
  {8428e99c-869f-43da-85c6-b3b3a921a8fa}, !- Inlet Port
  {0b2a2554-5489-416d-913f-a72b67e3b018}; !- Outlet Port

OS:Connection,
  {8428e99c-869f-43da-85c6-b3b3a921a8fa}, !- Handle
  {4474d789-20a2-49cb-bbbc-889f930e9df9}, !- Name
  {ac58c635-fab7-4183-8166-81b50914db17}, !- Source Object
  7,                                      !- Outlet Port
  {a4714651-d868-4781-9113-e7ddab6b877f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b2a2554-5489-416d-913f-a72b67e3b018}, !- Handle
  {c910ae69-067f-49e3-a171-90e0aa08d64b}, !- Name
  {a4714651-d868-4781-9113-e7ddab6b877f}, !- Source Object
  3,                                      !- Outlet Port
  {29033e26-33d1-49c6-a243-c678ee6ea1b3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {33ea7141-a21e-4c48-9c4c-fa584cc1fdb7}, !- Handle
  {6880aca2-2378-4611-97d4-6d301027a0e1}, !- Name
  {29033e26-33d1-49c6-a243-c678ee6ea1b3}, !- Source Object
  15,                                     !- Outlet Port
  {faee9b5b-caf1-4eee-af9b-9a3be51d09ce}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3fdf5e60-8a75-4974-8c28-25df1ad4479e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c7b1d414-9afc-472f-91fe-6b24de9d8085}, !- Reference Setpoint Node Name
  {c7b1d414-9afc-472f-91fe-6b24de9d8085}, !- Mixed Air Stream Node Name
  {ea3415ec-558b-4ee2-953c-fbf8d5812a8c}, !- Outdoor Air Stream Node Name
  {a616ba5d-46e2-4b52-9250-9153356c3437}, !- Return Air Stream Node Name
  {d42a89a5-3907-46a9-b7e7-0b72344916a4}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {2a378330-4833-4181-ad82-9226116e2147}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {59605583-eb30-4f2f-9c0e-292688c5446d}, !- Control Zone or Zone List Name
  {c18c33f2-cedb-4e70-87aa-3e51304df4d5}, !- Cooling Control Zone or Zone List Name
  {b1f837f7-0610-4a19-8e6f-311a3ae503ef}, !- Heating Control Zone or Zone List Name
  {50240f06-3bfc-426b-bac6-f518be19cbed}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {59605583-eb30-4f2f-9c0e-292688c5446d}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {c18c33f2-cedb-4e70-87aa-3e51304df4d5}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b1f837f7-0610-4a19-8e6f-311a3ae503ef}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {50240f06-3bfc-426b-bac6-f518be19cbed}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2125f095-4898-439e-8805-dfe3c6ed694c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 19 Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {c69646ad-f701-4906-9431-f2410423100c}, !- Default Day Schedule Name
  {1f6ecab1-6446-4869-8d5e-2f11f96453ca}, !- Summer Design Day Schedule Name
  {07aba4f6-4d9d-4dab-af5a-786dde62312f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c69646ad-f701-4906-9431-f2410423100c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 19 Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {8594e686-d6e4-4825-abab-6f79fb4ac256}, !- Handle
  {2125f095-4898-439e-8805-dfe3c6ed694c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {575efbe9-1e6e-4b26-86f7-7af23d9f8fdb}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07aba4f6-4d9d-4dab-af5a-786dde62312f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 19 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6f2fd7b-04ce-4960-89ae-1dfb218a11ee}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f6ecab1-6446-4869-8d5e-2f11f96453ca}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 19 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {13c822ea-5a4e-43ad-92da-4e5d9e27e74a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 19 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b91ab8b9-f561-4f6e-8566-be25f8a07e69}, !- Supply Air Inlet Node
  {0846222e-6f15-43c5-b21b-138e8dff4acf}, !- Supply Air Outlet Node
  {b397f0dc-ad80-420b-8173-c006dbedc8c0}, !- Exhaust Air Inlet Node
  {ac2bdea5-ed38-4e4c-a447-d51cf480b0be}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {db6fd5be-146f-4e74-a775-95b0bf9b1b6d}, !- Handle
  Node 576,                               !- Name
  {0846222e-6f15-43c5-b21b-138e8dff4acf}, !- Inlet Port
  {aa2e028a-fe2d-4231-9cce-36dccf19dae7}; !- Outlet Port

OS:Connection,
  {b91ab8b9-f561-4f6e-8566-be25f8a07e69}, !- Handle
  {a7d03738-958b-4314-95ec-d084be68056b}, !- Name
  {f7974744-bab9-4f12-8e71-5a2b074659ee}, !- Source Object
  3,                                      !- Outlet Port
  {13c822ea-5a4e-43ad-92da-4e5d9e27e74a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0846222e-6f15-43c5-b21b-138e8dff4acf}, !- Handle
  {67723839-41b2-4ff2-b002-03a60790f9a2}, !- Name
  {13c822ea-5a4e-43ad-92da-4e5d9e27e74a}, !- Source Object
  13,                                     !- Outlet Port
  {db6fd5be-146f-4e74-a775-95b0bf9b1b6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa2e028a-fe2d-4231-9cce-36dccf19dae7}, !- Handle
  {edeca264-880d-46d4-ada8-62aa6fa134b8}, !- Name
  {db6fd5be-146f-4e74-a775-95b0bf9b1b6d}, !- Source Object
  3,                                      !- Outlet Port
  {c77b2f71-e6d9-4217-b429-9b93cf51a148}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7ea41cdb-b72b-41a2-b95f-b26f973cb8b1}, !- Handle
  Node 577,                               !- Name
  {451062bc-8f79-4ab8-96e3-c0d8ea85f564}, !- Inlet Port
  {b397f0dc-ad80-420b-8173-c006dbedc8c0}; !- Outlet Port

OS:Connection,
  {451062bc-8f79-4ab8-96e3-c0d8ea85f564}, !- Handle
  {a2183156-1926-439d-80b0-0c78ec996246}, !- Name
  {c77b2f71-e6d9-4217-b429-9b93cf51a148}, !- Source Object
  7,                                      !- Outlet Port
  {7ea41cdb-b72b-41a2-b95f-b26f973cb8b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b397f0dc-ad80-420b-8173-c006dbedc8c0}, !- Handle
  {1248c4d4-a70a-4979-b9ce-5144c5bb57b4}, !- Name
  {7ea41cdb-b72b-41a2-b95f-b26f973cb8b1}, !- Source Object
  3,                                      !- Outlet Port
  {13c822ea-5a4e-43ad-92da-4e5d9e27e74a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ac2bdea5-ed38-4e4c-a447-d51cf480b0be}, !- Handle
  {529aed63-03ab-4c95-9c99-afc604defdf9}, !- Name
  {13c822ea-5a4e-43ad-92da-4e5d9e27e74a}, !- Source Object
  15,                                     !- Outlet Port
  {d7dbf585-903b-42b9-8e99-c3f7cc00b65b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c25f5c0e-68f9-4ab3-8bd0-b7786fee5f2c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {70931b5c-ba0b-480e-8b59-76c83ec8ae1b}, !- Reference Setpoint Node Name
  {70931b5c-ba0b-480e-8b59-76c83ec8ae1b}, !- Mixed Air Stream Node Name
  {f7974744-bab9-4f12-8e71-5a2b074659ee}, !- Outdoor Air Stream Node Name
  {581ef78e-6dd2-4113-ab65-7b1a6d22de4a}, !- Return Air Stream Node Name
  {db6fd5be-146f-4e74-a775-95b0bf9b1b6d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {eeb31a7a-6a65-4aef-b064-3b770dd8ec16}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a0fb3ac0-ddbf-46a5-9280-9aeeab19e401}, !- Control Zone or Zone List Name
  {19baec6a-978b-4864-8ff0-9d62183c4bcc}, !- Cooling Control Zone or Zone List Name
  {4d9affca-a96e-4ac8-a898-6baf8be187cb}, !- Heating Control Zone or Zone List Name
  {0ad7288f-7bb7-40d4-bd56-8127d38dacfe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a0fb3ac0-ddbf-46a5-9280-9aeeab19e401}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {19baec6a-978b-4864-8ff0-9d62183c4bcc}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4d9affca-a96e-4ac8-a898-6baf8be187cb}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0ad7288f-7bb7-40d4-bd56-8127d38dacfe}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3400cccb-22df-4077-9f12-8e4528b4955b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 2 Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {75cebf02-7787-4a1b-8eb9-2229514b729c}, !- Default Day Schedule Name
  {5212bdd1-9cba-40e2-bc11-75259bbd0c28}, !- Summer Design Day Schedule Name
  {c7ced7d9-287d-4494-89db-956e74e87e13}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {75cebf02-7787-4a1b-8eb9-2229514b729c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 2 Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e23513ba-b65b-4d96-95ab-6f21de32481c}, !- Handle
  {3400cccb-22df-4077-9f12-8e4528b4955b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8a5e50b6-3213-4960-a850-67fce18fc168}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7ced7d9-287d-4494-89db-956e74e87e13}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29014388-e01e-4858-8e22-0e1e43d23d06}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5212bdd1-9cba-40e2-bc11-75259bbd0c28}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b64a3808-a0d5-4aa2-bd81-99a52b6bd9d4}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 2 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {40edbebf-83e4-4aea-b3d5-1b9bddcc2deb}, !- Supply Air Inlet Node
  {beef6233-c5da-4a30-947c-1377950c73e1}, !- Supply Air Outlet Node
  {d3d775ab-a77d-478d-91fc-3a0cb7ed39e4}, !- Exhaust Air Inlet Node
  {f6240be6-89fc-45ca-8ec1-da6e4f19f904}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {58a562db-ef85-466a-8802-73ce03e4e97b}, !- Handle
  Node 578,                               !- Name
  {beef6233-c5da-4a30-947c-1377950c73e1}, !- Inlet Port
  {3762c532-c6e1-4880-b69e-1a54e72559bd}; !- Outlet Port

OS:Connection,
  {40edbebf-83e4-4aea-b3d5-1b9bddcc2deb}, !- Handle
  {ed9fdb42-268a-4d6f-9c43-fc0f7a4fa3fb}, !- Name
  {189332e0-5eb0-4ecd-a9d4-9f37bbdc6028}, !- Source Object
  3,                                      !- Outlet Port
  {b64a3808-a0d5-4aa2-bd81-99a52b6bd9d4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {beef6233-c5da-4a30-947c-1377950c73e1}, !- Handle
  {b8a2110e-7aeb-4078-b77b-a53d18b15d24}, !- Name
  {b64a3808-a0d5-4aa2-bd81-99a52b6bd9d4}, !- Source Object
  13,                                     !- Outlet Port
  {58a562db-ef85-466a-8802-73ce03e4e97b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3762c532-c6e1-4880-b69e-1a54e72559bd}, !- Handle
  {2ac64730-da4f-4e4e-af6a-c519399ebe4a}, !- Name
  {58a562db-ef85-466a-8802-73ce03e4e97b}, !- Source Object
  3,                                      !- Outlet Port
  {e7c28f41-8c1c-4a6e-93ad-449537fda90c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {99556bb5-3cf4-471f-b1a5-e6b2502bae83}, !- Handle
  Node 579,                               !- Name
  {ed083a9c-184d-42a6-ad3b-c5c3a6e20482}, !- Inlet Port
  {d3d775ab-a77d-478d-91fc-3a0cb7ed39e4}; !- Outlet Port

OS:Connection,
  {ed083a9c-184d-42a6-ad3b-c5c3a6e20482}, !- Handle
  {1c29fba6-b821-492b-88de-829253934e76}, !- Name
  {e7c28f41-8c1c-4a6e-93ad-449537fda90c}, !- Source Object
  7,                                      !- Outlet Port
  {99556bb5-3cf4-471f-b1a5-e6b2502bae83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d775ab-a77d-478d-91fc-3a0cb7ed39e4}, !- Handle
  {e0971cdd-c95a-4c85-a56e-616473e8b3db}, !- Name
  {99556bb5-3cf4-471f-b1a5-e6b2502bae83}, !- Source Object
  3,                                      !- Outlet Port
  {b64a3808-a0d5-4aa2-bd81-99a52b6bd9d4}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f6240be6-89fc-45ca-8ec1-da6e4f19f904}, !- Handle
  {a80c5a0d-bbaf-4c63-b976-dc47d973790d}, !- Name
  {b64a3808-a0d5-4aa2-bd81-99a52b6bd9d4}, !- Source Object
  15,                                     !- Outlet Port
  {1d30b6a4-42b4-4484-96cb-c4f38b67c06f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8620d897-e626-4e35-8f9d-f17dd68c3a71}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9f2c940f-3924-4897-ab92-98d7f69f747e}, !- Reference Setpoint Node Name
  {9f2c940f-3924-4897-ab92-98d7f69f747e}, !- Mixed Air Stream Node Name
  {189332e0-5eb0-4ecd-a9d4-9f37bbdc6028}, !- Outdoor Air Stream Node Name
  {c2561a5e-068e-4d06-b78a-0f6b20f563d9}, !- Return Air Stream Node Name
  {58a562db-ef85-466a-8802-73ce03e4e97b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {7ed94c71-125b-4507-91c0-b6f16b26faf3}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e593f402-16d4-410f-8fb6-31aef348accc}, !- Control Zone or Zone List Name
  {940a785f-0bba-4722-b0bc-322c607979f4}, !- Cooling Control Zone or Zone List Name
  {b22b39d1-6d0f-4fc4-9f28-d0e38d286754}, !- Heating Control Zone or Zone List Name
  {6a8c6302-bd4a-43a7-8e2a-1b60ac3fbd01}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e593f402-16d4-410f-8fb6-31aef348accc}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {940a785f-0bba-4722-b0bc-322c607979f4}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b22b39d1-6d0f-4fc4-9f28-d0e38d286754}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6a8c6302-bd4a-43a7-8e2a-1b60ac3fbd01}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0845947f-b715-4615-a18e-b8c3a896e11d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 20 Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {8ab8c4ca-53c0-4ebf-8e9b-cd511ed0e251}, !- Default Day Schedule Name
  {729fa39b-0224-42fe-b95e-acdf36797be8}, !- Summer Design Day Schedule Name
  {945be776-15b8-4240-8554-3e1693376f3a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ab8c4ca-53c0-4ebf-8e9b-cd511ed0e251}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 20 Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {eb65d12e-76c9-4501-812a-0a119d258300}, !- Handle
  {0845947f-b715-4615-a18e-b8c3a896e11d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e80ffdb5-7aab-4f4a-b6dc-bedc73b826c6}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {945be776-15b8-4240-8554-3e1693376f3a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 20 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc9f3dda-c695-4ae7-88c7-3df4fb8403ee}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {729fa39b-0224-42fe-b95e-acdf36797be8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 20 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {21a92727-fdf1-47ef-b11c-faad5929879b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 20 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0dabebfa-e028-4ada-9018-7096b6766209}, !- Supply Air Inlet Node
  {4b4fbda7-4a76-41dc-a76a-0cafd0e5cacf}, !- Supply Air Outlet Node
  {a61e62c5-73a4-454e-a408-c3045f934f3e}, !- Exhaust Air Inlet Node
  {42a25422-f22f-4e66-a9f1-b08f1e97e721}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c917befb-bee6-4d47-8a1d-f90b62021659}, !- Handle
  Node 580,                               !- Name
  {4b4fbda7-4a76-41dc-a76a-0cafd0e5cacf}, !- Inlet Port
  {74b9c3e7-b30c-4f59-a143-1ce2803960aa}; !- Outlet Port

OS:Connection,
  {0dabebfa-e028-4ada-9018-7096b6766209}, !- Handle
  {2e90525c-706e-4fef-b972-d147a2062d19}, !- Name
  {e8765afe-da2e-405c-96a3-2347f95c5cb1}, !- Source Object
  3,                                      !- Outlet Port
  {21a92727-fdf1-47ef-b11c-faad5929879b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4b4fbda7-4a76-41dc-a76a-0cafd0e5cacf}, !- Handle
  {3f532307-cea1-4945-9c83-ea6879f337db}, !- Name
  {21a92727-fdf1-47ef-b11c-faad5929879b}, !- Source Object
  13,                                     !- Outlet Port
  {c917befb-bee6-4d47-8a1d-f90b62021659}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74b9c3e7-b30c-4f59-a143-1ce2803960aa}, !- Handle
  {a66b431a-bf98-4721-bdb9-d0318a92aee9}, !- Name
  {c917befb-bee6-4d47-8a1d-f90b62021659}, !- Source Object
  3,                                      !- Outlet Port
  {2ad85fc1-52ac-4903-b430-45cb128c9ea8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cf01c918-ba7a-418d-a996-6aa228cf477e}, !- Handle
  Node 581,                               !- Name
  {3f3cb90a-2098-4cc0-bade-a2a6353db0ea}, !- Inlet Port
  {a61e62c5-73a4-454e-a408-c3045f934f3e}; !- Outlet Port

OS:Connection,
  {3f3cb90a-2098-4cc0-bade-a2a6353db0ea}, !- Handle
  {6e84e270-a20d-4125-b5d0-c10cca92af35}, !- Name
  {2ad85fc1-52ac-4903-b430-45cb128c9ea8}, !- Source Object
  7,                                      !- Outlet Port
  {cf01c918-ba7a-418d-a996-6aa228cf477e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a61e62c5-73a4-454e-a408-c3045f934f3e}, !- Handle
  {53d9c2ad-985a-4735-a812-ea296b25ed07}, !- Name
  {cf01c918-ba7a-418d-a996-6aa228cf477e}, !- Source Object
  3,                                      !- Outlet Port
  {21a92727-fdf1-47ef-b11c-faad5929879b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {42a25422-f22f-4e66-a9f1-b08f1e97e721}, !- Handle
  {9f30e7ea-3e1d-4a88-9891-e355d7ec5849}, !- Name
  {21a92727-fdf1-47ef-b11c-faad5929879b}, !- Source Object
  15,                                     !- Outlet Port
  {567727b5-1657-4906-b59d-51a8cf9bf438}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {166a01b9-68ab-4704-93af-8e76fa07e4b5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f3fa3d96-6a59-40fb-8263-ca0fd9a4721c}, !- Reference Setpoint Node Name
  {f3fa3d96-6a59-40fb-8263-ca0fd9a4721c}, !- Mixed Air Stream Node Name
  {e8765afe-da2e-405c-96a3-2347f95c5cb1}, !- Outdoor Air Stream Node Name
  {a0298509-9550-4670-a01f-c10f6e4d9c43}, !- Return Air Stream Node Name
  {c917befb-bee6-4d47-8a1d-f90b62021659}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {9824f2ff-af05-42fa-bff2-3fc6f95e5d43}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0b08c9d9-be6d-4c7f-a492-6e1f0c64721b}, !- Control Zone or Zone List Name
  {2c06dbdf-922a-4098-8ea6-1db8f76ed24d}, !- Cooling Control Zone or Zone List Name
  {e1020358-55e0-486e-b5fc-e114353263af}, !- Heating Control Zone or Zone List Name
  {807eb135-a05e-4e17-9d55-8ef4ec6da815}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0b08c9d9-be6d-4c7f-a492-6e1f0c64721b}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {2c06dbdf-922a-4098-8ea6-1db8f76ed24d}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e1020358-55e0-486e-b5fc-e114353263af}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {807eb135-a05e-4e17-9d55-8ef4ec6da815}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8a0f3480-eed3-49d2-a3ec-0712c239c1d5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 21 Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {04a89b07-a2da-4fcb-abb2-57bc5c9708e1}, !- Default Day Schedule Name
  {8e292783-99cc-42a6-a57d-16aaf525af6b}, !- Summer Design Day Schedule Name
  {9277392f-eee1-482d-86f9-1ae6ee3778a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04a89b07-a2da-4fcb-abb2-57bc5c9708e1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 21 Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {05577f55-a994-499b-aedd-5e00d52c899b}, !- Handle
  {8a0f3480-eed3-49d2-a3ec-0712c239c1d5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8b337e6b-9c45-4efe-ad48-2d2f42dbc86b}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9277392f-eee1-482d-86f9-1ae6ee3778a8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 21 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4786043e-7be5-450b-ba11-8d1a30c51db7}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e292783-99cc-42a6-a57d-16aaf525af6b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 21 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c8250d72-88de-48c6-b1d1-10d726ca8fc1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 21 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ed5001f6-f886-4168-bb01-d8e50c1076eb}, !- Supply Air Inlet Node
  {cb04e2f1-a014-4c56-8bb9-024087bd14de}, !- Supply Air Outlet Node
  {e9bd93dc-8aec-423f-8243-d10cb9fe759c}, !- Exhaust Air Inlet Node
  {f36f0193-ec10-4155-9a2b-8b4bc5822498}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fa621f1d-10ed-49dc-aae2-31613143307c}, !- Handle
  Node 582,                               !- Name
  {cb04e2f1-a014-4c56-8bb9-024087bd14de}, !- Inlet Port
  {590c6bb0-1643-4c4b-8513-893ea308af89}; !- Outlet Port

OS:Connection,
  {ed5001f6-f886-4168-bb01-d8e50c1076eb}, !- Handle
  {259d2488-068e-445f-85fa-c8822e957379}, !- Name
  {bb3d2cc7-71c5-4d88-8494-d82ce3ac0cd9}, !- Source Object
  3,                                      !- Outlet Port
  {c8250d72-88de-48c6-b1d1-10d726ca8fc1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cb04e2f1-a014-4c56-8bb9-024087bd14de}, !- Handle
  {b594f624-190f-4985-abab-e1e54e6fc70a}, !- Name
  {c8250d72-88de-48c6-b1d1-10d726ca8fc1}, !- Source Object
  13,                                     !- Outlet Port
  {fa621f1d-10ed-49dc-aae2-31613143307c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {590c6bb0-1643-4c4b-8513-893ea308af89}, !- Handle
  {f739119f-b91f-4aa2-8f6a-7d6952e06a88}, !- Name
  {fa621f1d-10ed-49dc-aae2-31613143307c}, !- Source Object
  3,                                      !- Outlet Port
  {b24daa74-8dbd-43f2-9491-605605a3ced4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {31a97312-fd4d-4131-8523-9d7062f74959}, !- Handle
  Node 583,                               !- Name
  {fdef21c1-7a88-4a93-95c9-016831bbaa99}, !- Inlet Port
  {e9bd93dc-8aec-423f-8243-d10cb9fe759c}; !- Outlet Port

OS:Connection,
  {fdef21c1-7a88-4a93-95c9-016831bbaa99}, !- Handle
  {bf01bb2b-2b0e-4208-a681-9f36d6bf9d01}, !- Name
  {b24daa74-8dbd-43f2-9491-605605a3ced4}, !- Source Object
  7,                                      !- Outlet Port
  {31a97312-fd4d-4131-8523-9d7062f74959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9bd93dc-8aec-423f-8243-d10cb9fe759c}, !- Handle
  {85d83564-1df0-4427-8c0e-04143f1355b4}, !- Name
  {31a97312-fd4d-4131-8523-9d7062f74959}, !- Source Object
  3,                                      !- Outlet Port
  {c8250d72-88de-48c6-b1d1-10d726ca8fc1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f36f0193-ec10-4155-9a2b-8b4bc5822498}, !- Handle
  {5bc66b17-aee8-43c1-839f-d351f2ab31a3}, !- Name
  {c8250d72-88de-48c6-b1d1-10d726ca8fc1}, !- Source Object
  15,                                     !- Outlet Port
  {7226c511-3dcd-4103-b6f3-71f15602a074}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {aa307813-aaac-4f74-84d8-8c79b74b99b9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {74365311-0440-42b2-8499-e98d3b70f9ec}, !- Reference Setpoint Node Name
  {74365311-0440-42b2-8499-e98d3b70f9ec}, !- Mixed Air Stream Node Name
  {bb3d2cc7-71c5-4d88-8494-d82ce3ac0cd9}, !- Outdoor Air Stream Node Name
  {4c716066-0427-4daf-a3af-bbd4cf627c13}, !- Return Air Stream Node Name
  {fa621f1d-10ed-49dc-aae2-31613143307c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {94b8e88c-65cb-4ee8-8c6f-dc4183ca6831}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5a24cd55-1b25-4f05-b89f-913770ffebf8}, !- Control Zone or Zone List Name
  {e65a1b94-c2e3-4059-b906-20dfd61b68e8}, !- Cooling Control Zone or Zone List Name
  {be9fbb3c-d020-4bb6-a15e-131ca6da5ead}, !- Heating Control Zone or Zone List Name
  {2557f1ae-6ea9-4607-bc2f-8fc9de6bdf71}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5a24cd55-1b25-4f05-b89f-913770ffebf8}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {e65a1b94-c2e3-4059-b906-20dfd61b68e8}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {be9fbb3c-d020-4bb6-a15e-131ca6da5ead}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2557f1ae-6ea9-4607-bc2f-8fc9de6bdf71}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {37addcce-b262-435b-b96c-eb669e54a174}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 22 Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {f4461801-4547-45d1-b197-8d4ce463d30d}, !- Default Day Schedule Name
  {c716f6be-d684-4b2f-ba19-8c8878d59a51}, !- Summer Design Day Schedule Name
  {1d52b1d6-5171-4e06-a914-118faece3683}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f4461801-4547-45d1-b197-8d4ce463d30d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 22 Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {75d164ed-30a4-423d-adc5-6f43fdedab26}, !- Handle
  {37addcce-b262-435b-b96c-eb669e54a174}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {532d605c-8489-4c47-8b75-c38d04dd3432}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d52b1d6-5171-4e06-a914-118faece3683}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 22 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c8b0901-a563-4f3f-879b-0d9635ca5616}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c716f6be-d684-4b2f-ba19-8c8878d59a51}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 22 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0fa78871-999b-45fd-a42d-9ab161aa032e}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 22 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {72baaee0-dc40-4daf-9985-24dd5843122d}, !- Supply Air Inlet Node
  {8798552d-2a47-43de-8bec-aec7cb6b978f}, !- Supply Air Outlet Node
  {a6ee33bf-5b13-498a-ba66-ed0668f448f9}, !- Exhaust Air Inlet Node
  {41f7e372-3008-4078-8dc4-da8cbb782ccc}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b604c7e8-14ab-46d3-bb5c-ec007d0ec479}, !- Handle
  Node 584,                               !- Name
  {8798552d-2a47-43de-8bec-aec7cb6b978f}, !- Inlet Port
  {34a8f66f-df95-44d8-aad5-e3b5912a9a44}; !- Outlet Port

OS:Connection,
  {72baaee0-dc40-4daf-9985-24dd5843122d}, !- Handle
  {3cb0777e-e243-4681-b558-cce90f5a1cd0}, !- Name
  {9af77192-cf2f-488a-8fd7-9c7cd9c7bc43}, !- Source Object
  3,                                      !- Outlet Port
  {0fa78871-999b-45fd-a42d-9ab161aa032e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8798552d-2a47-43de-8bec-aec7cb6b978f}, !- Handle
  {1d9765dc-3b14-4377-b030-7a64154d5f0f}, !- Name
  {0fa78871-999b-45fd-a42d-9ab161aa032e}, !- Source Object
  13,                                     !- Outlet Port
  {b604c7e8-14ab-46d3-bb5c-ec007d0ec479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34a8f66f-df95-44d8-aad5-e3b5912a9a44}, !- Handle
  {c36be925-3c13-4650-b9bf-4ca066394c4e}, !- Name
  {b604c7e8-14ab-46d3-bb5c-ec007d0ec479}, !- Source Object
  3,                                      !- Outlet Port
  {6ee180cc-c3d8-46ff-96d7-bb87fe641fd0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c69652b8-db5f-4fb5-9571-9209bc4234d9}, !- Handle
  Node 585,                               !- Name
  {777ce66a-49a9-4814-bbd4-a52128ab19d5}, !- Inlet Port
  {a6ee33bf-5b13-498a-ba66-ed0668f448f9}; !- Outlet Port

OS:Connection,
  {777ce66a-49a9-4814-bbd4-a52128ab19d5}, !- Handle
  {ad4204b8-b4ac-4b65-957e-db97059d837a}, !- Name
  {6ee180cc-c3d8-46ff-96d7-bb87fe641fd0}, !- Source Object
  7,                                      !- Outlet Port
  {c69652b8-db5f-4fb5-9571-9209bc4234d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6ee33bf-5b13-498a-ba66-ed0668f448f9}, !- Handle
  {d85022a3-1688-4415-9776-63cf993bde33}, !- Name
  {c69652b8-db5f-4fb5-9571-9209bc4234d9}, !- Source Object
  3,                                      !- Outlet Port
  {0fa78871-999b-45fd-a42d-9ab161aa032e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {41f7e372-3008-4078-8dc4-da8cbb782ccc}, !- Handle
  {2a35871d-d641-4e92-b151-d52fb3bce25a}, !- Name
  {0fa78871-999b-45fd-a42d-9ab161aa032e}, !- Source Object
  15,                                     !- Outlet Port
  {95413912-e24b-47d1-aa17-8790e6cab400}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2e78dd60-ee52-45f0-a8a6-856b4ca187ff}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2511fa92-51c8-48dd-a2fe-ad7d386282b2}, !- Reference Setpoint Node Name
  {2511fa92-51c8-48dd-a2fe-ad7d386282b2}, !- Mixed Air Stream Node Name
  {9af77192-cf2f-488a-8fd7-9c7cd9c7bc43}, !- Outdoor Air Stream Node Name
  {3e6995b4-4eda-44a7-8ed1-5bd66504717b}, !- Return Air Stream Node Name
  {b604c7e8-14ab-46d3-bb5c-ec007d0ec479}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3d58457e-4575-4a44-82e5-df020f7d5f8a}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c07abf07-01bd-4f1e-b86b-c4aa60671612}, !- Control Zone or Zone List Name
  {041cce9a-2ff2-4f0d-abde-e42ef05865d2}, !- Cooling Control Zone or Zone List Name
  {6af638a4-964b-440a-8ed1-52d020c08ad0}, !- Heating Control Zone or Zone List Name
  {27e19d44-658a-4753-80c4-71ebbfaf086e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c07abf07-01bd-4f1e-b86b-c4aa60671612}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {041cce9a-2ff2-4f0d-abde-e42ef05865d2}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6af638a4-964b-440a-8ed1-52d020c08ad0}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {27e19d44-658a-4753-80c4-71ebbfaf086e}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ce4ac04d-97f0-44f5-a8ee-abe4110b066f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 3 Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {c8a8f250-d529-44a9-8ad8-185d4ac230c3}, !- Default Day Schedule Name
  {9a1ca4ab-0857-4627-a82b-9888a185ba64}, !- Summer Design Day Schedule Name
  {ba8de22d-a1c3-4529-a9a8-00b56cfbcb82}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8a8f250-d529-44a9-8ad8-185d4ac230c3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 3 Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {fd78af7b-b8f5-4162-8561-9b82def546e7}, !- Handle
  {ce4ac04d-97f0-44f5-a8ee-abe4110b066f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ed9adf71-f0f8-422a-b1a4-c826bd8874e0}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba8de22d-a1c3-4529-a9a8-00b56cfbcb82}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a3230c0-7b4d-4dbc-abe8-55d7a472612d}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a1ca4ab-0857-4627-a82b-9888a185ba64}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d3bf3747-e1db-49f2-b9d5-2b591c62e35b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 3 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bd9107cf-b6c2-4f8b-9eb4-c85dd913e57c}, !- Supply Air Inlet Node
  {595aa89b-6a93-413b-a45b-c327707d897b}, !- Supply Air Outlet Node
  {6b719f9b-6896-4232-823a-9432543c1791}, !- Exhaust Air Inlet Node
  {65f5c7e7-49ba-4c23-8e01-ed047c2de573}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2d7e43cf-e76d-406a-bfd9-515dc7b1f0f0}, !- Handle
  Node 586,                               !- Name
  {595aa89b-6a93-413b-a45b-c327707d897b}, !- Inlet Port
  {410e8ade-8c73-4901-86bd-b0e272dabab8}; !- Outlet Port

OS:Connection,
  {bd9107cf-b6c2-4f8b-9eb4-c85dd913e57c}, !- Handle
  {f9bb9abb-f079-4c22-a718-a02966b6985f}, !- Name
  {5e6437c4-8b87-4770-ad34-41b761a9cc27}, !- Source Object
  3,                                      !- Outlet Port
  {d3bf3747-e1db-49f2-b9d5-2b591c62e35b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {595aa89b-6a93-413b-a45b-c327707d897b}, !- Handle
  {d0c5b202-005e-4c4a-96fa-2da871d8518e}, !- Name
  {d3bf3747-e1db-49f2-b9d5-2b591c62e35b}, !- Source Object
  13,                                     !- Outlet Port
  {2d7e43cf-e76d-406a-bfd9-515dc7b1f0f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {410e8ade-8c73-4901-86bd-b0e272dabab8}, !- Handle
  {33e474af-2a97-406a-9da7-fb4f4038d2c1}, !- Name
  {2d7e43cf-e76d-406a-bfd9-515dc7b1f0f0}, !- Source Object
  3,                                      !- Outlet Port
  {eeadbda3-8c92-448f-90cb-dda2f9f45622}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a65d6842-beaf-4120-a236-7da855b0ffb2}, !- Handle
  Node 587,                               !- Name
  {7aa9e88a-70f7-46c9-a952-5f4608d90587}, !- Inlet Port
  {6b719f9b-6896-4232-823a-9432543c1791}; !- Outlet Port

OS:Connection,
  {7aa9e88a-70f7-46c9-a952-5f4608d90587}, !- Handle
  {895a4100-6414-4110-b7dd-bce314de7a2f}, !- Name
  {eeadbda3-8c92-448f-90cb-dda2f9f45622}, !- Source Object
  7,                                      !- Outlet Port
  {a65d6842-beaf-4120-a236-7da855b0ffb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b719f9b-6896-4232-823a-9432543c1791}, !- Handle
  {16b7e7a8-28ea-4491-ac61-94c8a29a6504}, !- Name
  {a65d6842-beaf-4120-a236-7da855b0ffb2}, !- Source Object
  3,                                      !- Outlet Port
  {d3bf3747-e1db-49f2-b9d5-2b591c62e35b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {65f5c7e7-49ba-4c23-8e01-ed047c2de573}, !- Handle
  {2a7231d9-a984-4587-ad44-423b91846422}, !- Name
  {d3bf3747-e1db-49f2-b9d5-2b591c62e35b}, !- Source Object
  15,                                     !- Outlet Port
  {818f5983-e3b1-44d6-8bb8-93c60d9cd22a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f2f7b4fd-e1e1-4716-9e1a-43ec94b81736}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1c68ac39-c63f-4f1d-abb8-a10fae3b293d}, !- Reference Setpoint Node Name
  {1c68ac39-c63f-4f1d-abb8-a10fae3b293d}, !- Mixed Air Stream Node Name
  {5e6437c4-8b87-4770-ad34-41b761a9cc27}, !- Outdoor Air Stream Node Name
  {3b188a33-32cb-4406-a08f-49c6c106d989}, !- Return Air Stream Node Name
  {2d7e43cf-e76d-406a-bfd9-515dc7b1f0f0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a6574497-0cc8-458d-8d1b-2b6c5735a39c}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a2ce0a84-4d40-40a4-a6a8-7cebd5fd92fa}, !- Control Zone or Zone List Name
  {cd15bc4c-0e73-4e3d-8798-66b27a4b9935}, !- Cooling Control Zone or Zone List Name
  {c063352a-29bd-4144-b851-9fcffaedd6b8}, !- Heating Control Zone or Zone List Name
  {c5b8e03b-2d02-47bc-9ec9-683e92b39a1e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a2ce0a84-4d40-40a4-a6a8-7cebd5fd92fa}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {cd15bc4c-0e73-4e3d-8798-66b27a4b9935}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c063352a-29bd-4144-b851-9fcffaedd6b8}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c5b8e03b-2d02-47bc-9ec9-683e92b39a1e}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f92a4a86-3cf2-4b81-8f05-15490b152e03}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 4 Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {18fbf25a-3b05-4ef7-b0d3-b46f846da435}, !- Default Day Schedule Name
  {014e78f0-986a-4512-887e-004174640b61}, !- Summer Design Day Schedule Name
  {0ad6037b-8a31-46b9-9218-a6234a14ce27}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18fbf25a-3b05-4ef7-b0d3-b46f846da435}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 4 Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {dd3b1c25-7b78-4430-a880-d8dac8e48800}, !- Handle
  {f92a4a86-3cf2-4b81-8f05-15490b152e03}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {63f225b0-206e-419a-b7e6-1489d43cbf58}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ad6037b-8a31-46b9-9218-a6234a14ce27}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {992c93d5-82a6-413a-98e0-6152ea174e1d}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {014e78f0-986a-4512-887e-004174640b61}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {87b26888-0da1-463e-acf8-91432567e337}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 4 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {60576763-1753-4211-9b3d-761c02a98db5}, !- Supply Air Inlet Node
  {bbe68642-f33f-4277-85ed-2074fc72b229}, !- Supply Air Outlet Node
  {b3b2ecf5-26df-4ebf-8528-89543576db6c}, !- Exhaust Air Inlet Node
  {58e68e14-04ef-41e6-b3f7-a35295a9ffed}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3260ae22-5885-498f-962a-14096dca0c11}, !- Handle
  Node 588,                               !- Name
  {bbe68642-f33f-4277-85ed-2074fc72b229}, !- Inlet Port
  {883f6bc0-15ff-4a63-8f79-c24034c4e8c5}; !- Outlet Port

OS:Connection,
  {60576763-1753-4211-9b3d-761c02a98db5}, !- Handle
  {53935c16-b0e0-4f05-b957-6e77d9b62743}, !- Name
  {e10f3572-6652-44c6-b916-55dae50ea059}, !- Source Object
  3,                                      !- Outlet Port
  {87b26888-0da1-463e-acf8-91432567e337}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bbe68642-f33f-4277-85ed-2074fc72b229}, !- Handle
  {58c185f1-5cda-4f4a-a9bf-16967cb9dd27}, !- Name
  {87b26888-0da1-463e-acf8-91432567e337}, !- Source Object
  13,                                     !- Outlet Port
  {3260ae22-5885-498f-962a-14096dca0c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {883f6bc0-15ff-4a63-8f79-c24034c4e8c5}, !- Handle
  {6fa9000d-4a68-4374-96a7-e047b5ad4c49}, !- Name
  {3260ae22-5885-498f-962a-14096dca0c11}, !- Source Object
  3,                                      !- Outlet Port
  {70368f3a-45de-43ec-b380-5cb31d28485f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4755ac0a-5b87-4d9b-87e7-796996623a0b}, !- Handle
  Node 589,                               !- Name
  {fc57955e-68a7-4cf5-95ad-dc586701bd05}, !- Inlet Port
  {b3b2ecf5-26df-4ebf-8528-89543576db6c}; !- Outlet Port

OS:Connection,
  {fc57955e-68a7-4cf5-95ad-dc586701bd05}, !- Handle
  {45d3f1a1-3dbb-4520-90f5-c67058ae25cf}, !- Name
  {70368f3a-45de-43ec-b380-5cb31d28485f}, !- Source Object
  7,                                      !- Outlet Port
  {4755ac0a-5b87-4d9b-87e7-796996623a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b2ecf5-26df-4ebf-8528-89543576db6c}, !- Handle
  {e664cb72-c1c3-4fb8-bb42-b83c265e6a79}, !- Name
  {4755ac0a-5b87-4d9b-87e7-796996623a0b}, !- Source Object
  3,                                      !- Outlet Port
  {87b26888-0da1-463e-acf8-91432567e337}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {58e68e14-04ef-41e6-b3f7-a35295a9ffed}, !- Handle
  {21f26b44-0698-42b3-b933-843113f50b1f}, !- Name
  {87b26888-0da1-463e-acf8-91432567e337}, !- Source Object
  15,                                     !- Outlet Port
  {47042883-0971-4c1b-9365-14cff3e3181f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c38350a4-766e-47c9-adb6-45669484ea32}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7d9df024-1c1c-4c3d-9835-04f60d7bc71f}, !- Reference Setpoint Node Name
  {7d9df024-1c1c-4c3d-9835-04f60d7bc71f}, !- Mixed Air Stream Node Name
  {e10f3572-6652-44c6-b916-55dae50ea059}, !- Outdoor Air Stream Node Name
  {69da2c65-5a7e-40bf-bf7c-fc317f1636f3}, !- Return Air Stream Node Name
  {3260ae22-5885-498f-962a-14096dca0c11}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0f16747b-45b4-4c14-90af-dfc68ecbec03}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b53cb78d-0d97-4c90-844c-1822d913f961}, !- Control Zone or Zone List Name
  {ee6c1849-46b3-4efd-9f57-029c357c1b61}, !- Cooling Control Zone or Zone List Name
  {036cc0ae-c438-47e8-b802-361b58a8856a}, !- Heating Control Zone or Zone List Name
  {3b934a2e-e77c-4f0f-8bb2-f167254c8a85}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b53cb78d-0d97-4c90-844c-1822d913f961}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {ee6c1849-46b3-4efd-9f57-029c357c1b61}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {036cc0ae-c438-47e8-b802-361b58a8856a}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3b934a2e-e77c-4f0f-8bb2-f167254c8a85}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6802b1e8-6be0-4e3b-9b96-ce67ef313465}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 5 Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {03e62bb5-270d-4c36-ab20-7260e6b7e1b5}, !- Default Day Schedule Name
  {bc2aaf96-6890-4e1c-9694-d31670b28e8b}, !- Summer Design Day Schedule Name
  {8f1f9a25-8612-430c-8365-af50c60170ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {03e62bb5-270d-4c36-ab20-7260e6b7e1b5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 5 Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {01709212-f768-4f64-ae50-fd1d57b44c76}, !- Handle
  {6802b1e8-6be0-4e3b-9b96-ce67ef313465}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2730e2ca-9777-4f4d-8d51-1e3ca464d189}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f1f9a25-8612-430c-8365-af50c60170ec}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d6daa7c-b67c-4307-8f27-c5e54c8fde5c}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc2aaf96-6890-4e1c-9694-d31670b28e8b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4cd4285c-07cc-4c7d-bf7b-0c119b8b8a54}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 5 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b998c961-dbd0-4cf2-8672-39be6b4752f5}, !- Supply Air Inlet Node
  {2755ff6b-3375-468e-9203-3edc36b276e6}, !- Supply Air Outlet Node
  {16759b2f-56b5-4582-8187-20298ef5ffd7}, !- Exhaust Air Inlet Node
  {6de98db7-6a47-43fd-a0d6-13c54bd2b587}, !- Exhaust Air Outlet Node
  100.556786198654,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {68f4fba8-2df9-427d-affa-66ba98f8f4ca}, !- Handle
  Node 590,                               !- Name
  {2755ff6b-3375-468e-9203-3edc36b276e6}, !- Inlet Port
  {22583364-253b-4c13-acc7-dc6c86ca8705}; !- Outlet Port

OS:Connection,
  {b998c961-dbd0-4cf2-8672-39be6b4752f5}, !- Handle
  {5da99067-187e-45cf-8565-acb3e6ae7eb5}, !- Name
  {9ed2c1d9-47b9-4f11-ab19-efd2c646319d}, !- Source Object
  3,                                      !- Outlet Port
  {4cd4285c-07cc-4c7d-bf7b-0c119b8b8a54}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2755ff6b-3375-468e-9203-3edc36b276e6}, !- Handle
  {8a335b9b-0ec5-4b49-aef7-32f3a5987af6}, !- Name
  {4cd4285c-07cc-4c7d-bf7b-0c119b8b8a54}, !- Source Object
  13,                                     !- Outlet Port
  {68f4fba8-2df9-427d-affa-66ba98f8f4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22583364-253b-4c13-acc7-dc6c86ca8705}, !- Handle
  {cfac541f-c790-4bd4-be9f-05a0b01a377e}, !- Name
  {68f4fba8-2df9-427d-affa-66ba98f8f4ca}, !- Source Object
  3,                                      !- Outlet Port
  {11e70761-9976-4dbe-9698-fee372a084e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {91f0c053-6d78-41dd-8779-c1f44279c22a}, !- Handle
  Node 591,                               !- Name
  {09491df9-9300-4e7a-a427-d88fa5d5203c}, !- Inlet Port
  {16759b2f-56b5-4582-8187-20298ef5ffd7}; !- Outlet Port

OS:Connection,
  {09491df9-9300-4e7a-a427-d88fa5d5203c}, !- Handle
  {b3dd5e1a-174b-466d-9149-df6d07184850}, !- Name
  {11e70761-9976-4dbe-9698-fee372a084e3}, !- Source Object
  7,                                      !- Outlet Port
  {91f0c053-6d78-41dd-8779-c1f44279c22a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16759b2f-56b5-4582-8187-20298ef5ffd7}, !- Handle
  {b1cf9938-8f43-4171-9708-8c7e01ccd924}, !- Name
  {91f0c053-6d78-41dd-8779-c1f44279c22a}, !- Source Object
  3,                                      !- Outlet Port
  {4cd4285c-07cc-4c7d-bf7b-0c119b8b8a54}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6de98db7-6a47-43fd-a0d6-13c54bd2b587}, !- Handle
  {05bf8ba5-548c-4e39-a2a5-53ddf7ac36f6}, !- Name
  {4cd4285c-07cc-4c7d-bf7b-0c119b8b8a54}, !- Source Object
  15,                                     !- Outlet Port
  {38ac0f61-9931-4090-beeb-8479af6ec5b4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {624725d7-1a2d-43be-b3c3-b8622842f1c9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {01205562-0919-4f21-91ff-ca4db1c0d033}, !- Reference Setpoint Node Name
  {01205562-0919-4f21-91ff-ca4db1c0d033}, !- Mixed Air Stream Node Name
  {9ed2c1d9-47b9-4f11-ab19-efd2c646319d}, !- Outdoor Air Stream Node Name
  {e6cb58c4-418c-43ab-a94b-bc609708855a}, !- Return Air Stream Node Name
  {68f4fba8-2df9-427d-affa-66ba98f8f4ca}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {20576bcd-b851-4bb9-9d71-67a869b1fc8a}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d4725539-8859-493c-bf45-0921efabc307}, !- Control Zone or Zone List Name
  {c02c1f4f-d127-4ac5-a34e-ccf3e6b227b8}, !- Cooling Control Zone or Zone List Name
  {ca26cf93-01aa-478a-9eb8-0fce7debb838}, !- Heating Control Zone or Zone List Name
  {90f9908f-c71f-4bca-8e2f-73b30be1b417}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d4725539-8859-493c-bf45-0921efabc307}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {c02c1f4f-d127-4ac5-a34e-ccf3e6b227b8}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ca26cf93-01aa-478a-9eb8-0fce7debb838}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {90f9908f-c71f-4bca-8e2f-73b30be1b417}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7d61dde6-6bf5-406b-a32d-51fa5f3e3095}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 6 Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {2161b39a-5e36-4700-96e8-dfd17cb5e3b5}, !- Default Day Schedule Name
  {66225b61-cc7d-45c3-b981-3737f8b001c6}, !- Summer Design Day Schedule Name
  {d6f029c1-e455-480a-844a-4cafac41fbaa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2161b39a-5e36-4700-96e8-dfd17cb5e3b5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 6 Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f9771d49-aef5-4859-b9bf-406fa16d1984}, !- Handle
  {7d61dde6-6bf5-406b-a32d-51fa5f3e3095}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ecbd47e4-544f-452a-8d12-cb501dc19283}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6f029c1-e455-480a-844a-4cafac41fbaa}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b8d224a-7995-4646-9bad-3e84c9d0fd46}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66225b61-cc7d-45c3-b981-3737f8b001c6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3fe17d9c-cea2-4462-82b5-71bba29a1f62}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 6 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6d4e45b4-e164-4e95-ba24-fc35fd52b00d}, !- Supply Air Inlet Node
  {e8685c7c-5783-4f6d-ab8c-4bd7d27d1c6a}, !- Supply Air Outlet Node
  {5d3f11bd-e920-4625-ae74-a807c1d114fd}, !- Exhaust Air Inlet Node
  {695cec70-86d8-4654-aa8e-03e576020dba}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {03414d5b-5c7b-401e-b42a-051a608b0a89}, !- Handle
  Node 592,                               !- Name
  {e8685c7c-5783-4f6d-ab8c-4bd7d27d1c6a}, !- Inlet Port
  {fdac37d9-a74a-4a7c-a7b6-b645aca6b6ea}; !- Outlet Port

OS:Connection,
  {6d4e45b4-e164-4e95-ba24-fc35fd52b00d}, !- Handle
  {9a3f461c-411e-433a-938d-8afc1148f1d6}, !- Name
  {55e931d7-f892-4751-9af2-f6e41743c455}, !- Source Object
  3,                                      !- Outlet Port
  {3fe17d9c-cea2-4462-82b5-71bba29a1f62}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e8685c7c-5783-4f6d-ab8c-4bd7d27d1c6a}, !- Handle
  {47bad033-b274-47f8-94b8-e61b77e3e90a}, !- Name
  {3fe17d9c-cea2-4462-82b5-71bba29a1f62}, !- Source Object
  13,                                     !- Outlet Port
  {03414d5b-5c7b-401e-b42a-051a608b0a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdac37d9-a74a-4a7c-a7b6-b645aca6b6ea}, !- Handle
  {f2d1e737-e1d5-4a02-8f28-3f0596105495}, !- Name
  {03414d5b-5c7b-401e-b42a-051a608b0a89}, !- Source Object
  3,                                      !- Outlet Port
  {de93bccd-d64e-4be2-a25c-41b212f95af0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b55a4c30-3a71-49b8-be92-574fb13f0b77}, !- Handle
  Node 593,                               !- Name
  {ef9202f0-86f9-41dc-ae31-b3435900474b}, !- Inlet Port
  {5d3f11bd-e920-4625-ae74-a807c1d114fd}; !- Outlet Port

OS:Connection,
  {ef9202f0-86f9-41dc-ae31-b3435900474b}, !- Handle
  {b4ff8ecc-a2bf-4492-8c3f-ab9637a97211}, !- Name
  {de93bccd-d64e-4be2-a25c-41b212f95af0}, !- Source Object
  7,                                      !- Outlet Port
  {b55a4c30-3a71-49b8-be92-574fb13f0b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d3f11bd-e920-4625-ae74-a807c1d114fd}, !- Handle
  {8b925f8e-f583-4055-85f4-0a72dbe60be7}, !- Name
  {b55a4c30-3a71-49b8-be92-574fb13f0b77}, !- Source Object
  3,                                      !- Outlet Port
  {3fe17d9c-cea2-4462-82b5-71bba29a1f62}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {695cec70-86d8-4654-aa8e-03e576020dba}, !- Handle
  {48d68268-ca95-460a-86b4-290dfcee84b5}, !- Name
  {3fe17d9c-cea2-4462-82b5-71bba29a1f62}, !- Source Object
  15,                                     !- Outlet Port
  {2bf36426-348d-4d4c-9a5d-559b7e0aee61}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {233810a9-9f24-42c1-8a89-882bbe4c52dc}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 20, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a92a8a6c-94f9-406a-a189-5b50b1e76874}, !- Reference Setpoint Node Name
  {a92a8a6c-94f9-406a-a189-5b50b1e76874}, !- Mixed Air Stream Node Name
  {55e931d7-f892-4751-9af2-f6e41743c455}, !- Outdoor Air Stream Node Name
  {33ab91f6-bb94-4836-b150-3dea2374cdae}, !- Return Air Stream Node Name
  {03414d5b-5c7b-401e-b42a-051a608b0a89}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0e6568ab-698e-4bad-a3b2-0483a7a6b8c9}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {42a87fa1-f5f7-4ec1-ba97-119249d2e6bb}, !- Control Zone or Zone List Name
  {67d21708-43f5-4d02-ad61-6421bf61c258}, !- Cooling Control Zone or Zone List Name
  {c7be0c3c-5e6a-44d1-a313-d009846f0ba7}, !- Heating Control Zone or Zone List Name
  {b12f3a04-2b3e-4d07-b092-0288f708e807}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {42a87fa1-f5f7-4ec1-ba97-119249d2e6bb}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {67d21708-43f5-4d02-ad61-6421bf61c258}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c7be0c3c-5e6a-44d1-a313-d009846f0ba7}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b12f3a04-2b3e-4d07-b092-0288f708e807}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9da026b6-b04a-4eb4-8947-a98ed9b05362}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 7 Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {8182a280-cd2c-4675-9be2-825ff0f7523b}, !- Default Day Schedule Name
  {483968eb-fd3d-4091-9552-4e31664eb3bf}, !- Summer Design Day Schedule Name
  {cfdfabef-8ad4-4ef8-b03e-18550c753d9d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8182a280-cd2c-4675-9be2-825ff0f7523b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 7 Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ad3c355f-f835-44a7-9069-62edbe734f8f}, !- Handle
  {9da026b6-b04a-4eb4-8947-a98ed9b05362}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c13e56bb-2e0e-4641-8981-93acfb7026c0}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfdfabef-8ad4-4ef8-b03e-18550c753d9d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {639c7eda-914c-4355-994e-d69b2ad03288}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {483968eb-fd3d-4091-9552-4e31664eb3bf}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5b57b767-f38c-44bb-bbda-0b8ca040de9f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 7 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2ac49abf-144b-4c6a-85af-ad7b2c39b851}, !- Supply Air Inlet Node
  {3e22f3ee-4d16-4763-a244-6176f942e3ce}, !- Supply Air Outlet Node
  {42f66635-483a-4b69-99ea-d1d8d2975f35}, !- Exhaust Air Inlet Node
  {493aeb4d-4ad4-42ae-bdb9-d4e65a631ae4}, !- Exhaust Air Outlet Node
  100.556786198654,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {06901a28-fdd4-4a77-87f5-2bd588910caa}, !- Handle
  Node 594,                               !- Name
  {3e22f3ee-4d16-4763-a244-6176f942e3ce}, !- Inlet Port
  {5b4ab885-a8cf-46a0-abc3-d1c54304a914}; !- Outlet Port

OS:Connection,
  {2ac49abf-144b-4c6a-85af-ad7b2c39b851}, !- Handle
  {f8a273c0-b096-42bb-a6e0-793f85be5d19}, !- Name
  {e1db9dd8-813b-475d-8648-e5910c6544f5}, !- Source Object
  3,                                      !- Outlet Port
  {5b57b767-f38c-44bb-bbda-0b8ca040de9f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3e22f3ee-4d16-4763-a244-6176f942e3ce}, !- Handle
  {14c39c34-f929-4071-9b22-e038f3558536}, !- Name
  {5b57b767-f38c-44bb-bbda-0b8ca040de9f}, !- Source Object
  13,                                     !- Outlet Port
  {06901a28-fdd4-4a77-87f5-2bd588910caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b4ab885-a8cf-46a0-abc3-d1c54304a914}, !- Handle
  {18d6990b-ab14-4cac-87c3-a81aa7de861a}, !- Name
  {06901a28-fdd4-4a77-87f5-2bd588910caa}, !- Source Object
  3,                                      !- Outlet Port
  {1e5c03e1-46d2-45cc-bda5-50b5164d8bbc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1d597d3b-4cf3-4d6f-863f-ce2c41f48088}, !- Handle
  Node 595,                               !- Name
  {306bf15b-fc32-498d-a63f-8f09f39772e2}, !- Inlet Port
  {42f66635-483a-4b69-99ea-d1d8d2975f35}; !- Outlet Port

OS:Connection,
  {306bf15b-fc32-498d-a63f-8f09f39772e2}, !- Handle
  {15f98673-0084-494a-8c0e-2ee1b958dac9}, !- Name
  {1e5c03e1-46d2-45cc-bda5-50b5164d8bbc}, !- Source Object
  7,                                      !- Outlet Port
  {1d597d3b-4cf3-4d6f-863f-ce2c41f48088}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f66635-483a-4b69-99ea-d1d8d2975f35}, !- Handle
  {fc0eeb22-c053-4d6c-9e20-6394211222f0}, !- Name
  {1d597d3b-4cf3-4d6f-863f-ce2c41f48088}, !- Source Object
  3,                                      !- Outlet Port
  {5b57b767-f38c-44bb-bbda-0b8ca040de9f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {493aeb4d-4ad4-42ae-bdb9-d4e65a631ae4}, !- Handle
  {1ba7abe8-c17b-4f55-a22e-2ee8697672c5}, !- Name
  {5b57b767-f38c-44bb-bbda-0b8ca040de9f}, !- Source Object
  15,                                     !- Outlet Port
  {87893536-3faf-47e9-b403-9a5c99dc6cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e91aac80-4a93-48e0-8c28-698e726a8ac3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 21, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {88563a53-a818-4080-b25b-a6360a190184}, !- Reference Setpoint Node Name
  {88563a53-a818-4080-b25b-a6360a190184}, !- Mixed Air Stream Node Name
  {e1db9dd8-813b-475d-8648-e5910c6544f5}, !- Outdoor Air Stream Node Name
  {73ac77b0-e2aa-42e0-b282-eaebdc88d2a0}, !- Return Air Stream Node Name
  {06901a28-fdd4-4a77-87f5-2bd588910caa}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {754aa7ea-9bb2-472b-9f2c-f47782b121e5}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c8efb54e-c8e5-4f74-9e6b-176955fc3bbb}, !- Control Zone or Zone List Name
  {65621044-cdcd-4c24-925a-ebf1022b0c6a}, !- Cooling Control Zone or Zone List Name
  {0c11b569-cacc-4692-b379-c003f95d3915}, !- Heating Control Zone or Zone List Name
  {a8f6db5a-d925-4ccb-922b-a68b355f68e6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c8efb54e-c8e5-4f74-9e6b-176955fc3bbb}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {65621044-cdcd-4c24-925a-ebf1022b0c6a}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0c11b569-cacc-4692-b379-c003f95d3915}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a8f6db5a-d925-4ccb-922b-a68b355f68e6}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {01c246ec-1c35-477e-ab54-31e89f73ef15}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 8 Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {51fb0174-8a3b-4228-bea4-b6aee32c6906}, !- Default Day Schedule Name
  {a8465a79-f451-4fb5-95ab-6046488b3337}, !- Summer Design Day Schedule Name
  {b60d0a23-7293-4579-b96b-9437abfd5a30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {51fb0174-8a3b-4228-bea4-b6aee32c6906}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 8 Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3919bd80-c52c-4e2d-b49a-b1162d6c48ca}, !- Handle
  {01c246ec-1c35-477e-ab54-31e89f73ef15}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fabb9ac3-9c99-463d-8269-534b1fe013cc}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b60d0a23-7293-4579-b96b-9437abfd5a30}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5db98e5-dfec-4d0f-b9c9-687bc60064fd}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8465a79-f451-4fb5-95ab-6046488b3337}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7cf11107-6db7-4f9c-8840-cf77b1f878e7}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 8 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {835b4c82-64ad-4b3f-a5aa-99e35ec585b3}, !- Supply Air Inlet Node
  {059392fd-d1f9-42b6-885e-9ba221915da7}, !- Supply Air Outlet Node
  {034589a8-1f8c-49e7-afdd-4a2b87df682b}, !- Exhaust Air Inlet Node
  {3aba5e10-38c4-4590-9322-88b7fa488a1a}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5349083b-3ed0-4b83-ba7f-08fabc41f94b}, !- Handle
  Node 596,                               !- Name
  {059392fd-d1f9-42b6-885e-9ba221915da7}, !- Inlet Port
  {81897967-2af1-40ce-a945-530bd295e136}; !- Outlet Port

OS:Connection,
  {835b4c82-64ad-4b3f-a5aa-99e35ec585b3}, !- Handle
  {c09bf80b-cab7-47de-8a92-10bc7ab79495}, !- Name
  {0b4beca4-ed64-4f8a-bbeb-e7b2c3ea99a7}, !- Source Object
  3,                                      !- Outlet Port
  {7cf11107-6db7-4f9c-8840-cf77b1f878e7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {059392fd-d1f9-42b6-885e-9ba221915da7}, !- Handle
  {47ffd03b-9fee-4985-a1cb-55976495725a}, !- Name
  {7cf11107-6db7-4f9c-8840-cf77b1f878e7}, !- Source Object
  13,                                     !- Outlet Port
  {5349083b-3ed0-4b83-ba7f-08fabc41f94b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81897967-2af1-40ce-a945-530bd295e136}, !- Handle
  {e125337d-d77b-4c92-b6a1-9c23474dd8e6}, !- Name
  {5349083b-3ed0-4b83-ba7f-08fabc41f94b}, !- Source Object
  3,                                      !- Outlet Port
  {ec61bdf1-eb52-4549-b8ca-3cbedf78cef9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e21c6e0f-fce4-4103-ae66-029dc3b02a01}, !- Handle
  Node 597,                               !- Name
  {e2b67be8-4d12-4faa-afe0-fcb6b053cc47}, !- Inlet Port
  {034589a8-1f8c-49e7-afdd-4a2b87df682b}; !- Outlet Port

OS:Connection,
  {e2b67be8-4d12-4faa-afe0-fcb6b053cc47}, !- Handle
  {a9116ed9-c944-4426-b428-7fceb3b77c3b}, !- Name
  {ec61bdf1-eb52-4549-b8ca-3cbedf78cef9}, !- Source Object
  7,                                      !- Outlet Port
  {e21c6e0f-fce4-4103-ae66-029dc3b02a01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034589a8-1f8c-49e7-afdd-4a2b87df682b}, !- Handle
  {9b8cb541-eeab-4d3b-bedf-feeac57d007c}, !- Name
  {e21c6e0f-fce4-4103-ae66-029dc3b02a01}, !- Source Object
  3,                                      !- Outlet Port
  {7cf11107-6db7-4f9c-8840-cf77b1f878e7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3aba5e10-38c4-4590-9322-88b7fa488a1a}, !- Handle
  {e53d2213-a730-4568-bf28-3f5fd2c254da}, !- Name
  {7cf11107-6db7-4f9c-8840-cf77b1f878e7}, !- Source Object
  15,                                     !- Outlet Port
  {60057ca7-625c-4933-8ba9-ed8214c80ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1c0d8e7d-40f2-4439-9a8b-0d494c332807}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 22, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {30aa6ad4-c75b-4b52-ace6-912fe333161a}, !- Reference Setpoint Node Name
  {30aa6ad4-c75b-4b52-ace6-912fe333161a}, !- Mixed Air Stream Node Name
  {0b4beca4-ed64-4f8a-bbeb-e7b2c3ea99a7}, !- Outdoor Air Stream Node Name
  {f858972d-81ec-4dda-b610-947fecea9cca}, !- Return Air Stream Node Name
  {5349083b-3ed0-4b83-ba7f-08fabc41f94b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e54ac8ce-f476-4aa2-af25-e9ff41cf7148}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ac98618b-3ef1-4e4c-b875-b53c67fe02f5}, !- Control Zone or Zone List Name
  {9c18c198-5984-43be-81d1-f93dd8d52c94}, !- Cooling Control Zone or Zone List Name
  {d1e79226-314f-4ee4-a0fd-a8a7d2670cdc}, !- Heating Control Zone or Zone List Name
  {0d9dec52-922e-41ea-ad64-0d884cff3986}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ac98618b-3ef1-4e4c-b875-b53c67fe02f5}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {9c18c198-5984-43be-81d1-f93dd8d52c94}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d1e79226-314f-4ee4-a0fd-a8a7d2670cdc}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0d9dec52-922e-41ea-ad64-0d884cff3986}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a188f16e-f959-496c-a7f1-9d3bd82e5714}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 9 Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {5cbfe1d2-c8f6-447b-857c-b62ff0addd48}, !- Default Day Schedule Name
  {76e1f641-97aa-455b-8285-360f8dcf9b72}, !- Summer Design Day Schedule Name
  {91ae98c9-83dc-49e2-92a9-5a592112a64a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5cbfe1d2-c8f6-447b-857c-b62ff0addd48}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 9 Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9fe56cce-5876-4cf8-ac80-59d5e3032f50}, !- Handle
  {a188f16e-f959-496c-a7f1-9d3bd82e5714}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0dc140d2-253a-42ab-bb3a-f352c0a6c985}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91ae98c9-83dc-49e2-92a9-5a592112a64a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93a45fbd-5706-49fc-890d-cf0603b424e0}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76e1f641-97aa-455b-8285-360f8dcf9b72}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a17492cc-dd6a-4fd1-b6dc-ca9c0b700411}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 9 ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5e806614-f286-4c33-9de1-f680ad315753}, !- Supply Air Inlet Node
  {f4be4537-9785-446b-9a70-ac8a0f7347f7}, !- Supply Air Outlet Node
  {559259f8-ec0f-4d0a-95c0-f8469339ff77}, !- Exhaust Air Inlet Node
  {e4bbb6e5-0705-4faa-a2bd-1416326db96c}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9cb97173-24a0-4d0f-9415-e6e2e079f838}, !- Handle
  Node 598,                               !- Name
  {f4be4537-9785-446b-9a70-ac8a0f7347f7}, !- Inlet Port
  {98511fcc-1e60-4237-aa1a-45d36b970881}; !- Outlet Port

OS:Connection,
  {5e806614-f286-4c33-9de1-f680ad315753}, !- Handle
  {a0dfcabb-719a-4b17-9e69-f1f200bb6f71}, !- Name
  {18a06e95-4183-4b46-b19c-527b358960aa}, !- Source Object
  3,                                      !- Outlet Port
  {a17492cc-dd6a-4fd1-b6dc-ca9c0b700411}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f4be4537-9785-446b-9a70-ac8a0f7347f7}, !- Handle
  {86f0bbf5-f2d8-4245-926c-c1010da2c096}, !- Name
  {a17492cc-dd6a-4fd1-b6dc-ca9c0b700411}, !- Source Object
  13,                                     !- Outlet Port
  {9cb97173-24a0-4d0f-9415-e6e2e079f838}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98511fcc-1e60-4237-aa1a-45d36b970881}, !- Handle
  {fde0baab-36b6-4ef9-889b-edbba55815e8}, !- Name
  {9cb97173-24a0-4d0f-9415-e6e2e079f838}, !- Source Object
  3,                                      !- Outlet Port
  {9256dcd0-6643-42bc-9df0-ff6aab1fc65c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {96c68148-51b0-40ce-bf17-d4a875d5d7d6}, !- Handle
  Node 599,                               !- Name
  {8ad97f95-2821-4fb7-8512-ed2a1909fc5a}, !- Inlet Port
  {559259f8-ec0f-4d0a-95c0-f8469339ff77}; !- Outlet Port

OS:Connection,
  {8ad97f95-2821-4fb7-8512-ed2a1909fc5a}, !- Handle
  {0198f87f-09d7-4f4b-b209-8a889f724a44}, !- Name
  {9256dcd0-6643-42bc-9df0-ff6aab1fc65c}, !- Source Object
  7,                                      !- Outlet Port
  {96c68148-51b0-40ce-bf17-d4a875d5d7d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {559259f8-ec0f-4d0a-95c0-f8469339ff77}, !- Handle
  {2979d3ca-7339-4224-94e4-d2d31d894522}, !- Name
  {96c68148-51b0-40ce-bf17-d4a875d5d7d6}, !- Source Object
  3,                                      !- Outlet Port
  {a17492cc-dd6a-4fd1-b6dc-ca9c0b700411}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e4bbb6e5-0705-4faa-a2bd-1416326db96c}, !- Handle
  {b28cb256-7a02-4963-bbdd-d9072e500bac}, !- Name
  {a17492cc-dd6a-4fd1-b6dc-ca9c0b700411}, !- Source Object
  15,                                     !- Outlet Port
  {48350064-b571-40ab-b1c4-e4febe23f23a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {33c12e7d-2406-4ea4-b411-7325ce4e4ade}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 23, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {37407f6e-3e4c-4f1a-b7e0-733edbea7e8b}, !- Reference Setpoint Node Name
  {37407f6e-3e4c-4f1a-b7e0-733edbea7e8b}, !- Mixed Air Stream Node Name
  {18a06e95-4183-4b46-b19c-527b358960aa}, !- Outdoor Air Stream Node Name
  {9e6b87df-317a-445f-b949-b390a090ea09}, !- Return Air Stream Node Name
  {9cb97173-24a0-4d0f-9415-e6e2e079f838}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a734d8ee-5a03-4ed4-8da9-0874da15c28b}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b3a0fc8e-2330-4655-beac-abdf2a47c36a}, !- Control Zone or Zone List Name
  {587805f9-9f51-4906-a7fa-707c0a09d079}, !- Cooling Control Zone or Zone List Name
  {5dbf431e-2245-46c0-99f5-bc86da261e72}, !- Heating Control Zone or Zone List Name
  {61e41d24-aaac-4b47-9791-9730647245cf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b3a0fc8e-2330-4655-beac-abdf2a47c36a}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {587805f9-9f51-4906-a7fa-707c0a09d079}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5dbf431e-2245-46c0-99f5-bc86da261e72}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {61e41d24-aaac-4b47-9791-9730647245cf}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {320b6742-574a-453a-8f23-d48eaef7c366}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {b488dc81-4fbb-4bb9-b939-2f9c8042038c}, !- Default Day Schedule Name
  {a9026dc2-26ce-44cc-a1aa-472e3096ec00}, !- Summer Design Day Schedule Name
  {65f735e7-e1f3-4aac-a0d5-49bf6a87fd62}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b488dc81-4fbb-4bb9-b939-2f9c8042038c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {100c54fa-11fb-4c40-9d8f-be6e38913625}, !- Handle
  {320b6742-574a-453a-8f23-d48eaef7c366}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.65626919044773,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3ffdbcde-9a53-46e9-8659-7ec1f82526f5}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65f735e7-e1f3-4aac-a0d5-49bf6a87fd62}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95596c6b-0e27-4756-8b35-801c3246e945}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9026dc2-26ce-44cc-a1aa-472e3096ec00}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e980d82-4200-4e46-8177-8121d6faa490}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {320b6742-574a-453a-8f23-d48eaef7c366}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa1c96c8-5344-4493-b8d3-95aa39d3c348}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa1c96c8-5344-4493-b8d3-95aa39d3c348}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {eea627eb-b9e2-4d22-a105-c4c0e2a7d536}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {be5a3897-d9b6-446e-8e1e-478593854dbd}, !- Supply Air Inlet Node
  {a7bff7f6-c1a3-47ef-8c32-e63d86f797c6}, !- Supply Air Outlet Node
  {46152ad1-290b-492d-8046-efc28c539697}, !- Exhaust Air Inlet Node
  {68401252-10f8-4bf7-8962-3ad7cfeb0493}, !- Exhaust Air Outlet Node
  149.714531719625,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fc456570-57d6-405e-85df-b8c0355cd705}, !- Handle
  Node 600,                               !- Name
  {a7bff7f6-c1a3-47ef-8c32-e63d86f797c6}, !- Inlet Port
  {32349d6f-41da-4272-9086-c93b03656b44}; !- Outlet Port

OS:Connection,
  {be5a3897-d9b6-446e-8e1e-478593854dbd}, !- Handle
  {46df892d-d2fb-4c79-888f-df849dc4c62b}, !- Name
  {72d2b48b-fc8f-49df-9a20-04ce2bfd37c1}, !- Source Object
  3,                                      !- Outlet Port
  {eea627eb-b9e2-4d22-a105-c4c0e2a7d536}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a7bff7f6-c1a3-47ef-8c32-e63d86f797c6}, !- Handle
  {09e2f70c-230f-46fc-890b-aa3a56eb338e}, !- Name
  {eea627eb-b9e2-4d22-a105-c4c0e2a7d536}, !- Source Object
  13,                                     !- Outlet Port
  {fc456570-57d6-405e-85df-b8c0355cd705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32349d6f-41da-4272-9086-c93b03656b44}, !- Handle
  {54c9abad-ec7e-43b2-9635-1b88a3512bd4}, !- Name
  {fc456570-57d6-405e-85df-b8c0355cd705}, !- Source Object
  3,                                      !- Outlet Port
  {d5c30115-9c30-4df4-8a97-11c03ae2ea27}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c45ac427-dea4-4399-b91e-282e2594278d}, !- Handle
  Node 601,                               !- Name
  {acd679ba-e00e-4cfc-b0c9-738f80df7a58}, !- Inlet Port
  {46152ad1-290b-492d-8046-efc28c539697}; !- Outlet Port

OS:Connection,
  {acd679ba-e00e-4cfc-b0c9-738f80df7a58}, !- Handle
  {01c2c472-29d0-4fe3-a383-89c2816448c2}, !- Name
  {d5c30115-9c30-4df4-8a97-11c03ae2ea27}, !- Source Object
  7,                                      !- Outlet Port
  {c45ac427-dea4-4399-b91e-282e2594278d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46152ad1-290b-492d-8046-efc28c539697}, !- Handle
  {119557d6-08b8-42ec-8270-7dc5204fed3d}, !- Name
  {c45ac427-dea4-4399-b91e-282e2594278d}, !- Source Object
  3,                                      !- Outlet Port
  {eea627eb-b9e2-4d22-a105-c4c0e2a7d536}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {68401252-10f8-4bf7-8962-3ad7cfeb0493}, !- Handle
  {ee0cedec-a3fc-4600-aea7-df68e5f7d7a0}, !- Name
  {eea627eb-b9e2-4d22-a105-c4c0e2a7d536}, !- Source Object
  15,                                     !- Outlet Port
  {a4a6054c-b381-4069-b5af-22fd7303a6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {bf1f4b17-b952-4d98-a4b6-c5f2ef4190c2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 24, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {05a0e16a-f045-45e3-8451-80bbf1ec812c}, !- Reference Setpoint Node Name
  {05a0e16a-f045-45e3-8451-80bbf1ec812c}, !- Mixed Air Stream Node Name
  {72d2b48b-fc8f-49df-9a20-04ce2bfd37c1}, !- Outdoor Air Stream Node Name
  {fe6fbb5f-070d-4ae9-8f5c-e3bd99616e0a}, !- Return Air Stream Node Name
  {fc456570-57d6-405e-85df-b8c0355cd705}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {faac3517-d325-4737-95e0-a05e66054cda}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0aa64e3d-dc95-41c6-b303-cd281f3ba3b3}, !- Control Zone or Zone List Name
  {fbafb1d7-84ca-4c03-821b-0b83058807c5}, !- Cooling Control Zone or Zone List Name
  {fa9debe5-9cb5-4b9a-aa1e-a2e55751efe4}, !- Heating Control Zone or Zone List Name
  {2bd22126-ca39-4f0f-b44c-784905af29c5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0aa64e3d-dc95-41c6-b303-cd281f3ba3b3}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {fbafb1d7-84ca-4c03-821b-0b83058807c5}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fa9debe5-9cb5-4b9a-aa1e-a2e55751efe4}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2bd22126-ca39-4f0f-b44c-784905af29c5}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {06825eb6-5b18-4e7f-9f5b-6d53c47f2a3f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  {e3cdd481-5a05-4d7b-a7d8-823d2a7f87ad}, !- Default Day Schedule Name
  {e7f44956-9d1b-49d5-996c-6c12d44931d6}, !- Summer Design Day Schedule Name
  {50c40268-6cdf-4758-a528-75f71d6747a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e3cdd481-5a05-4d7b-a7d8-823d2a7f87ad}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {02c5df1f-74d6-4bd2-9d10-18b68e5a8f7b}, !- Handle
  {06825eb6-5b18-4e7f-9f5b-6d53c47f2a3f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3306273609948707,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-09-17 18:25:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-09-17 18:25:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {90a97369-674e-4f9d-a6d3-56db1b2605d4}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50c40268-6cdf-4758-a528-75f71d6747a1}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bae693f1-090e-4aaf-9ece-521a1a25a016}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7f44956-9d1b-49d5-996c-6c12d44931d6}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {6dd0bd5c-e2e0-48b3-8d1c-73b2c88e75b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {172a565b-e066-475f-8414-bac5eb7777e6}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {ccf76a04-74f7-4ed6-b8d6-0f34d9209185}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2f0fc0f5-b91e-436a-8822-c09a2dc358df}, !- Supply Air Inlet Node
  {b66608d6-ef33-449e-abd5-19dea0269ae2}, !- Supply Air Outlet Node
  {f9f610e6-b682-4071-95ed-de3b3fc1e5c0}, !- Exhaust Air Inlet Node
  {b14e7604-f8a2-4284-9bdb-f76f33cb3116}, !- Exhaust Air Outlet Node
  117.934540463477,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c24fb0a0-1cd3-4781-8168-f53df2cb25c4}, !- Handle
  Node 602,                               !- Name
  {b66608d6-ef33-449e-abd5-19dea0269ae2}, !- Inlet Port
  {c80a660b-2a37-4b3e-81cf-2049f6fbc2f8}; !- Outlet Port

OS:Connection,
  {2f0fc0f5-b91e-436a-8822-c09a2dc358df}, !- Handle
  {83589fd9-1a62-4653-aa10-f48eb363d163}, !- Name
  {04ea259e-3113-4661-a494-e2e0ea8bb8e0}, !- Source Object
  3,                                      !- Outlet Port
  {172a565b-e066-475f-8414-bac5eb7777e6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b66608d6-ef33-449e-abd5-19dea0269ae2}, !- Handle
  {5dc69fe3-3765-472c-b2eb-bdb2df64f1be}, !- Name
  {172a565b-e066-475f-8414-bac5eb7777e6}, !- Source Object
  13,                                     !- Outlet Port
  {c24fb0a0-1cd3-4781-8168-f53df2cb25c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c80a660b-2a37-4b3e-81cf-2049f6fbc2f8}, !- Handle
  {eb1a3be3-6c08-439a-aa39-4619abe93b7b}, !- Name
  {c24fb0a0-1cd3-4781-8168-f53df2cb25c4}, !- Source Object
  3,                                      !- Outlet Port
  {d178163e-e0c6-4ac7-9179-cf269c5fe6a7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {93b2f2d8-24c0-4a5c-b5df-8aa7166615d7}, !- Handle
  Node 603,                               !- Name
  {83cd1a5c-fc09-4d4b-aeed-6500ef4b1088}, !- Inlet Port
  {f9f610e6-b682-4071-95ed-de3b3fc1e5c0}; !- Outlet Port

OS:Connection,
  {83cd1a5c-fc09-4d4b-aeed-6500ef4b1088}, !- Handle
  {b250aa79-277f-4e74-9e44-12f67105d8f3}, !- Name
  {d178163e-e0c6-4ac7-9179-cf269c5fe6a7}, !- Source Object
  7,                                      !- Outlet Port
  {93b2f2d8-24c0-4a5c-b5df-8aa7166615d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9f610e6-b682-4071-95ed-de3b3fc1e5c0}, !- Handle
  {f804b4e5-d90d-4d11-8261-34ae9ac9228f}, !- Name
  {93b2f2d8-24c0-4a5c-b5df-8aa7166615d7}, !- Source Object
  3,                                      !- Outlet Port
  {172a565b-e066-475f-8414-bac5eb7777e6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b14e7604-f8a2-4284-9bdb-f76f33cb3116}, !- Handle
  {27d9a88c-c43d-469a-95dc-231a71546fee}, !- Name
  {172a565b-e066-475f-8414-bac5eb7777e6}, !- Source Object
  15,                                     !- Outlet Port
  {5dec219b-a7f8-4ccf-b3c9-09bd2d669484}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d7d8971f-defd-477e-a2a8-b1af0893f529}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 25, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ae7a0c88-375f-48aa-a63c-09230d8305b4}, !- Reference Setpoint Node Name
  {ae7a0c88-375f-48aa-a63c-09230d8305b4}, !- Mixed Air Stream Node Name
  {04ea259e-3113-4661-a494-e2e0ea8bb8e0}, !- Outdoor Air Stream Node Name
  {4706ea21-2e66-4143-8c95-f8f5f733fe32}, !- Return Air Stream Node Name
  {c24fb0a0-1cd3-4781-8168-f53df2cb25c4}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {0559842d-ff91-49f8-9d6f-dfe18ccfaa3a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f5ced33d-9af6-489d-9bed-0bd2d76c9f37}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ecf24b44-4f11-4155-b5c9-458b3c198339}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5dbf88e8-2666-4450-9af8-c46dd696270a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {54b9757d-9686-44fc-9b0c-3b761f92be13}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {86bca6fa-33c3-4b49-94aa-7873ec6bb536}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6a9a7ba6-a9be-4d7c-9881-c090241c0d2b}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {613f9f91-3cef-4b52-8108-2606374af712}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

